---
type: libro
title: "MEMORIA ELECTRICA ESCUELA N166 - CANELONES V04"
author: "Manuel Rodriguez"
categoria: "ANEP CODICEN"
paginas: 57
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/RESIDENTE ANTERIOR/177-ESCUELA/177-ELECTRICA-LICITACION/177-ELECTRICA-LICITACION/MEMORIA ELECTRICA ESCUELA N166 - CANELONES V04.pdf"
convertido: 2026-10-16
---

# MEMORIA ELECTRICA ESCUELA N166 - CANELONES V04

> Texto extraído de `ANEP CODICEN\RESIDENTE ANTERIOR\177-ESCUELA\177-ELECTRICA-LICITACION\177-ELECTRICA-LICITACION\MEMORIA ELECTRICA ESCUELA N166 - CANELONES V04.pdf` (57 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

MEMORIA CONSTRUCTIVA PARTICULAR

ESCUELA Nº166 EL DORADO - VISTA LINDA

DEPARTAMENTO DE CANELONES

MEMORIA PARTICULAR INSTALACION ELECTRICA

11

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 2 -->

MEMORIA CONSTRUCTIVA PARTICULAR

1 CONDICIONES GENERALES ............................................................................... 6
1.1 INTRODUCCION ................................................................................................ 6
1.2 RECAUDOS ......................................................................................................... 6
1.3 PROPUESTA DEL OFERENTE ......................................................................... 6
1.4 CONDICION "LLAVE EN MANO" ................................................................... 7
1.4.1 MATERIALES ..................................................................................................... 7
1.4.2 MANO DE OBRA: .............................................................................................. 8
1.5 REGLAMENTACIONES Y TRAMITES ........................................................... 8
1.6 CARGA PREVISTA ............................................................................................ 9
1.7 PROVISORIO DE OBRA .................................................................................. 10
1.8 PLANOS ............................................................................................................. 10
1.9 PLAZOS ............................................................................................................. 11
1.10 COORDINACIONES EN OBRA ...................................................................... 11
1.11 COTIZACION .................................................................................................... 11
1.12 RECEPCIONES Y GARANTIA ....................................................................... 12
1.13 RECEPCION PROVISORIA ............................................................................. 12
1.14 RECEPCION DEFINITIVA .............................................................................. 13
1.15 CERTIFICADO DE ORIGEN ........................................................................... 13
2 DESCRIPCION DE LOS TRABAJOS .................................................................. 13
2.1 INTRODUCCION .............................................................................................. 13
2.2 TRABAJOS A REALIZAR ............................................................................... 13
2.3 ALIMENTACION ............................................................................................. 15
2.4 ACOMETIDA .................................................................................................... 15
2.5 TABLEROS ....................................................................................................... 15
2.5.1 TABLERO GENERAL ...................................................................................... 15
2.5.2 TABLEROS SECUNDARIOS .......................................................................... 16
2.5.3 TABLEROS SUBDERIVADOS ........................................................................ 16
2.6 COMPENSACIÓN DE ENERGIA REACTIVA............................................... 16
2.7 CANALIZACIONES ......................................................................................... 16
2.8 CAÑERIAS ........................................................................................................ 17
2.9 CAJAS Y REGISTROS ..................................................................................... 18
2.10 Tomacorrientes ................................................................................................... 18
2.11 LLAVES DE ENCENDIDO .............................................................................. 19
2.12 pULSADOR PARA COMANDO DE CAMPANILLAS. ................................. 19
2.13 calefactores ......................................................................................................... 20
2.14 SISTEMA DE AterramientoS ............................................................................ 20
2.14.1 RED DE PUESTA A TIERRA ...................................................................... 20
2.14.2 PUESTAS A TIERRA ARTIFICIALES ........................................................ 20
2.15 CONDUCTORES ............................................................................................... 20
2.15.1 de potencia ...................................................................................................... 20
2.15.2 DE TIERRA ................................................................................................... 21
2.16 TERMINALES ................................................................................................... 22
2.17 ACONDICIONAMIENTO LUMÍNICO ........................................................... 22
2.17.1 CONTROL DE LA ILUMINACIÓN............................................................. 22
2.17.2 ILUMINACION EXTERIOR ........................................................................ 23
2.18 SISTEMA DE PROTECCIóN CONTRA DESCARGAS ATMOSFéRICAS. . 23
2.18.1 PROTECCION EXTERIOR. ......................................................................... 23

22

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 3 -->

MEMORIA CONSTRUCTIVA PARTICULAR

2.18.2 PROTECCIÓN INTERIOR ........................................................................... 24
2.19 SISTEMA DE TELEFONIA .............................................................................. 24
2.20 CANALIZACIONES PARA RED DE DATOS ................................................ 24
2.21 SISTEMA DE SEGURIDAD ............................................................................. 24
2.22 TIMBRES ........................................................................................................... 24
3 DESCRIPCION DE MATERIALES ..................................................................... 26
3.1 TABLEROS ....................................................................................................... 26
3.1.1 tablero general .................................................................................................... 26
3.1.1.1 Envolvente Metálica ....................................................................................... 26
3.1.1.2 Componentes internos .................................................................................... 27
3.1.1.3 BARRAS Y CONDUCTORES ...................................................................... 27
3.1.1.4 INTERRUPTOR GENERAL Y DE DERIVACIONES ................................ 28
3.1.1.5 INTERRUPTOREs diferenciales. .................................................................. 29
3.1.1.6 Contactores ..................................................................................................... 29
3.1.1.7 CONDENSADORES ..................................................................................... 30
3.1.2 TABLEROS SECUNDARIOS. ......................................................................... 30
3.1.2.1 Envolvente Metálica ....................................................................................... 30
3.1.2.2 Componentes internos .................................................................................... 31
3.1.3 CAÑos ................................................................................................................ 32
3.1.4 CAJAS Y REGISTROS ..................................................................................... 33
3.1.4.1 Cajas para centros, brazos, tomacorrientes y mecanismos de conexión y
comando. 33
3.1.4.2 registros: ......................................................................................................... 33
3.1.5 tomacorrientes .................................................................................................... 33
3.1.5.1 Tomacorrientes monofásicos .......................................................................... 33
3.1.5.2 Tomacorrientes trifásicos ............................................................................... 34
3.1.6 llaves y pulsadores .............................................................................................. 34
3.1.6.1 llaves de encendido de luces ........................................................................... 34
3.1.6.2 Pulsador para comando de campanillas .......................................................... 34
3.1.7 reloj de comando de campanillas........................................................................ 34
3.1.8 SISTEMA DE AterramientoS ............................................................................ 35
3.1.8.1 Jabalinas ......................................................................................................... 35
3.1.8.2 Conexiones ..................................................................................................... 35
3.1.8.3 conductores ..................................................................................................... 35
3.2 LUMINARIAS Y ACCESORIOS ..................................................................... 35
3.2.1 ACCESORIOS ELECTRICOS .......................................................................... 36
3.2.2 ACCESORIOS PARA MONTAJE .................................................................... 36
3.2.3 EQUIPOS AUTONOMOS ................................................................................. 36
3.2.4 CARACTERISTICAS ........................................................................................ 36
3.2.5 INFORMACION TECNICA .............................................................................. 36
3.2.6 USO EXTERIOR ............................................................................................... 37
3.2.7 CELULA FOTOELECTRICA ........................................................................... 37
3.2.8 CORRECCION DE ENERGIA REACTIVA .................................................... 37
3.2.9 PRUEBAS Y ENSAYOS ................................................................................... 37
3.3 SISTEMA DE PROTECCION CONTRA DESCARGAS ATMOSFERICAS . 37
3.3.1 PROTECCIONES EXTERIORES ..................................................................... 37
3.3.1.1 Cabezal o captor ............................................................................................. 38
3.3.1.2 Mástil .............................................................................................................. 38

33

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 4 -->

MEMORIA CONSTRUCTIVA PARTICULAR

3.3.1.3 Conductor de bajada ....................................................................................... 38
3.3.1.4 CAJA DE INSPECCIÓN ............................................................................... 39
3.3.1.5 Vaina de protección ........................................................................................ 39
3.3.1.6 Toma de tierra artificial .................................................................................. 39
3.3.2 Protecciones interiores ........................................................................................ 39
3.3.2.1 Protecciones de circuitos de Potencia ............................................................. 39
3.3.2.2 Protecciones para circuitos de telefonía ......................................................... 40
3.3.2.3 Protección de redes de datos ........................................................................... 40
4 SISTEMA DE TELEFONIA .................................................................................. 41
4.1 GENERALIDADES ........................................................................................... 41
4.2 NORMAS APLICABLES A LA REALIZACIÓN DE LOS PRESENTES
TRABAJOS .................................................................................................................... 41
4.3 REQUISTOS APLICABLES A PRODUCTOS Y PROCEDIMIENTOS ........ 42
4.3.1 Experiencia ......................................................................................................... 42
4.3.2 DOCUMENTOS A PRESENTAR Y SER CUMPLIDOS ................................ 42
4.3.3 PLANOS Y DOCUMENTACIÓN .................................................................... 42
4.3.4 PLAZOS ............................................................................................................. 43
4.3.5 COTIZACION .................................................................................................... 43
4.3.6 COORDINACIONES EN OBRA ...................................................................... 43
4.3.7 GARANTIA ....................................................................................................... 43
4.3.8 REPUESTOS ...................................................................................................... 43
4.4 PRODUCTOS .................................................................................................... 43
4.4.1 CAJAS DE BORNES ......................................................................................... 43
4.4.2 BORNERAS ....................................................................................................... 44
4.4.3 CABLE TELEFÓNICO ..................................................................................... 44
4.4.4 CENTRAL DE TELEFONIA ............................................................................ 44
4.5 EJECUCIÓN ...................................................................................................... 45
5 SISTEMA DE SEGURIDAD ................................................................................. 46
5.1 gENERALIDADES ............................................................................................ 46
5.2 RECAUDOS ....................................................................................................... 46
5.3 CONDICION "LLAVE EN MANO" ................................................................. 46
5.4 SISTEMA FLEXIBLE ....................................................................................... 46
5.5 PROPUESTA DEL OFERENTE ....................................................................... 47
5.6 ALCANCE ......................................................................................................... 47
5.7 REGLAMENTACIONES Y TRAMITES ......................................................... 47
5.8 MATERIALES Y MANO DE OBRA ............................................................... 48
5.8.1 MATERIALES ................................................................................................... 48
5.8.2 MANO DE OBRA ............................................................................................. 48
5.9 PLANOS Y DOCUMENTACIÓN .................................................................... 48
5.10 PLAZOS ............................................................................................................. 49
5.11 COTIZACION .................................................................................................... 49
5.12 COORDINACIONES EN OBRA ...................................................................... 49
5.13 GARANTIA ....................................................................................................... 49
5.14 REPUESTOS ...................................................................................................... 50
5.15 RECEPCION PROVISORIA DE LAS INSTALACIONES DE SEGURIDAD 50
5.16 RECEPCION DEFINITIVA DE LAS INSTALACIONES DE SEGURIDAD 50
5.17 CERTIFICADO DE ORIGEN ........................................................................... 50
5.18 CARACTERISTICAS DE LOS EQUIPOS Y ELEMENTOS .......................... 50

44

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 5 -->

MEMORIA CONSTRUCTIVA PARTICULAR

5.18.1 Central de Alarma ........................................................................................... 51
5.18.2 Teclado ........................................................................................................... 51
5.18.3 Sensores de movimiento de Pared .................................................................. 51
5.18.4 Sirena interna .................................................................................................. 51
5.18.5 Sirena externa ................................................................................................. 51
5.19 Cableado ............................................................................................................. 52
5.20 Cableado Redundante ......................................................................................... 52

55

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 6 -->

MEMORIA CONSTRUCTIVA PARTICULAR

1 CONDICIONES GENERALES

1.1 INTRODUCCION

Esta memoria se refiere a los trabajos y suministros necesarios para la Ampliación y
Acondicionamiento de la Instalación Eléctrica, Lumínica, de los sistemas de Protección
Contra Descargas Atmosféricas, de Detección y Alarmas de Intrusos, así como el
desmontaje de la instalación eléctrica existente, de la escuela Nº 166 El Dorado –
Vista Linda, en el Departamento de Canelones.

1.2 RECAUDOS

Los recaudos están integrados por esta Memoria, por Planos, Diagramas, Detalles
Planillas que se especificarán. Cada parte es independiente y complementaria de las
demás, debiéndose considerar válido lo indicado en cada uno de ellas.

En caso de discrepancias entre los recaudos, se tomará en cuenta el orden
siguiente:

\1) La especificación más exigente
\2) Lo especificado en la Memoria
\3) Lo especificado en Diagramas Unifilares
\4) Lo especificado en otros recaudos (planos, detalles, etc.)

De existir un Pliego General y en caso de discrepancia con esta Memoria, se
considerarán los siguientes órdenes de prioridad:

Referente a Indicaciones de orden administrativo:

\1) Pliego General
\2) Memoria Particular

Referente a Indicaciones de orden técnico:

\1) Memoria Particular
\2) Pliego General

En caso de duda se adoptará la decisión de la Supervisión de Obra.

1.3 PROPUESTA DEL OFERENTE

Previo a entregar su propuesta, el oferente deberá considerar el lugar donde serán
realizadas las obras, las facilidades de acceso de material y personal y realizar un

66

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 7 -->

MEMORIA CONSTRUCTIVA PARTICULAR

análisis del proyecto a fin de manifestar los inconvenientes que puedan presentarse
para la obra.
En particular, se trata de edificaciones existentes que serán acondicionadas, por lo
cual entendemos importante la visita a obra previa a su propuesta económica.
Toda modificación en la realización de los trabajos que difiera con lo expresado en los
recaudos deberá tener la aprobación del Supervisor de Obra. Una vez aprobada la
misma se procederá a efectuarla corrigiéndose los planos de acuerdo a Obra.
En su oferta deberán incluir todos los elementos, equipos y personal que puedan ser
necesarios para evitar interferencias con el normal desarrollo de las actividades.

1.4 CONDICION "LLAVE EN MANO"

Todas las instalaciones serán del tipo "Llave en Mano", o sea ejecutadas, probadas y
funcionando, debiéndose agregar todos los elementos y trabajos necesarios para
lograr un correcto funcionamiento, sin que ello signifique aumento de costo.
Se certificarán con equipamiento de prueba apropiado cada uno de los servicios de la
escuela (nuevos o existentes),

MATERIALES Y MANO DE OBRA

1.4.1 MATERIALES

El Sub-Contratista será responsable del traslado, recepción y almacenamiento de los
materiales que lleguen a Obra; contando para ello con los elementos de traslado e
izaje y personal necesarios.
Sólo se admitirán materiales nuevos, sin uso, de primera calidad y marcas reconocidas. Todos los materiales y equipos de las instalaciones nuevas o acondicionadas
serán nuevos, debiendo retirarse los materiales usados y entregados a la Direcciòn de
Obra. En caso de intervenir en algun tablero existente, deberá instalarse cuadro y
equipos interiores nuevos y sin uso.
Cuando se citen modelos o marcas comerciales es a efectos de fijar pautas sobre sus
características, montaje y de los aspectos preseleccionados, pero salvo que se
especifique lo contrario no implicará el compromiso de adoptar dichas marcas.
Cuando se exprese "similar" implicará siempre similitud en el aspecto pero
manteniéndose calidad igual o superior, quedando esto a criterio de la Supervisión de
Obra.
Se dará preferencia a materiales de marcas reconocidas. En la oferta se especificará
la marca y modelo de cada material, se presentarán catálogos con características
técnicas completas y de ser posible muestras, a fin de poder evaluarlas, y que
cumplan con normas nacionales e internacionales aplicables en cada caso, en
especial las referidas a control de calidad ISO 9000/9001, UL, ULC y CE.
Todos los suministros deberán figurar en el registro de marcas autorizadas por la
URSEA y por UTE.
Los materiales se entregaran con la marca visible e intacta del fabricante.
Los materiales se deberán entregar con la envoltura original de fábrica intacta, en la
que se debe incluir el nombre del fabricante, marca y producto contenido.

77

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 8 -->

MEMORIA CONSTRUCTIVA PARTICULAR

El contratista recibirá, almacenará y protegerá del clima y daños de terceros el material
y equipo requerido por este contrato, tanto el suministrado por él, como el suministrado
por el Propietario.
Todo el material rechazado, deberá ser retirado de la obra en el plazo de 24 horas, por
el interesado, pudiendo hacerlo en caso contrario la Supervisión de Obra, quien
cargará al Instalador los gastos que esa operación demande.
Todo material rechazado en obra será sustituido por material aprobado, de modo de
no retrasar el cronograma previsto.
El Contratista será el único responsable de la calidad de los materiales suministrados,
no pudiendo deslindar la misma a terceros; a esos efectos tomará las medidas que
estime necesarias, efectuando los controles de calidad que entienda convenientes.
La tensión nominal suministrada por UTE a la instalación eléctrica será 230V, trifásica,
50 Hz, por lo que todos los materiales eléctricos deberán ser para tensión nominal
de 230 V para elementos trifásicos y 230V para elementos monofásicos, con una
tolerancia de – 10 % y + 6 %. A título de ejemplo, todas las cargas monofásicas como
lámparas, equipos auxiliares de las luminarias, bobinas de contactores, bobinas de
disparo, etc., deberán ser aptas para trabajar en 230V, 50HZ.
La instalación de enlace correspondiente será mediante cable subterráneo tipo XLPE
de baja tensión.

1.4.2 MANO DE OBRA:

Dadas las características de la Obra, los trabajos serán ejecutados por personal
experimentado bajo la supervisión de un Ingeniero especializado, el que además será
el representante técnico de la empresa instaladora, de acuerdo a las reglas del arte y
del buen constructor.
Los trabajos presentarán una vez terminados un aspecto correcto y con buena
resistencia mecánica, de acuerdo a los esfuerzos a los que puedan verse sometidos.
Todas las ubicaciones y alturas de puestas propuestas fue previamente coordinada y
figura en los planos correspondientes, debiéndose chequear la ubicación y alturas
definitivas en obra y coordinando con la Supervisión de Obra.
En especial, en la Dirección y Cocina, o cualquier otro local donde la ubicación
implique una coordinación específica, la ubicación de todas las puestas será verificada
en obra.
Si en obra se solicitara el corrimiento de cualquiera de las puestas dentro de un mismo
local, ello no implicará aumento de costo alguno, a menos que implique deshacer
trabajo ya ejecutado.
Asimismo, no se reconocerán aumentos de costo si en la globalidad de la obra no se
aumenta la cantidad de puestas.

1.5 REGLAMENTACIONES Y TRAMITES

Se aplicarán las normas nacionales e internacionales y reglamentos vigentes en la
materia.

En particular se aplicarán cuando corresponda:

\1. Reglamento de Baja Tensión y Normas de Instalaciones Eléctricas de UTE.

88

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 9 -->

MEMORIA CONSTRUCTIVA PARTICULAR

(Edición 1995 y sus Circulares Modificativas).
\2. Reglamento de Baja Tensión y Normas de Instalaciones de Enlace de la
U.R.S.E.A.
\3. Reglamento de A.N.TEL.
\4. Ordenanzas de la o las Intendencias Municipales correspondientes.
\5. Reglamentaciones del Banco de Seguros del Estado.
\6. Directivas de la Dirección Nacional de Bomberos.
\7. Normativas del Ministerio del Trabajo y Seguridad Social.
\8. Directivas del Ministerio del Interior
\9. Normas de U.N.I.T.

\10. Normas Internacionales:
a. I.E.E.E
b. IEC
c. VDE
d. NEMA
e. ASTM
f. CN
g. NFC
h. DIN
i. BSC
j. N.F.P.A.

La Empresa Instaladora reconocida como Categoría A o B del Reglamento de UTE o
su correspondiente de la Reglamentación vigente del ente regulador, se
responsabilizará por el cumplimiento de las Normas vigentes, debiendo adaptar en
cada caso el proyecto si es necesario a efectos de cumplir con las reglamentaciones
citadas, sin costo alguno. Toda modificación deberá ser aprobada previamente por el
Supervisor de Obras.
Todos los materiales a incorporar a obra deberán encontrarse en los listados de
materiales y equipos autorizados por la URSEA.

1.6 CARGA PREVISTA

Se gestionará ante UTE una nueva carga de 40 kW en 230V, 50Hz, trifásica (la
carga existente es de 6.6 KW MONOFASICA En 230V y se gestionará un aumento
de potencia de 33.4 kw). El Contratista realizará la regularización de todas las instalaciones ante UTE o el ente regulador correspondiente, quedando este trámite y todos
los costos que origine, a su cargo.
El punto de conexión a la red y de ubicación de los medidores de UTE será realizado
en el lugar indicado en los planos incluidos en los anexos. El subcontratista deberá
suministrar el gabinete reglamentario para los medidores, el gabinete y las barras para
los transformadores de corriente y el gabinete para el Interruptor de Control de
Potencia (I.C.P.). El Subcontratista de Eléctrica deberá proveer e instalar el Interruptor
de Control de Potencia (I.C.P.) regulado por UTE en caso que la carga solicitada y el
Reglamento de UTE, así lo exigieran y a su vez se hará cargo de los costos
correspondientes para alimentación eléctrica.

99

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 10 -->

MEMORIA CONSTRUCTIVA PARTICULAR

El Subcontratista será el responsable de las eventuales multas por demoras en sus
obligaciones ante UTE o ente regulador, no reconociéndose ningún aumento de costo.
El Propietario sólo se hará cargo del presupuesto por carga y obra que elabore UTE.,
distribuidor o ente regulador.
También serán de cargo del Subcontratista todos los costos originados para la
obtención de los certificados correspondientes solicitados por UTE. (Ensayos y
Medidas en Baja Tensión y de Sistema de Tierras, Avances Parciales, Ejecución de
Cañería Eléctrica, Carga Instalada, Final de Obra, etc.).

1.7 PROVISORIO DE OBRA

Los trabajos deberán ser ejecutados sin perjudicar el normal desarrollo de la vida
escolar.
Para el provisorio de obra se solicitará la carga necesaria para la realización de las
obras, en coordinación con el Contratista principal y demás subcontratos, debiéndose
la instalación provisoria ajustarse a las Normativas de UTE, o del Ente regulador. El
trámite y los costos que se originen serán por cuenta del Contratista, debiendo la
instalación cumplir con las Normativas del Banco de Seguros del Estado y de
Ministerio de Trabajo y Seguridad Social.
Queda por cuenta del Contratista el suministro, instalación y mantenimiento de la
iluminación y fuerza motriz provisoria que la obra necesite para su ejecución, con los
tableros, alargues, puestas de iluminación, tomacorrientes, transformadores de
aislamiento, protecciones, etc..

1.8 PLANOS

Además de esta Memoria, el proyecto incluye un juego de planos, diagramas
unifilares, dibujos de detalles constructivos particulares y planillas de luminarias.
La Empresa Instaladora deberá confeccionar los planos, cálculos y diagramas
unifilares a escalas adecuadas, incluyendo en los mismos las modificaciones que
surjan durante el desarrollo de la Obra. Para esto se le entregará al adjudicatario una
copia de los Planos, de los Diagramas Unifilares y de la Memoria Constructiva. Toda
otra copia necesaria para la obra o tramitaciones ante organismos quedará a cargo del
Contratista.
El contratista elaborará los planos eléctricos correspondientes a las
instalaciones que finalmente quedarán funcionando en la escuela, ya sean
nuevos, acondicionados o existentes, pero alimentados desde el tablero general
de la instalación.
Estos recaudos están integrados con planos y detalles de las instalaciones, con las
acotaciones correspondientes. Los mismos indican el alcance, la constitución y la
distribución de los sistemas y los distintos equipos.
Cualquier cambio modificación a los planos, necesario para adaptar la instalación a las
facilidades de la construcción o para adaptar el trabajo debido a otras marcas y/o
reglamentaciones, deberá ser sometido a la aprobación de la Supervisión de Obra
antes de llevarse a cabo.
En la propuesta deberán detallar con claridad las razones de los cambios sugeridos.
En caso de aprobación por parte de ésta, el contratista indicará todas las
modificaciones o cambios en un juego de copias que deberá estar disponible durante
1010

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 11 -->

MEMORIA CONSTRUCTIVA PARTICULAR

la construcción en la obra. Modificaciones en el trazado y/o especificaciones que
produzcan un cambio en el precio del contrato requerirán la aprobación de la
Supervisión de Obra.
Ninguna reclamación será concedida a menos que haya sido autorizada por escrito
antes de su realización.
Al finalizar la obra el Contratista entregará tres juegos de copias de los planos y de los
diagramas unifilares, debidamente actualizados (cada juego compuesto por una copia
en papel, y por un CD con los archivos correspondientes), una para la Escuela, otra
para A.N.E.P. y otra para el Ingeniero Asesor.
En forma análoga se entregarán 3 juegos de Documentaciones Técnicas, con folletos
y características Técnicas, además de los Manuales de Uso y Mantenimiento de todos
los componentes del Sistema.
Toda la documentación a entregar será en español.
Cada copia se entregará completa, directamente a cada destinatario, debiéndose
presentar a la Supervisión de Obra los recibos correspondientes firmados por cada
parte.

1.9 PLAZOS

Regirá lo expresado en el Pliego de Condiciones Particulares.

1.10 COORDINACIONES EN OBRA

El Sub-contratista de eléctrica deberá coordinar en obra con la Supervisión de Obra y
otros Sub-contratos, para solucionar posibles problemas que puedan surgir debidos a
interferencias, modificando el proyecto base si es necesario, sin que implique aumento
de costos.
En general en cada caso se marcan los límites de responsabilidad, pero de existir
duda se estará a lo que disponga la Supervisión de Obra.

1.11 COTIZACION

Se cotizará la ejecución con materiales de las instalaciones que figuran en estos
recaudos. En cualquier caso el oferente será el único responsable de que en obra no
falten materiales.
En caso de dudas sobre el cumplimiento de las normas solicitadas para los materiales,
los mismos podrán ser probados, siendo de cargo del Sub-contratista todos los costos
que dichos ensayos o el rechazo de dichos elementos signifique.
El oferente deberá presentar un rubrado eléctrico, donde se cuantifique y valore cada
uno de los materiales a incorporar a obra, indicando los costos de materiales, mano de
obra y cargas sociales unitarios, el cual permitirá la confección de certificados
mensuales en forma proporcional al avance y principalmente servirá como una
herramienta de comparación en caso de aumento o disminución del volumen de obra
eléctrica. En caso de no cumplirse podrá determinar el rechazo de la oferta.

1111

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 12 -->

MEMORIA CONSTRUCTIVA PARTICULAR

1.12 RECEPCIONES Y GARANTIA

Se entregarán las instalaciones en perfecto estado y funcionando, debiendo
reemplazar sin cargo todo material o trabajo que presente defectos de fabricación o
instalación. Los reemplazos de los materiales o trabajos no deberán afectar los plazos
del cronograma de obra.
La conservación y mantenimiento de las instalaciones eléctricas serán responsabilidad
del subcontratista de eléctrica hasta que se haya realizado la recepción definitiva.

1.13 RECEPCION PROVISORIA

Las instalaciones serán inspeccionadas parcialmente durante el transcurso de los
trabajos, debiendo el Instalador realizar a su exclusivo cargo todos los ajustes que le
sean exigidos por la Supervisión de Obra.
Finalmente se realizarán las certificaciones de todos y cada uno de los servicios que
quedarán en funcionamiento, los cuales de resultar positivos permitirán la recepción
provisoria.

La Recepción Provisoria de las Obras de Eléctrica se realizará una vez probadas las
instalaciones y estando éstas en perfectas condiciones de funcionamiento y una vez
que se hayan recibido todos los planos y documentaciones solicitadas.
En estas instancias la empresa realizará a su costo los siguientes ensayos de las
instalaciones:
\1. Ensayo de funcionamiento de todas los elementos activos o pasivos
protecciones, sistemas de control automático, cableados, etc.
\2. Medidas de resistencia de las Puestas a Tierra Artificiales. Se entregarán
las planillas con las con resultados satisfactorios de todas las puestas.
\3. Medidas de resistencia de la Puesta a Tierra Artificial del Sistema de
Descargas Atmosféricas. Se entregarán las planillas y documentación con
resultados satisfactorios.
\4. Verificación de continuidad y resistencia de puesta a tierra de la red
colectora de tierras. Se entregarán planillas con los resultados satisfactorios
de mediciones realizadas.
\5. Prueba de luminarias, entregándose la documentación comprobatoria de su
correcto funcionamiento.
\6. Medidas de aislación. Se entregarán las planillas con las con resultados
satisfactorios de todas las derivaciones.
\7. Verificación de instalación a baja, media y plena carga verificando en todos
los casos equilibrio de la distribución de la carga en las tres fases de los
tableros trifásicos. Se entregarán las planillas con los resultados
satisfactorios de las medias realizadas en distintos estados de carga de la
instalación.
\8. Todo otro ensayo que la Supervisión de Obras solicite a fin de verificar el
fiel cumplimiento de lo solicitado.

Se elaborará un acta en el cual figuren las observaciones que resulten de los ensayos
e inspecciones, comprometiéndose en la misma a solucionarlos en un plazo que se
fijará. Cumplido dicho plazo se procederá a verificar que se hayan solucionado las
observaciones mencionadas, documentándose por escrito en una nueva acta.
1212

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 13 -->

MEMORIA CONSTRUCTIVA PARTICULAR

1.14 RECEPCION DEFINITIVA

La Recepción Definitiva de las obras de eléctrica será dada a solicitud del Contratista
una vez transcurrido el período de garantía y siempre y cuando el Instalador haya
corregido todos los defectos detectados en dicho período.

1.15 CERTIFICADO DE ORIGEN

No aplica.

2 DESCRIPCION DE LOS TRABAJOS

2.1 INTRODUCCION

La obra de referencia será realizada en una sola etapa en coordinación con la
Dirección de Obra.
La carga a solicitar y contratar a UTE será de 40 kW, en 230V, 50Hz. Como
prevención de los posibles cambios en la red de UTE, se tenderan 5 conductores (3
fases, neutro y tierra), pudiendo adaptándose así rapidamente a un suministro en
400V.
La obra se hará en la modalidad "Llave en Mano", es decir con todos los elementos
instalados, funcionando, probados y aprobados por la Supervisión de Obra. Serán de
cargo del contratista todos aquellos suministros que aún no estando explícitamente
mencionados en las presentes especificaciones sean necesarios para una correcta
ejecución de los trabajos y un buen funcionamiento de la instalación.

2.2 TRABAJOS A REALIZAR

Se realizarán todas las ampliaciones y modificaciones de las instalaciones eléctricas
indicadas en los recaudos. Montajes y suministros necesarios, así como todas las
tareas necesarias para el desmontaje de las instalaciones eléctricas existentes y
entrega de materiales en desuso a la Dirección de Obra.
El Contratista deberá considerar en sus costos todas las obras civiles, montajes y
suministros eléctricos necesarios para la perfecta ejecución de los trabajos indicados
en los presentes recaudos.
En los recaudos gráficos se encuentran indicados equipos de aire acondicionado,
ventiladores con sus cajas de control y calefactores que serán suministrados por el
propietario, debiendo el contratista eléctrico realizar el montaje de ello, así como
proveer e instalar los materiales correspondientes para la energización y puesta en
funcionamiento de los mismos.
Se dejará constancia de toda modificación que difiera de lo expresado en los planos,
diagramas y memoria adjuntos, confeccionando los planos con los trazados de líneas
y ubicación de puestas definitivos, para que se pueda contar con planos actualizados
de la Instalación y para su presentación ante UTE., distribuidor o ente regulador.
Todas las alturas y ubicaciones definitivas de las puestas se ajustarán en obra con la
Supervisión de Obras.

1313

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 14 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Los trabajos a realizar incluyen:

\1. Suministro e instalación de:
a. Cajón para Interruptor Limitador de Carga Tetrapolar.
b. Gabinete de medidas reglamentarias para la CGP
c. Conexión al sistema de tierra para la CGP.
d. Caseta de mampostería para CGP y medidores de energía

\2. Suministro e instalación del Tablero General del edificio.

\3. El suministro de materiales y accesorios y los trabajos de instalación de la
canalización desde el gabinete de la ICP hasta el Tablero General.

\4. El suministro de materiales y accesorios y los trabajos de montaje, tendido y
conexión de:
a. conductor de alimentación del Tablero General desde el gabinete del ICP .
b. los conductores de derivación y de aterramiento del Tablero General.

\5. Suministro, montaje y conexión de sus respectivas alimentaciones, derivaciones y
aterramientos de los Tableros Secundarios y Sub derivados de sector.

\6. El suministro de materiales y ejecución de todas las instalaciones eléctricas de
Iluminación Interior y exterior, alimentación de Calefactores y de fuerza motriz.

\7. El suministro y montaje del sistema de Protección contra Descargas Atmosféricas.

\8. Suministro y Montaje del Sistema de alarmas antintrusos, consecuentemente con
lo indicado en planos

\9. Desmontaje de las instalaciones eléctricas existentes y la entrega de los materiales
y equipos retirados a la Dirección de Obra de ANEP.

\10. Certificados, pruebas, ensayos finales y puestos en marcha de las instalaciones.
Se realizará un análisis completo de la instalación, emitiendo la certificación
correspondiente a la misma, la cual incluirá en forma detallada el informe
correspondiente a la derivación de cada tablero. Para realizar lo anterior el
instalador deberá contar con un equipo de certificación de instalaciones eléctricas
en base a la norma IEC 61557. El informe será entregado en papel y en soporte
magnético e incluirá las mediciones correspondientes a cada derivación (corriente
de cortocircuito, respuesta de diferencial ubicado aguas arriba, continuidad del
conductor de protección, impedancia de la línea, medida de aislación, etc.). Esta
prueba garantizará entre otras la continuidad del conductor de protección desde el
tomacorriente hasta el sistema general de descarga a tierra.Certificados, pruebas,
ensayos finales y puestos en marcha de las instalaciones.

\11. Confección de planos conforme a obra de las instalaciones nuevas e existentes.

1414

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 15 -->

MEMORIA CONSTRUCTIVA PARTICULAR

2.3 ALIMENTACION

El punto de alimentación de UTE se ubicará en el lugar indicado en los planos. El
gabinete del ICP contendrá el interruptor limitador de carga (calibrado por UTE para
40 kW ).

2.4 ACOMETIDA

Se instalarán los conductores multipolares de cobre de la sección indicada en el
diagrama unifilar correspondiente, que alimentarán el Tablero General desde la ICP,
utilizando la canalización indicada en los planos.
Las aislaciones de las fases llevarán colores reglamentarios (Rojo para fase R, Blanco
para fase S, Marrón para fase T). Como alternativa se podrán usar conductores con
aislación negra o gris sobre la cual se aplicarán cintas adheridas, con los colores
reglamentarios en los extremos terminales y en las cámaras intermedias. Para la
conexión desde la toma de tierra se usara conductor con aislación Verde o VerdeAmarillo. Todos los cables serán clase 0,6/1kV y se identificarán en sus extremos
mediante carteles indelebles. Los conductores de acometida serán del tipo XLPE.
El cable que conecte la tierra del nicho de entrada con la tierra del tablero general será
forrado en los segmentos vistos y desnudo a lo largo de su trayectoria directamente
enterrado con jabalinas soldadas exotérmicamente en sus extremos e hincadas a
tierra.

2.5 TABLEROS

2.5.1 TABLERO GENERAL

Según se indica en los planos, se instalará el Tablero General (TG) en una pared de la
Sala de conferencias donde se encuentra el actual TG. El tablero se instalará al interior
del local.
El Tablero General estará compuesto por un gabinete metálico de dimensiones
convenientes y con un 30 % de espacio libre para futuras ampliaciones. En el interior
de este gabinete se ubicará el interruptor general, los interruptores de las derivaciones.
En otro gabinete metálico próximo al TG se ubicara la batería de condensadores de
compensación de energía reactiva con sus elementos de protección y control, según lo
indicado en el diagrama unifilar correspondiente.
El mueble mencionado contendrá a TG, frente muerto, puerta en 1 hoja y registro
metálico (de idénticas características al gabinete) La línea “O” acometerá en forma
subterránea desde el medidor de energia electrica de UTE hasta el tablero principal,
mediante en caño de PVC de 110 y se derivara a todas las aulas por bandeja y por
caños de HG según medidas especificadas en plano. ( con excepción de las aulas 14 y
15, estas últimas lo harán por piso de la misma forma en que se encuentran
actualmente)

1515

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 16 -->

MEMORIA CONSTRUCTIVA PARTICULAR

2.5.2 TABLEROS SECUNDARIOS

Se incluyen en esta clase a los tableros T1,T2,T3,T4 T5 ,en los T6 yT7 se cambian las
llaves general ,diferencial y térmicas se conservan los gabinetes que alimentan
derivaciones para puestas de iluminación y/o potencia, de sectores determinados en
los planos. Estos tableros se alimentan directamente desde el tablero general. La
ubicación de todos ellos, así como las cargas que alimentan, se indican en los planos
correspondientes y sus componentes con sus interconexiones, figuran en los
diagramas unifilares.

2.5.3 TABLEROS SUBDERIVADOS

No aplica.

2.6 COMPENSACIÓN DE ENERGIA REACTIVA

Las luminarias con lámparas de descarga serán compensadas localmente tal como se
especifica en las planillas del anexo B.
Para el resto de los equipos se prevé una compensación en el Tablero General
mediante bancos de condensadores de 5 kVAr conectados en forma secuencial, que
mantendrá el Factor de potencia entre 0,93 y 1, cualquiera sea el estado de carga.
Los bancos de condensadores a instalar serán para 230 V, 50 Hz, tripolares, de
conexión en triangulo, de la potencia que figura en los diagramas unifilares.
Se instalaran en la parte Exterior del tablero gral. conectados a barras directamente
mediante interruptor termo magnético tripolar, apto para operar con cargas capacitivas
y comandado manualmente. Contarán con pilotos con luz neón indicadores de
presencia de tensión, en cada banco.
La conexión de los condensadores al interruptor se hará de modo de formar un bucle
con el cable a fin de introducir una inductancia en serie con los condensadores, tal
como indique el fabricante de los mismos.

2.7 CANALIZACIONES

En los planos se indican los recorridos de todas las canalizaciones y la ubicación de
las puestas y Tableros. La ubicación y alturas definitivas de éstas, en caso de diferir,
se coordinarán previamente con la Supervisión de Obra. El corrimiento de una puesta
dentro de un mismo local no generará aumento de costo alguno, a menos que
signifique deshacer trabajo ya realizado, y siempre y cuando su instalación haya sido
previamente coordinada con la Supervisión de Obras.
La sección de los conductores y diámetro de las cañerías son valores mínimos,
pudiendo aumentarse si es requerido por razones constructivas, o por exigencias de
nuevas reglamentaciones de UTE. o el ente regulador correspondiente. No se
admitirán cambios de sección en los recorridos ni empalmes.

1616

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 17 -->

MEMORIA CONSTRUCTIVA PARTICULAR

2.8 CAÑERIAS

En ésta escuela se realizará una distribución de energía en cañerías aparentes de
hierro galvanizadas tipo Daisa .En los sectores donde se agregan tomas o
interruptores nuevos según indica el plano .
El instalador deberá incluir todos los materiales y accesorios tipo Daisa que
determinen una perfecta instalación, como ser: Uniduct, unilet, dailet, adaptadores,
reducción múltiple, niple, tapón, boquillas, tuercas, prensa cables, abrazaderas, etc.
Cuando un caño se derive en 2 caños, todas las terminaciones, todos los servicios, en
cada cruce de mampostería se instalará una caja dailet apropiada.
Las canalizaciones de datos NO se vincularán con canalizaciones de potencia, pero si
podrán compartirse los caños que contengan líneas de iluminación con líneas para
tomas, siempre y cuando la sección del caño instalado nunca tenga mas del 50%
ocupado. Las cañerías instaladas y recibidas por la Dirección de Obra deberán tener
más del 50% de su sección libre. En caso de coexistencia de circuitos en una misma
cañería, la sección de esta deberá ser superior a 25 mm.
Los cruces de pared podrán realizarse en PVC RIGIDO cuyos extremos se fijarán con
bujes de plástico a las cajas de registro o cajas de puestas. Toda duda o indefinición
respecto a recorrido de canalizaciones o ubicación de elementos deberá ser
consultada con la Supervisión de Obra.
Toda duda o indefinición respecto a recorrido de canalizaciones o ubicación de
elementos deberá ser consultada con la Supervisión de Obra.
Las instalaciones subterráneas se ejecutarán utilizando el tipo de caño especificado,
debiendo en todos los casos tenderse las canalizaciones perfectamente alineadas
manteniendo una pendiente uniforme, de manera de impedir la formación de bolsas de
agua intermedias entre cámaras.
Todo tendido de caño subterráneo será en PVC RIGIDO con espesor de 3mm,
inmediatamente protegido de solicitaciones mecánicas mediante ladrillo de campo y
arena. Para el proceso de tendido se alisará y nivelará el fondo de la zanja
(profundidad 1 metro) y se colocará un lecho de arena de no menos de 10 cm. de
espesor. Luego se tenderán los caños manteniéndose la pendiente solicitada, y se
colocará otra capa de arena de 10 cm. de espesor. En caso de colocarse más de una
capa de caños, se continuará intercalándose capas de arena de igual espesor hasta
terminar en arena. Para el caso de zonas que puedan ser transitadas por vehículos, se
cubrirá con una capa de hormigón que cubra todo el lecho de arena y lo sobrepase a
cada lado al menos en 10 cm.
En las juntas de dilatación o de trabajo, las cañerías llevarán una vaina telescópica de
protección, por cada caño, de modo que los movimientos que puedan tener no impidan
el enhebrado o re enhebrado futuro.
Todas las canalizaciones tendrán pendientes de por lo menos 1 % hacia las cámaras
exteriores, las cuales serán de fondo perdido con paredes de mampostería lustradas
interiormente con arena y Pórtland. La pendiente de las canalizaciones se hará
mediante mediciones de los niveles del terreno. La entrada de los caños a dichas
cámaras se hará en todos los casos a no menos de 15 cm. del fondo (deberá
coordinarse con otras cámaras y canalizaciones, en especial de sanitaria) y a ras de
las paredes, terminándose el empalme con las mismas de forma que no ofrezcan
aristas vivas que puedan dañar la aislación de los conductores durante el enhebrado.

1717

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 18 -->

MEMORIA CONSTRUCTIVA PARTICULAR

No se admitirán empalmes en el interior de los caños ni, salvo especificación contraria,
en las cámaras.
Todas las cámaras estarán dotadas de tapa y marco de hormigón prefabricado con
terminación como piso en el interior del edificio; las que resulten ubicadas al exterior,
deberán poseer tapa y contratapa con junta que impida la entrada de agua al interior
de las mismas. Todas las líneas dentro de cámaras estarán enhebradas en conductor
súper plástico o XLPE, según indiquen los planos.
El tapado de zanjas correspondientes a canalizaciones eléctricas se efectuará siempre
bajo el directo control del Instalador.
En el caso de cañerías embutidas en muros de ladrillo visto, el instalador deberá dejar
previstas todas las canalizaciones, cajas de salida y registros durante el proceso de
armado de los muros, dado que una vez terminados dichos muros no podrán ser
picados ni canaleteados. Si fuera necesario agregar canalizaciones a solicitud de la
Supervisión de Obras, se coordinará para realizar las mismas en forma aparente en
hierro.

2.9 CAJAS Y REGISTROS

Se prevén de embutir y de adosar, se cambiaran las plaquetas de los existentes o se
colocaran de adosar tipo daisa según plano. En el caso de cajas o registros
embutidos, se debe alinear su frente con el plomo de las paredes, o cielorrasos,
contemplando en cada caso el revestimiento correspondiente, de modo que una vez
terminados y completos los mismos queden totalmente a ras de la pared. En caso de
cajas o registros embutidos en paredes con revestimientos cerámicos, se ubicarán las
cajas de forma que una vez colocadas las tapas o plaquetas las mismas coincidan con
las aristas de una esquina de la cerámica.
En los sitios donde se prevea instalar registros adosados a las paredes, éstos deben
quedar perfectamente alineados con las paredes cercanas.
Cuando figuren cámaras y/o registros en los planos de Iluminación y Fuerza Motriz
que coinciden en su ubicación, se entenderá que se podrá utilizar una única cámara
y/o registro compartido. No se permite compartir cámaras y/o registros que contengan
cables con diferentes tensiones, en particular iluminación y fuerza motriz no podrá
compartir las cámaras y/o registros con Datos, Teléfonos y/o Seguridad, por lo que
aunque coincidan en los planos se entenderá como cámaras y/o registros diferentes.

2.10 TOMACORRIENTES

Se instalarán en los sitios indicados en los planos los siguientes tipos de
tomacorrientes:

Estaciones de Tomacorrientes monofásicos:

Según simbología, la caja para 6 modulos se compone de la siguiente manera:

2 polarizado con tierra de tres patas en línea, capacidad de 10 A @ 250 V.

1 polarizado con tierra tipo schuccko, capacidad de 10 A @ 250 V.
1818

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 19 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Según simbología, la caja para 12 modulos se compone de la siguiente manera:

6 polarizado con tierra de tres patas en línea, capacidad de 10 A @ 250 V.

3 polarizado con tierra tipo schuccko, capacidad de 10 A @ 250 V.

En cocina se deberá de anexar a las cajas de estaciones de tomacorrientes los
interruptores llave asociada de corte bipolar, capacidad de 10 A @ 250 V.

Todos los tomacorrientes serán modulares de la línea AVE de CONATEL o similar.
Para la instalación de dos o más dispositivos agrupados se podrán usar cajas para
tomas múltiples con su correspondiente plaqueta para grupos.
En las aulas para preescolares todos los tomacorrientes, dispondrán de protección
mecánica de seguridad en sus orificios, que impidan la introducción de cualquier
elemento que no sea la ficha correspondiente.
Los tomas en las aulas de preescolares instalarán a 1.20 m de altura en las demás
aulas a 0.3m.

En la cocina se instalarán llaves termomagnéticas trifásicas en caja PVC estanca para
hornos y cocina eléctricos.

2.11 LLAVES DE ENCENDIDO

Salvo que en los diagramas unifilares o en los planos se indique otra cosa, se
proveerán llaves de comando para instalación en muros, en forma embutida o
aparente. Serán de tipo modular de la línea AVE de CONATEL, de buena calidad,
silenciosas, de contactos con capacidad mínima de 10 A @ 250 V, aprobadas por
UTE.
Según lo indicado en los planos se utilizarán llaves de los siguientes tipos:

Simple de corte de un polo.

Simple de corte de dos polos.

2.12 PULSADOR PARA COMANDO DE CAMPANILLAS.

El pulsador para comando de campanilla se conectará para funcionar en paralelo con
el contacto de activación del un reloj automático. Será del tipo pulsador saliente de 30
mm de diámetro, de impulsión, con contacto normal abierto con capacidad mínima de
10 A, 250V. Se montará en caja de PVC de 100x100x50mm, en forma aparente en la
Dirección.

1919

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 20 -->

MEMORIA CONSTRUCTIVA PARTICULAR

2.13 CALEFACTORES

No aplica.

2.14 SISTEMA DE ATERRAMIENTOS

2.14.1 RED DE PUESTA A TIERRA

La totalidad de las canalizaciones metálicas, soportes, gabinetes, artefactos de luces
metálicos, tableros y en general toda estructura conductora que por accidente pueda
quedar bajo tensión, deberá ponerse sólidamente a la malla colectora de tierra, a cuyo
efecto deberá conectarse mediante conductor adecuado. En los recaudos se incluye la
indicación de los distintos puntos de puesta a tierra artificiales. Se realizan puestas a
tierra artificiales en el Tablero de Medidores de UTE y en el Tablero. De cualquier
manera, todos los tableros derivados y sub-derivados deberán estar unidos a los
conductores de tierra que se distribuyen desde el Tablero General junto a los
conductores de alimentación de los mismos.
Se usarán conductores de cobre electrolítico, aislado o desnudo, según se indique en
los planos, reglamentarios, conectados a equipos o tableros mediante Terminal
apernado con tornillo, tuerca y arandelas de bronce. Para secciones hasta 4 mm2 se
podrá emplear alambre de cobre. Para secciones superiores se emplearán cables
multifilares. En el caso de unión de tramos de ductos, registros, tableros y caños,
frentes muertos y puertas, y toda otra parte metálica según lo requiera la
Reglamentación vigente, se deberán efectuar "puentes" con cables multifilares de
cobre de 10mm², de modo de asegurar la continuidad eléctrica.
Para estas instalaciones se seguirán las recomendaciones establecidas en las normas
IEEE n80.

2.14.2 PUESTAS A TIERRA ARTIFICIALES

El sistema de tierra estará compuesto por jabalinas tipo Copperweld (3/4” x 2000mm) y
conductores de cobre desnudo de 35mm² de sección, los cuales se instalarán a una
profundidad de 0,60m por debajo del nivel del terreno según se muestra en los detalles
del Anexo A.
Todas las soldaduras entre cables y entre jabalinas y cable se realizarán mediante
soldadura exotérmica.

2.15 CONDUCTORES

2.15.1 DE POTENCIA

Los cables de potencia podrán ser tetrapolares (3 fases + neutro), tripolares, bipolares
o unipolares según los servicios previstos.
Los cables de potencia serán aislados en PVC para tensión Uo/U=0,6/1 kV y
cumplirán con la Publicación 502 de la IEC que en particular se toma como básica en
2020

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 21 -->

MEMORIA CONSTRUCTIVA PARTICULAR

definiciones y métodos de ensayo. Los conductores de alimentación de cada tablero
serán tipo XLPE.
Los cables tendrán las siguientes características nominales:

Tensión fase-tierra: 600 V
Tensión fase-fase: 1000 V
Material aislante: libre de halógenos para los tendidos interiores y en XLPE para
los exteriores
Material cubierta externa: Termoplástico
Máxima temperatura de ejercicio en condiciones normales de operación: 70°C Máxima
temperatura en condiciones de cortocircuito (5 segundos): 160°C
Rigidez dieléctrica según Normas IEC: 3500 V.

Los cables de potencia estarán formados por conductores cableados de formación
concéntrica de cobre electrolítico recocido aislados en cloruro de polivinilo formando
un núcleo cilíndrico de material no higroscópico. La cubierta externa estará constituida
de material termoplástico.
Tendrán sus fases respectivamente identificadas con los colores reglamentarios
Deben ser del de cobre extra flexible, con aislación libre de halógenos y de baja
emisión de humos, tipo fustix HF.
Para cables de sección mayor de 6 mm² el conductor debe ser del tipo cableado.
En lugares húmedos, bandejas, ductos y cañerías por piso se colocarán conductores
con aislación tipo súper plástico, entendiéndose como tal a la doble aislación formada
por doble extrusión en caliente. En ningún caso se admitirán cables con aislamiento de
goma o bajo goma.
Para los conductores unipolares mayores a 25 mm². Se admitirá la instalación de
cables con aislación negra o gris, debiendo en este caso colocarse cintas
identificadoras en las distintas fases, de los colores normalizados, cada 1m en las
bandejas, en los terminales, en cajas registro, etc.
El enhebrado sólo deberá ser efectuado una vez que fueron terminados todos los
tramos integrantes de la canalización y colocadas las cajas de registro, tableros, etc., y
se compruebe que la cañería está libre de humedades o restos de material de obra.
La manipulación de los conductores se realizará de forma tal de no dañar la cubierta
de los mismos, en caso de comprobarse la existencia de conductores dañados la
Supervisión de Obra podrá solicitar su inmediato reemplazo.

2.15.2 DE TIERRA

Se proveerán e instalaran cables de cobre electrolítico de las secciones indicadas en
los planos y diagramas.
Para secciones menores a 6 mm² se podrán instalar conductores rígidos (tipo
alambre). Para secciones iguales o superiores a 6 mm² se instalaran conductores del
tipo multifilar.
Según se indique en los planos se utilizaran conductores desnudos o con aislación
plástica (PVC) de espesor reforzado.
Todas las líneas de tierra aisladas llevarán aislación de color Verde o Verde-Amarillo.

2121

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 22 -->

MEMORIA CONSTRUCTIVA PARTICULAR

2.16 TERMINALES

Los terminales a emplear serán para compresión, de cobre estañado y adecuados a la
sección del cable en el cual se utilicen.

2.17 ACONDICIONAMIENTO LUMÍNICO

El trabajo debe incluir un sistema de iluminación completo, que estará conformado por
los materiales y equipos requeridos para que el sistema este completo y operable
incluyendo:

1.- Luminarias

2.- Lámparas

3-. Balastos y transformadores.

4-. Brazos y elementos de fijación

5.- Elementos de corrección local de energía reactiva.

6.- Accesorios en general

El tipo de luminarias recomendada para cada local se indica en los planos y sus
características técnicas se detallan en las planillas del anexo B adjunto. La Supervisión
de obra podrá variar los tipos allí descriptos, informando previamente al proponente.
Las luminarias que estén en áreas exteriores tendrán como mínimo grado de
protección IP55 según la norma IEC 529.

\- Luminarias superficiales: Proveer el tipo y soportería adecuada para el material
(Hormigón, mampostería, etc.) en el cual van a estar instalados.

\- Luminarias colgadas: Se deberá proveer soportes (giratorios), maromas, varillas
colgantes, cadenas, caños u otro tipo de amarre para la instalación de luminarias a la
altura indicada en planos adjuntos.

Deberá poseer cubierta adecuada para las funciones que se desarrollen en el área en
que se instalen.
Se deberán proveer ignitores y condensadores de calidad reconocida.

2.17.1 CONTROL DE LA ILUMINACIÓN

En general la iluminación se comanda desde interruptores ubicados en los muros en
las proximidades de acceso a los distintos locales donde se ubiquen las luminarias.
Para las luces exteriores y de algunos sectores de circulación se ha previsto sean
comandadas en forma centralizada desde los Tableros correspondientes. El comando
de las derivaciones de iluminación exterior será realizado mediante contactor
comandado por fotocélula y reloj (el que actúe primero en el encendido y por último en
el apagado). Asociado a cada derivación se colocará una llave que permita el
encendido y apagado manual con fines de mantenimiento.

2222

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 23 -->

MEMORIA CONSTRUCTIVA PARTICULAR

2.17.2 ILUMINACION EXTERIOR

Se instalarán:
Luminarias sobre columnas o mástiles de los tipos y en los lugares indicados en los
planos y de acuerdo a lo indicado en los detalles.
Las luminarias exteriores serán con lámparas larga vida de 150W bajo consumo.
Se instalaran luminarias con reflector Doble Luber Parabolico en aulas, dirección y
escritorios.
Los modelos y demás características de las luminarias y lámparas son indicados en
las planillas correspondientes del Anexo B.
En la mayor parte de los casos las canalizaciones para los conductores serán
instaladas bajo piso, entre cámaras con tapas de hormigón.
Se evitará la ubicación de empalmes de derivación en cámaras, realizando la
derivación en una caja estanca vinculada a la luminaria o a la base de la misma.
En caso de que fuera necesario realizar empalmes de derivación en cámaras, los
mismos serán realizados mediante conector apropiado (no entorchado) sin cortar el
conductor principal. Se reconstruirá el aislamiento primario y la cubierta exterior. Para
la recomposición de la cubierta exterior se podrá utilizar molde con resina colada o
manta termocontraíble.

2.18 SISTEMA DE PROTECCIÓN CONTRA DESCARGAS ATMOSFÉRICAS.

Se suministrará e instalará un sistema de protección completo contra descargas
atmosféricas.
Según se indica en los planos y dibujos, el sistema esta constituido por un conjunto de
elementos para la protección, de instalación exterior y otro conjunto de elementos para
instalación interior. Estos elementos tendrán el cometido de proteger los edificios y sus
instalaciones de los efectos directos e indirectos ocasionados por la caída de rayos en
las proximidades del mismo.
El conjunto estará formado por los materiales y equipos requeridos para que el
sistema este completo y operable incluyendo:

2.18.1 PROTECCION EXTERIOR.

Dados los volúmenes que conforman los edificios de la Escuela y las áreas exteriores
a proteger, se proyecta la colocación de un pararrayos activo, con dispositivo de
cebado (ionizante) autónomo. Este se ubicará sobre un mástil a fijar en el extremo de
una columna de sección hexagonal de 9m, de acuerdo a lo indicado en los planos y
detalles del Anexo A adjuntos. El sistema de pararrayos estará conformado por:

a.- Columna

b.- Cabezal o captor

c.- Mástil

d.- Conductor de bajada

e.- Caja de inspección

2323

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 24 -->

MEMORIA CONSTRUCTIVA PARTICULAR

f.- Vaina de protección

g.- Toma de tierra artificial

h.- Protecciones adicionales.

2.18.2 PROTECCIÓN INTERIOR

Para mitigar los efectos de inducciones que puedan ocasionar las descargas a través
del pararrayos o caídas de rayos en otras instalaciones cercanas se proyecta la
instalación de protecciones interiores de los distintos sistemas que pueden ser
afectados, consistentes en:

a.- Descargadores de sobretensión para protección de circuitos de potencia a
ubicar en el tablero general según se indica en el diagrama unifilar.

b.- Descargadores de sobretensión para protección de circuitos de telefonía, a
ubicar en entradas y salidas de líneas de la central telefónica (no incluidos en el
alcance de la presente contratación).

c.- Descargadores de sobretensión para protección de redes de datos (no
incluidos en el alcance de la presente contratación).

2.19 SISTEMA DE TELEFONIA

No aplica.

2.20 CANALIZACIONES PARA RED DE DATOS

No aplica.

2.21 SISTEMA DE SEGURIDAD

No aplica.

2.22 TIMBRES

Se suministrará e instalará un sistema de campanillas, los cuales se comandarán
desde un reloj automático y un pulsador ubicados en la Dirección. La alimentación del
reloj y el control de los timbres será en 230V.
La distribución de las campanillas en los distintos sectores del edificio son indicados
en los planos.
El accionamiento se realizará en forma automática por el reloj o manualmente desde el
pulsador. Se suministrará e instalarán todos los elementos auxiliares para que el
sistema quede funcionando correctamente.
Las campanas a utilizar son 2 y tendrán una potencia sonora mínima de 110 dBA a
1m, de forma tal que puedan ser escuchadas claramente desde el interior de cualquier
aula. Se ubico en la Dirección.-

2424

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 25 -->

MEMORIA CONSTRUCTIVA PARTICULAR

2525

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 26 -->

MEMORIA CONSTRUCTIVA PARTICULAR

3 DESCRIPCION DE MATERIALES

3.1 TABLEROS

3.1.1 TABLERO GENERAL

3.1.1.1 ENVOLVENTE METÁLICA

El gabinete será en forma de de embutir en pared, construido totalmente en chapa de
ACERO Nº 14 con tratamiento anticorrosión por fosfatización (8 baños), de
dimensiones apropiadas a la cantidad de elementos que alojarán en su interior.
Será de frente muerto rebatible, por lo cual contará con una chapa frontal (Acero
N 14) abisagrara y calada, que oculte todos los cables, conexionado y elementos con
tensión dejando a la vista solamente los comandos. Los lugares vacíos de disyuntores
se cubrirán con placas desmontables.
Tendrá una o dos puertas desmontables con doblez en los cuatro lados al igual que el
marco. En toda la vuelta de la puerta se garantizará un perfecto cierre por medio de un
perfil de goma EPDM. La operación de apertura y cierre de las puertas se realizará
mediante pasador giratorio de un cuarto de vuelta, o similar, de buena calidad, con
manija exterior. La puerta contará con una cerradura tipo STAR de buena calidad con
llave de igual combinación.
El grado de protección será IP45 de la norma CEI 529.
El acabado será realizado por medio de pintura electrostática en polvo. El color será
ceniza claro (RAL 7032) cuyo espesor será como mínimo 70µm.
La bandeja de montaje de equipos ubicada el fondo del armario, será removible en
chapa de acero 14 con doblez en los cuatro lados. La bandeja removible de montaje
estará provista de elementos de soporte y fijación de los equipos y accesorios que van
en su interior a fin de compensar las diferentes alturas de los mismos, de forma que
los frentes queden situados en un mismo plano. Esta bandeja de montaje y el frente
muerto dispondrán de idéntico tratamiento anti corrosión que el armario y su acabado
se hará con pintura electrostática en polvo, de color naranja (RAL 2003). El espesor
mínimo de la capa de pintura será de 70µm.
El armario dispondrá de orificios para la entrada de caños en las caras superior,
inferior y laterales. Las dimensiones de los caños que ingresan o salen al tablero se
indican en los planos y diagramas unifilares correspondientes. Los extremos de los
caños que ingresan al tablero terminados con boquillas para evitar filos que dañen los
conductores. Deberá contar con conectores de aterramiento en la caja, puerta, frente
muerto y bandeja de montaje.
El sector inferior, donde se instalará el banco de condensadores no contará con frente
muerto metálico, en su lugar se dispondrá de una protección desmontable de poli
carbonato transparente.
El gabinete dispondrá en su parte superior de un bloc de distribución de conductores
de tierra. Este bloc será de cobre estañado con los bornes montados sobre una barra
que los une eléctricamente. Los bornes admitirán cables hasta las secciones indicadas

2626

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 27 -->

MEMORIA CONSTRUCTIVA PARTICULAR

en los diagramas y planillas correspondientes, adjuntas en los anexos. Serán fijados
por compresión mediante tornillos y arandelas de bronce. Este bloc también dispondrá
de un terminal para conexión del cable de 50 mm2 que proviene de la puesta a tierra
artificial. También deberá contar con conectores de aterramiento en la estructuras de
soporte de equipos, puerta, frente muerto y bandejas.
Para el aterramiento del frente muerto y la puerta se efectuarán "puentes" con cables
multifilares de cobre de 10 mm². Estos puentes se conectarán mediante terminales de
ojalillo cerrado a bulones cadmiados sin pintar previamente soldados al gabinete del
tablero y al frente muerto. De utilizarse conexiones “en salto” para el aterramiento, el
conductor no podrá ser cortado, sino que entrará y saldrá del “salto” con un único
terminal.
Junto con el tablero se suministrarán todos los accesorios requeridos para su montaje,
según las presentes especificaciones y adecuados al amaño del tablero definido.
En el frente muerto la parte inferior del comando de cada llave se colocarán
identificadores de acrílico que identifican la derivación correspondiente. Tendrá porta
rótulos de acrílico junto a cada interruptor en el frente muerto. Las puertas de los
frentes muertos de ambos módulos llevarán en su parte superior un cartel de acrílico
de 120x30mm con la leyenda “TAB G”
En el interior de la Puerta del Tablero se colocará una Lista de las derivaciones con la
indicación de las puestas que comandan, la cual reflejará lo expresado en los rótulos
individuales de las derivaciones, una copia reducida del diagrama unifilar del tablero
donde figuren los nombres de los locales y otra a escala 1:100 del plano del área
cubierta por el tablero, con ubicación de cada puesta indicada con su correspondiente
número de derivación. Tanto la lista como el Diagrama Unifilar y el plano deberán estar
plastificados antes de pegarlos.

3.1.1.2 COMPONENTES INTERNOS

El equipamiento del tablero estará de acuerdo a lo indicado en diagrama unifilar
correspondiente.
El interruptor general y los derivados de este tablero hacia otros tableros o cargas
trifásicas serán tripolares y en caja moldeada con un poder de corte de 20kA en 400V
según Norma IEC 947-2.
Todos elementos internos del tablero serán para tensión nominal de 400V, 50 Hz,
tripolares para las derivaciones trifásicas y para 230V en las derivaciones bipolares
para derivaciones monofásicas. Deben estar aislados para una tensión de hasta 600 V
y dimensionados y amarrados de forma de tolerar los esfuerzos electrodinámicos
originados por posibles cortocircuitos de las corrientes indicadas en los diagramas
unifilares.

3.1.1.3 BARRAS Y CONDUCTORES

La entrada de la alimentación del TG se realizará mediante tres cables unipolares de
70mm2 (fases) más un cable de 50mm2 (tierra) proveniente de la puesta a tierra en
cámara en piso exterior.
Las barras, cuando sea el caso, así como toda superficie de contacto eléctrico, serán
de cobre estañadas, plateadas o niqueladas y dimensionadas para llevar la corriente

2727

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 28 -->

MEMORIA CONSTRUCTIVA PARTICULAR

térmica correspondiente a la potencia asignada al tablero más un 50 %, así como para
soportar los esfuerzos electrodinámicos de las corrientes de cortocircuito.
Estas barras se sujetarán con aisladores soporte de resina epoxi. Las uniones se
harán con bulones de hierro cadmiados.
En el caso de barras para los polos vivos, las mismas se cubrirán con material poli
carbonato o vidrio templado transparente, que impida el contacto accidental al abrir el
frente muerto. Asimismo todos los terminales y partes vivas de conductores se
cubrirán con material aislante termocontraíble.
En todos los casos la densidad de corriente máxima dentro del Tablero será inferior a
4 A / mm².
Los puntos de conexión de las 3 fases con los conductores de alimentación de las
llaves, se ubicarán desplazados entre sí, manteniendo las distancias normalizadas. La
distribución desde las barras hacia las distintas llaves de salida se realizará por medio
de barras de cobre flexibles (formadas por apilamiento de laminas) aisladas o por
medio de cables de sección tal que soporten la corriente nominal de la llave
correspondiente.
Cada barra y en general cada conductor se identificará con los colores reglamentarios
(Rojo, Blanco y Marrón para las fases R, S y T respectivamente), reservándose el
color Verde o verde-amarillo para las barras y conductores de Tierra.
Las derivaciones trifásicas se alimentarán desde llaves termomagnéticas tripolares, las
y las monofásicas desde llaves termomagnéticas bipolares.
Todas las derivaciones se numerarán de acuerdo a los Diagramas Unifilares, en los
conductores y junto a cada interruptor.
El conexionado se llevará prolijamente por los laterales, dentro de electroductos de
P.V.C. ciegos o ranurados con tapas desmontables.
Las alimentaciones a grupos de interruptores de riel se realizarán con puentes pre
aislados para una corriente de 100 A.
Se proveerán todos los cableados, borneras y accesorios de modo de lograr un
perfecto funcionamiento.
Los empalmes y conexión de bornes se harán con terminales de cobre estañados para
compresión.
Todos los accesorios de fijación (arandelas tuercas, etc.) serán cadmiados.

3.1.1.4 INTERRUPTOR GENERAL Y DE DERIVACIONES

Los interruptores serán unipolares, bipolares, tripolares y cuadripolares según se
indique, automáticos con protección termo magnética en todos sus polos, para 400V y
230 V, 50 Hz. TODOS DE LA MISMA MARCA.
Los interruptores del tablero general, para corrientes superiores a 40 A serán del tipo
Monoblock con protección en todos los polos y disparo simultáneo por dispositivo
interno. Grado de protección IP30.Todos serán de la misma marca. Son aceptables los
de las siguientes marcas: MITSUBISHI, ABB, KLOCKNER MÖELLER, MERLIN
GERIN o de calidad similar.
Serán fabricados conforme a las normas CEI 17-5; VDE 0660, NFC 63120 o norma EN
equivalente.
Para corrientes nominales hasta 40 A, los interruptores podrán ser del tipo automático
modular, para montaje en riel DIN con disparo simultáneo de las todos los polos,
mediante dispositivo externo, tipo LEGRAND, MERLIN GERIN, o calidad similar.
2828

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 29 -->

MEMORIA CONSTRUCTIVA PARTICULAR

El Riel DIN cubrirá todas las derivaciones conectadas y de reserva, además de las
posibles llaves futuras previstas, y en el frente muerto se dejará el correspondiente
calado con tapas individuales ciegas por módulo.
El Poder de Corte se indica en los diagramas unifilares, siendo en este caso como
mínimo Pc = 25 kA para los interruptores generales (según IEC 947-2) y Pc = 6 kA
para las derivaciones (según Norma IEC 898) con filiación garantida por el fabricante.
El Subcontratista de Eléctrica tiene la responsabilidad de recalcular las corrientes de
cortocircuito simétrico que puedan ocurrir en cada punto de la instalación, debiendo
aumentar los valores propuestos en caso de ser insuficientes.

3.1.1.5 INTERRUPTORES DIFERENCIALES.

Los interruptores diferenciales serán bipolares o tripolares según se indique en los
diagramas unifilares, para tensión de empleo: 400 V, 50Hz o 230 V 50Hz según
corresponda. TODOS LOS INTERRUPTORES (termomagnéticos y diferenciales)
DEBERÁN SER DE LA MISMA MARCA.
Las corrientes nominales se indican en cada caso en los diagramas unifilares.
El poder de corte (si corresponde) según indicado en los diagramas unifilares y
planillas y de acuerdo a IEC 947-2 (cuando corresponda)
Bornes de potencia:

1 Hasta 25 A bornes para cables de hasta 16 mm²
2 Hasta 63 A bornes para cables de hasta 35 mm².
3 Corte simultáneo en todos los polos.
4 Sensibilidad: 30, 100, 300 ó 500 mA según corresponda.
5 Temporización fija

Otras especificaciones:

Para montaje en riel DIN simétrico de 35 mm,
Clase de toroide: 5 A
Operación: Independiente de la tensión de línea tal como se describe en la norma EN
61 008 2.1.
Inmunidad a la onda 8/ 20 µs: 3 kA

3.1.1.6 CONTACTORES

En particular en el tablero general van instalados contactores para el encendido y
apagado manual (llave) y automático mediante célula fotoeléctrica o reloj, de las luces
exteriores. Se instalará un contactor modular tripolar de la corriente indicada en el
diagrama unifilar correspondiente, para 400V, 50 Hz en su circuito de potencia y para
tensión de mando 230V 50Hz. Será para montaje sobre riel DIN y fabricado conforme
a las normas EN61-095, CEI1095. Modelo de referencia Contactores CT Merlín Gerin.

2929

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 30 -->

MEMORIA CONSTRUCTIVA PARTICULAR

3.1.1.7 CONDENSADORES

Todos los condensadores a utilizar serán en aislación seca (por ejemplo polipropileno),
con protección de desconexión por sobrepresión interna.
Deberán tener doble aislamiento o bien un conector de tierra conectado a la tierra
general.
Además tendrán las resistencias de protección de drenaje adecuadas, y protección
interna por fusible.
Las características serán:
1 Normas aplicables: IEC 831, VDE 0560, NF C 54-104
2 Dieléctrico: Polipropileno Metalizado
3 Tensión Nominal: 230 V (-10% +6%)
4 Sobretensión Admisible: > 115 % Vn
5 Nivel de Aislamiento: > 6 kV durante 1 minuto
6 Sobrecorriente Admisible: > 130 % In
7 Frecuencia Nominal: 50 Hz
8 Tolerancia en Capacidad: +/- 5 %
9 Temperatura Admisible: Máxima: 55º, Media Diaria: 45º
10 Pérdidas Máximas: 0,5 W / kVAR
11 Protecciones: Contra Cortocircuito por Fusibles internos
Contra sobre presión interna.

3.1.2 TABLEROS SECUNDARIOS.

Estas especificaciones son aplicables para los tableros derivados y los tableros sub
derivados.

3.1.2.1 ENVOLVENTE METÁLICA

El gabinete será de adosar en pared, construido totalmente en chapa de ACERO Nº
14 con tratamiento anticorrosión por fosfatización (8 baños), de dimensiones
apropiadas a la cantidad de elementos que alojarán en su interior.
Será de frente muerto rebatible, por lo cual contará con una chapa frontal (Acero
N 18) abisagrara y calada, que oculte todos los cables, conexionado y elementos con
tensión dejando a la vista solamente los comandos. Los lugares vacíos de disyuntores
se cubrirán con placas desmontables.
Tendrá una puerta desmontable con doblez en los cuatro lados al igual que el marco.

En toda la vuelta de la puerta se garantizará un perfecto cierre por medio de un perfil
de goma EPDM. La operación de apertura y cierre de las puertas se realizará
mediante pasador giratorio de un cuarto de vuelta, o similar, de buena calidad, con
manija exterior. La puerta además contará con cerradura tipo STAR de buena calidad
con llave de igual combinación.
El grado de protección será IP45 de la norma CEI 529.
El acabado será realizado por medio de pintura electrostática en polvo. El color será
ceniza claro (RAL 7032) cuyo espesor será como mínimo 70µm.

3030

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 31 -->

MEMORIA CONSTRUCTIVA PARTICULAR

La bandeja de montaje de equipos ubicada el fondo del armario, será removible en
chapa de acero 14 con doblez en los cuatro lados. La bandeja removible de montaje
estará provista de elementos de soporte y fijación de los equipos y accesorios que van
en su interior a fin de compensar las diferentes alturas de los mismos, de forma que
los frentes queden situados en un mismo plano. Esta bandeja de montaje y el frente
muerto dispondrán de idéntico tratamiento anti corrosión que el armario y su acabado
se hará con pintura electrostática en polvo, de color naranja (RAL 2003).
El armario dispondrá de orificios para la entrada de caños en las caras superior,
inferior y laterales. Las dimensiones de los caños que ingresan o salen al tablero se
indican en los planos y diagramas unifilares correspondientes. Los extremos de los
caños que ingresan al tablero terminados con boquillas para evitar filos que dañen los
conductores. Deberá contar con conectores de aterramiento en la caja, puerta, frente
muerto y bandeja de montaje.
Junto con el tablero se suministrarán todos los accesorios requeridos para su montaje,
según las presentes especificaciones y adecuados al tamaño del tablero definido.
Opcionalmente se podrán proponer gabinetes del tipo prefabricado, modular,
construidos en material compuesto sintético (poliéster con fibra de vidrio, poli
carbonato, etc.) con puerta de acrílico o poli carbonato transparente, que siga, en lo
aplicable, las líneas generales de diseño indicadas precedentemente para el tipo de
chapa. Los mismos deberán estar construidos bajo Normas técnicas reconocidas y
deberán estar aprobados por UTE y la URSEA.

3.1.2.2 COMPONENTES INTERNOS

Cada tablero alojará en su interior los elementos de comando y protección cuya
cantidad y características son indicadas en los diagramas unifilares adjuntos.
La distribución hacia las distintas llaves de salida se realizará mediante cable en
conexión anillada o donde la potencia instalada lo requiera, mediante barras pre
aisladas de cobre de dimensiones apropiadas para transportar la corriente nominal y
resistir los esfuerzos de cortocircuito del nivel indicado en los diagramas. En este
último caso en todas las uniones de las barras con terminales u otra barra se
procederá al estañado de las mismas y los puntos de conexión de las 3 fases con los
conductores de alimentación de las llaves, se ubicarán desplazados entre sí,
manteniendo las distancias normalizadas.
Las cargas trifásicas se alimentarán desde llaves termomagnéticas tripolares y las
monofásicas desde llaves termomagnéticas bipolares.
Para corrientes nominales de 50 A o superiores, se usarán llaves del tipo Monoblock
de caja moldeada, con protección en todos los polos y disparo simultáneo por
dispositivo interno. Serán fabricados conforme a las normas CEI 17-5; VDE 0660, NFC
63120 o norma EN equivalente,
Son aceptables los de las siguientes marcas: MITSUBISHI, SACE, ABB, KLOCKNER
MÖELLER, MERLIN GERIN o de calidad similar.
Para corrientes nominales hasta 40 A las llaves podrán ser del tipo automático
modular, para montaje en riel DIN con disparo simultáneo de las todos los polos,
mediante dispositivo externo. Cumplirán con la norma IEC 947-2. Marcas de referencia
LEGRAND, ABB, MERLIN GERIN, o calidad similar.
El Riel DIN cubrirá todas las derivaciones conectadas y de reserva, además de las
posibles llaves futuras previstas, y en el frente muerto se dejará el correspondiente
calado con tapas individuales ciegas por módulo.
En ambos casos los poderes de corte serán apropiados para operar sobre
cortocircuitos de los valores indicados en los diagramas unifilares adjuntos

3131

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 32 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Se dispondrá además de un bloc de bornes para la distribución de conductores de
tierra. Dicho bloque irá rígidamente conectado al conductor de tierra proveniente del
Tablero General. El bloc de bornes de tierra será de cobre estañado con los bornes
montados sobre una barra que los une eléctricamente. Los conductores se
introducirán en los orificios que admitirán cables de hasta las secciones indicadas en
los diagramas y planillas correspondientes. Serán fijados por compresión mediante
tornillos. Además de los bornes de derivaciones, dicho bloque poseerá bornes para
conexión a conductor de llegada de tierra respectivamente de la sección también
indicada en diagramas y planillas.

3.1.3 CAÑOS

Los caños a suministrar e instalar serán de los materiales, tipos y dimensiones que se
indican en los planos y en las planillas adjuntas. En general se aplicaran los siguientes
criterios:

\1. Rígido de cloruro de polivinilo (PVC). Los caños de PVC rígidos serán fabricados
de acuerdo con la norma UNIT 147. Las curvas estarán constituidas por elementos
prefabricados del mismo material:

a. En instalaciones subterráneas (no sometidas a tránsito pesado),
embutidos en hormigón o en muros de mampostería y por el interior de
muros constituidos por paneles o tabiques con estructura metálica
interna.

b. En instalaciones embutidas en hormigón o en muros de mampostería,
por el interior de muros compuestos de tabiques con estructura metálica
interna.

\9. Rígido de acero galvanizado de pared fina pintado. Fabricados según la norma
UNIT vigente. A instalar sobre los cielorrasos y en áreas donde puedan
estar sometidos a deterioro mecánico en las cuales deba instalarse en
forma aparente o vista.

\10. Rígido de acero galvanizado Fabricados según la norma UNIT vigente. A
instalar en áreas a la intemperie, o áreas donde puedan estar sometidos a
deterioro mecánico en las cuales deba instalarse en forma aparente o vista.

\11. Flexible de acero galvanizado revestido de cloruro de polivinilo. Para
conexiones finales de acometida a motores, a artefactos de iluminación o a
tableros y aparatos, o equipos expuestos a vibración se usarán cañerías
metálicas flexibles estancas IP66, para uso exterior. Serán construidos con
un fleje de acero laminado en frío y galvanizado en caliente de ambos
lados, unido entre cada vuelta y la siguiente, mediante pestañado simple
para diámetros hasta 40 mm, y pestañado doble para diámetros superiores.
Llevarán cubierta de PVC aislante extruida en caliente, resistente a los
líquidos y vapores habituales en la industria. Los radios de curvatura no
deben ser superiores a 10 veces el diámetro del caño. Se instalarán con
todos sus accesorios, codos, uniones, terminaciones, etc. con sus sellos,
aislaciones interiores y contratuercas, de modo de lograr la estanqueidad
citada y de proteger la cubierta de los conductores a enhebrar.

3232

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 33 -->

MEMORIA CONSTRUCTIVA PARTICULAR

3.1.4 CAJAS Y REGISTROS

3.1.4.1 CAJAS PARA CENTROS, BRAZOS, TOMACORRIENTES Y
MECANISMOS DE CONEXIÓN Y COMANDO.

Serán con tapa y tornillos tratados, que aseguren buena estanqueidad, apropiadas
para alojar en su interior los dados de conexión, hasta dos módulos de tomacorrientes
y dos módulos de mecanismos de maniobra o conexión.
\1. Aparentes: serán del tipo estándar, de esquina redondeada, con elementos para
fijación firme a muros o estructuras.
\2. Embutidas: serán del tipo estándar. En los casos que se utilicen en tabique, deberá
tener accesorios para fijación en la estructura metálica interna. Las cajas embutidas
llevaran tapajuntas de 2 cm. de ancho en su contorno.

3.1.4.2 REGISTROS:

Serán de chapa de acero galvanizada en caliente número 18 o de PVC, aprobadas por
UTE. De dimensiones apropiadas para los diámetros de los caños que llegan a ella.
Para unión de tramos rectos de cañería, la longitud mínima no será menor que seis
veces el diámetro nominal del mayor caño que llegue a ella. Las tapas cerrarán
perfectamente llevando tornillos en número y diámetro que aseguren el cierre. Estos
estarán ubicados en forma simétrica a fin de evitar dificultades en su colocación.
En los planos se incluyen dimensiones mínimas requeridas. Por defecto serán de
dimensiones mínimas: 100x100x50mm.
\1. Aparentes: tendrán el mismo tratamiento que los caños que llegan a ellas.
\2. Embutidas: serán del tipo estándar. En los casos que se utilicen en tabique, deberá
tener accesorios para fijación en la estructura metálica interna.

3.1.5 TOMACORRIENTES

Salvo en aquellos casos, en que en los dibujos, planos o especificaciones se indique
otra cosa se proveerán tomacorrientes monofásicos o trifásicos, para instalación
embutida o aparente en muros o piso, según se indique en los planos. Serán de tipo
estándar de buena calidad, aprobados por UTE y la URSEA. Se instalarán los
siguientes tipos:

3.1.5.1 TOMACORRIENTES MONOFÁSICOS

Se instalarán los siguientes tipos:

a. polarizado con tierra de tres patas en línea, capacidad de 10 A @ 250 V.

b. polarizado con tierra tipo schuko, capacidad de 10 A @ 250 V.

c. los dos tipos anteriores con llave asociada de corte bipolar, capacidad de
10 A @ 250 V.

3333

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 34 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Para la instalación de dos o más dispositivos agrupados se podrán usar cajas para
tomas múltiples con su correspondiente plaqueta para grupos.
En particular los tomacorrientes que deban instalarse en sectores húmedos tendrán
características apropiadas para funcionamiento en dichas condiciones. (Grado mínimo
IP65 de la norma IEC 529).

3.1.5.2 TOMACORRIENTES TRIFÁSICOS

Los tomacorrientes trifásicos serán de 230V para las corrientes que se indiquen en
cada caso en los planos y diagramas unifilares. Serán del tipo Legrand P17 o similar,
de tres polos mas tierra (3P+T), para montaje embutido en caja estanca, construidos
de acuerdo a las normas IEC 309. Estarán provistos de tapas con trabas para
sujeción de las fichas en posición enchufada.
En particular los tomacorrientes que deban instalarse en sectores húmedos tendrán
características apropiadas para funcionamiento en dichas condiciones. (grado mínimo
IP65 de la norma IEC 529).

3.1.6 LLAVES Y PULSADORES

3.1.6.1 LLAVES DE ENCENDIDO DE LUCES

Salvo en aquellos casos, en que en los dibujos, planos o especificaciones se indique
otra cosa se proveerán llaves de comando para instalación en muros, para instalación
embutida o aparente, según se indique en los planos. Serán de tipo estándar de buena
calidad, silenciosas, de contactos con capacidad mínima de 10 A @ 250 V, aprobadas
por UTE y la URSEA. Según lo indicado en los planos se utilizarán llaves de los
siguientes tipos:

\1. simple de corte de un polo.
\2. simple de corte de dos polos.
\3. de combinación.

Para la instalación de dos o más dispositivos agrupados se podrán usar cajas para
tomas múltiples con su correspondiente plaqueta para grupos.

3.1.6.2 PULSADOR PARA COMANDO DE CAMPANILLAS

Serán del tipo pulsador saliente de 30 mm de diámetro, de impulsión, con contacto
normal abierto con capacidad mínima de 10 A. Se montarán en caja porta mecanismos
aparente de 100x100x50mm.

3.1.7 RELOJ DE COMANDO DE CAMPANILLAS

Se proveerá un dispositivo programable de temporización múltiple con salidas por
contactos auxiliares normal abiertos con capacidad de 5 A a 230V. Contará con
display de LCD y botonera de programación. Se alimentará en 230V 50 Hz y dispondrá
de batería de larga vida para memoria de programación. Será apto para montaje sobre
riel DIN.

3434

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 35 -->

MEMORIA CONSTRUCTIVA PARTICULAR

3.1.8 SISTEMA DE ATERRAMIENTOS

3.1.8.1 JABALINAS

Serán construidas en acero de alta resistencia por una capa de cobre electrolítico de
pureza 99,9 %, según lo establecido por la norma BS661.El recubrimiento será
realizado por aleación molecular de modo que no se pueda separar o desprender por
acciones mecánicas.
La capa de recubrimiento será uniforme en toda la superficie y de espesor mínimo de
0,25mm.
El diámetro y las longitudes de las jabalinas se indica en los planos y detalles del
anexo A. Debe contar en uno de sus extremos con una terminación cónica de acero y
en el otro, un accesorio de protección de la cabeza contra deformación durantes los
golpes de hincado.

3.1.8.2 CONEXIONES

\1. A equipos y objetos metálicos: se realizarán mediante conectores apernados. En
general se usarán de bronce. Para objetos de aluminio se podrán usar conectores de
aleación bimetálica cobre-aluminio.
\2. A jabalinas o conductores de mallas de distribución de tierra: se realizarán
mediante soldadura exotérmica de molde, del tipo cadweld o similar. Se proveerán
completas con todos los elementos necesarios para el proceso de termofusión. Los
moldes serán los apropiados para las uniones de las distintas formas indicadas en los
planos y detalles del anexo A .

3.1.8.3 CONDUCTORES

Serán de cobre electrolítico blando desnudo o aislado de color verde o verde con
franjas longitudinales amarillas, en los casos en que se indica en planos, diagramas y
dibujos.
Estos conductores de cobres serán del tipo B según la norma ASTM B8 y los alambres
cumplirán con la norma ASTM B3 (cobre blando).
Se usarán conductores de las secciones indicadas en los planos y diagramas
unifilares. Para secciones menores o iguales a 6 mm2 podrá usarse un conductor
rígido único y para secciones superiores se usarán cables multifilares.

3.2 LUMINARIAS Y ACCESORIOS

Todas las luminarias serán suministradas e instaladas por el Subcontratista de
Eléctrica, completas, con todos sus elementos accesorios, y con su respectiva lámpara
o tubo.
En los planos se identifica en cada caso el tipo de luminaria a utilizar, en concordancia
con codificación que se incluye en las especificaciones técnicas de las luminarias que
se encuentran detalladas en anexo.

3535

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 36 -->

MEMORIA CONSTRUCTIVA PARTICULAR

3.2.1 ACCESORIOS ELECTRICOS

En el caso de tubos fluorescentes, lámparas fluorescentes compactas o de
Halogenuro Metálico o Sodio, serán suministradas con su impedancia, arrancador y
condensador. Todas las luminarias tendrán portalámparas de porcelana, tornillos de
bronce, y colillas de cable siliconado con aislación de amianto de al menos 50 cm. de
longitud, con pieza de unión de porcelana.
Todas las lámparas y equipos auxiliares serán diseñados para trabajar en 230 V
monofásico (-10% +6%).

3.2.2 ACCESORIOS PARA MONTAJE

Se suministrarán con sus correspondientes brazos y elementos de fijación adecuados
para el tipo de material en el cual van a estar instalados, para su peso y para las
condiciones climáticas a las que pueden estar expuestos.
Para las luminarias colgantes, se proveerán soportes, varillas colgantes, cadenas,
caños u otro tipo de amarre para la instalación de luminarias a la altura que se indique.
La luminaria conformará un único elemento, con su difusor o louver montado con
ganchos a la misma, de modo que pueda ser extraído y quedar soportado sin que se
caiga, para el reemplazo de la lámpara o tubo, sin necesidad de desmontar la
luminaria, ni el cielorraso.
Todas las luminarias con louver serán suministradas con un par de guantes de nylon
que evite ensuciar el reflector durante su montaje.

3.2.3 EQUIPOS AUTONOMOS

Las luminarias indicadas con fuente autónoma en uno de sus tubos o los bloques de
iluminación, contarán con una batería que proporcione una autonomía mínima de 2
horas.

3.2.4 CARACTERISTICAS

Los datos suministrados en el anexo B en las planillas de las luminarias son a efectos
de ilustrar sobre cada una de las luminarias deseadas según su forma o
características.

3.2.5 INFORMACION TECNICA

En la obra, y previo a su colocación, se entregarán folletos con características
técnicas, curvas polares, dimensiones y materiales de cada componente, programas
de cálculos (si son necesarios), catálogos, etc... En cada catálogo se indicará
claramente cada luminaria solicitada con la notación solicitada, con su ítem específico
y accesorios opcionales.
Con cada luminaria se entregarán las instrucciones de instalación y los esquemas de
conexionado, indicando claramente todos los accesorios a conectar necesarios.

3636

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 37 -->

MEMORIA CONSTRUCTIVA PARTICULAR

3.2.6 USO EXTERIOR

Las luminarias para uso exterior tendrán como mínimo (salvo especificación contraria)
Grado de Protección de IP 54, según IEC 529, y serán totalmente inoxidables, así
como los tornillos para su montaje, los cuales serán de acero inoxidable.

3.2.7 CELULA FOTOELECTRICA

Serán diseñadas para trabajar en 230 V (-10% +6%) 50Hz.
Su envolvente será apta para uso a la intemperie y no degradable por agentes
atmosféricos. Tendrá una ventana para el acceso de la luz, la cual será orientable.
Será insensible a relámpagos y/o destellos de luz, debiendo tener un retardo al
encendido y apagado de 20 a 30mseg.

3.2.8 CORRECCION DE ENERGIA REACTIVA

Todas las lámparas de descarga dispondrán de elementos de corrección local de
energía reactiva, de modo que el factor de potencia individual de cada luminaria sea
como mínimo 0,95. En el caso de tubos fluorescentes conectados de a pares, se
conectará el respectivo condensador de modo de corregir además el efecto
estroboscópico (sistema dúo).

3.2.9 PRUEBAS Y ENSAYOS

Se orientarán las luminarias y se limpiarán las mismas, en especial sus difusores y
louvers luego de completado el trabajo. Se realizarán mediciones con luxómetro,
reorientándolas según indique la Supervisión de Obra, a fin de lograr los efectos
deseados.
Una vez completados los trabajos se encenderán todas las luminarias y se dejarán
prendidas durante 72 horas en forma continua. Luego de dicho lapso, se repondrán sin
costo las lámparas y componentes eléctricos que hubieran fallado, corrigiéndose
además todos los defectos de instalación que se detecten.
Se realizarán sucesivas maniobras de encendido y apagado de las distintas
derivaciones de iluminación. Se repondrá o reparará cualquier elemento de comando o
de equipo auxiliar de encendido que falle.
Se probarán todos los automatismos de encendido y apagado, generándose
actuaciones de los mismos.

3.3 SISTEMA DE PROTECCION CONTRA DESCARGAS ATMOSFERICAS

3.3.1 PROTECCIONES EXTERIORES

El Contratista deberá suministrar y construir un sistema de protección contra rayos de
acuerdo con las indicaciones de los planos y los accesorios indicados en los mismos y
en los detalles constructivos del anexo A.

3737

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 38 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Dados los volúmenes que conforman los edificios del Escuela y el Polivalente, se ha
determinado la colocación de tres pararrayos activos, sobre mástil metálico a fijar en la
pared exterior del edificio, en los punto que se indica en los planos adjuntos.
El conjunto de este sistema estará compuesto por una punta de pararrayos ionizante,
el cable de bajante a tierra con sus soportes y protecciones y la malla de puesta a
tierra correspondiente.

3.3.1.1 CABEZAL O CAPTOR

La punta de pararrayos será del tipo ionizante, con generador de impulsos controlados
de alta tensión, autónomo (capaz de mantener energía del campo eléctrico presente
en la atmósfera durante la tormenta), de acero inoxidable apto para trabajo en
ambiente corrosivo, permanentemente conectada a tierra. El modelo será igual o
similar al Prevectron de la casa INDELEC. La punta de pararrayos deberá instalarse
sobre un caño de hierro galvanizado, fijado en el extremo de una columna, a la altura
indicada en los detalles del ANEXO A y en el lugar que se indica en los planos. Todo
el sistema debe ofrecer una correcta cobertura de las edificaciones de modo de
ofrecer una protección conforme al anexo B de la norma NF C 17-102 de un radio de
protección mínimo de 90 m con nivel de seguridad 2.
Los proveedores de los captores deben ser Compañías que se especialicen en
fabricar los productos especificados en esta sección con un mínimo de 5 años de
experiencia. Algunas marcas orientativas son: ION CORONA DAT- CONTROLER
9000; INDELEC - PREVECTRON; POUYET; CITEL y SOULÉ.

3.3.1.2 MÁSTIL

Estará constituido por caños de acero galvanizado unidos rígidamente. Estará
provisto, en su extremo superior, de un elemento de unión roscado, apropiado para la
fijación del tipo de captor elegido. Vendrá acompañado de zunchos para fijación del
conductor de bajada y accesorio de acero galvanizado para su fijación a la pared. El
conjunto tendrá las dimensiones indicadas en los detalles del ANEXO A. El
subcontratista deberá asegurarse de lograr un correcto funcionamiento del sistema,
aún con vientos de 130 Km. /h, y factor de ráfaga de 1,3.
La altura se aumentará en caso de ser necesario, en coordinación con la Supervisión
de Obras, de modo que el captor quede al menos 4 m más alto que cualquiera de los
puntos a proteger.

3.3.1.3 CONDUCTOR DE BAJADA

El calibre del cable para el bajante y la malla será 2/0, de 30 hilos, desnudo, de alta
disipación de energía, modelo 21 de Independent Protection Co. (IPC) ó similar
aprobado. El extremo superior del bajante, deberá fijarse al mástil mediante un
conector apropiado, fabricado para este fin. El mismo será suministrado en rollo e
instalado en un solo tramo hasta la caja de inspección sin uniones intermedias. La
trayectoria del conductor bajante deberá ser lo más directa posible, con el menor
número de curvas, las que no tendrán un ángulo inferior a 90 grados, ni un radio
menor a 20 cm. El conductor bajante se fijará al techo o paredes, según sea el caso,
mediante gasas especiales indicadas en los planos, las que se instalarán cada 0.50 m.
mínimo.

3838

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 39 -->

MEMORIA CONSTRUCTIVA PARTICULAR

3.3.1.4 CAJA DE INSPECCIÓN

Se proveerá e instalará una caja registro de PVC o de Poliéster para la inspección y
medida periódica de la resistencia de puesta a tierra. Tendrá dimensiones
aproximadas de 20x15x10 cm. para montaje exterior, con tapas atornilladas. Sus
características constructivas se muestran en los detalles del anexo A .

3.3.1.5 VAINA DE PROTECCIÓN

A efectos de establecer una protección contra contactos directos de las personas, se
proveerá un caño de PVC de 40mm de diámetro que cubrirá el conductor de bajada
desde el extremo de la columna hasta la caja de inspección y control y desde esta
hasta 20 cm. por debajo del piso. Se utilizará caño rìgido de PVC de uso sanitario con
protección contra la acción de rayos UV. También se proveerán los elementos de
fijación a la columna necesarios.

3.3.1.6 TOMA DE TIERRA ARTIFICIAL

A una profundidad mínima de 0,6m bajo el nivel del piso, separada de las fundaciones
del edificio al menos 1.5 m se construirá una toma de tierra artificial del tipo “pata de
ganso” constituida por tres conductores de cobre desnudo de 50 mm2 dispuestos
horizontalmente en forma radial, con centro en el punto de la bajada y con ángulos
adyacentes de 45 grados complementada con jabalinas que se conectarán a los
conductores horizontales mediante soldadura exotérmica de molde. Estas conexiones
quedarán bajo tierra y no requerirán registros para inspección
En caso de que las condiciones de resistividad del terreno sean desfavorables se
aconseja aumentar los valores de longitud indicados en los planos para los
conductores horizontales o hincar jabalinas más largas a sus extremos. También
podrá mejorarse previamente las condiciones del terreno, usando material de relleno
de baja resistividad (tierra vegetal, carbonilla, bentonita etc.).
El Contratista deberá verificar el lugar donde se instalará debido al tipo y uso del
terreno existente. La resistividad medida desde la caja de inspección no excederá los
2 ohmios.

3.3.2 PROTECCIONES INTERIORES

3.3.2.1 PROTECCIONES DE CIRCUITOS DE POTENCIA

Se proveerá e instalará un sistema de protecciones basado en descargadores de
sobre tensiones, sean estas originadas por caídas de rayos directas en las líneas de
energía eléctrica o generadas por inducciones electromagnéticas por caídas de rayos
en las cercanías. Los descargadores deberán estar diseñados en base a la tecnología
de varistores de oxido de zinc.
La protección se reduce a la colocación en el Tablero General de la instalación
eléctrica de un descargador en cada fase, conectado de la forma que indican los
esquemas unifilares adjuntos y cuyas características técnicas se especifican mas
adelante. A este descargador le llamamos tipo D1.

T I P O D1
Tensión Máxima permisible 280 V, 50 Hz
3939

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 40 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Corriente de descarga nominal 5 kA (8/20 µseg )
Corriente de desconexión menor o igual a 2 A
Tensión umbral 1 kV
Tensión residual menor o igual a 2 kV
Tiempo de respuesta (pico 15 kV/ micro segundos c.a.) \< 150 nos
Sección máxima de bornes 16 mm2

Se instalarán descargadores de marcas reconocidas fabricados según las
especificaciones de la norma CEI 61643-1. Algunas marcas de referencia son:
MERLIN GERIN; JOSLYN; CITEL; MEDEX; INDELEC y SOULE
Sustitutos: otro modelo y marca que hayan sido fabricados y ensayados bajo las
normas referidas.
Los descargadores se deberán instalar lo más cerca posible del interruptor general del
tablero y dispondrán de una llave de protección especial tal como se detalla en los
diagramas adjuntos, estableciendo la selectividad correspondiente con el interruptor
general. En particular si el tablero posee protección diferencial general, el descargador
también deberá poseerla y estar conectada entre el interruptor general y el interruptor
(o toroide) de protección diferencial general. Entre ambas protecciones diferenciales
debe quedar establecida una clara selectividad, de manera que fallas a tierra en los
descargadores no provoquen la actuación de la protección general diferencial.

3.3.2.2 PROTECCIONES PARA CIRCUITOS DE TELEFONÍA

En cada línea telefónica que proviene de ANTEL, se instalará antes de la central, un
dispositivo de protección del tipo KTALE 8225 de INDELEC u otro de las mismas
características.
La conexión se hará de acuerdo al las recomendaciones del fabricante. La tierra a
utilizar será la misma utilizada para la central telefónica.

3.3.2.3 PROTECCIÓN DE REDES DE DATOS

Por disponerse de una amplia red de datos, propensa a ser afectada por inducciones
generadas por la caída de rayos en las cercanías, se pueden complementar las
protecciones anteriores, instalando otras protecciones específicas en los extremos de
conexión de los conductores de dicha red. En este caso se deberá solicitar al
proveedor que recomiende el dispositivo descargador mas adecuado para la
configuración de la red que se instale.

4040

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 41 -->

MEMORIA CONSTRUCTIVA PARTICULAR

4 SISTEMA DE TELEFONIA

4.1 GENERALIDADES

La presente sección se refiere a las características de los trabajos correspondientes a
la instalación de las líneas principales tanto de acometida o distribución de telefonía y
comunicaciones. El sistema estará compuesto por un registro para la conexión a las
líneas urbanas de ANTEL y las líneas para conexión de modem para servicio ADSL e
internos, canalizaciones, cables telefónicos multipares, regletas de conexión y
aparatos terminales.
Se suministrará e instalarán las canalizaciones y los cableados entre el lugar previsto
para la Centralita en la Administración y las terminales indicadas en los planos.
La centralita no será objeto del suministro de esta obra. También se instalarán las
canalizaciones y se realizará el cableado del cable multipar desde el punto de
acometida de ANTEL hasta la el lugar previsto para la centralita. Toda la distribución a
cada una de las terminales de telefonía se efectuará en forma radial desde una regleta
que se ubicará en la caja registro contigua a la ubicación prevista de la central
telefónica en la Dirección.
Se suministrará e instalará en la mencionada caja registro, una regleta tipo KRONE de
10 pares a la cual se conectará el multipar de entrada de las líneas urbanas a la
central y las líneas internas de central.
En el punto indicado en los planos para la acometida de ANTEL, se suministrará e
instalará en una columna contigua a la línea de propiedad, una Caja de Dispersión de
10” a la cual se conectará la línea de acometida de A.N.TEL.. Esta caja de dispersión
se conectará a la bornera KRONE de 10” ubicada junto a la central telefónica mediante
un cable multipar de 10”, usando la canalización subterránea indicada en los planos.

Todas las líneas convergerán al registro ubicado en la Dirección. Todo el material a
instalarse para el acondicionamiento de la Red de Telecomunicación, será provisto por
el oferente (cajas de distribución, borneras, cables multipares, etc.).
Los materiales a utilizar deben ser de absoluta calidad y se deberán detallar los
mismos a los efectos del control por parte de la Supervisión de Obras.
Los trabajos comprenden la instalación de la línea de acometida de ANTEL hasta
regleta de conexión ubicada en el gabinete registro.

4.2 NORMAS APLICABLES A LA REALIZACIÓN DE LOS PRESENTES
TRABAJOS

1 Normativa Europea CE TC 2221 o equivalente.

2 Normativa Europea EN 45501 o equivalente.

3 Normativas Europea CEI 801-2/3/4 o equivalente.

4 Norma ISO DIS 13006.

4141

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 42 -->

MEMORIA CONSTRUCTIVA PARTICULAR

4.3 REQUISTOS APLICABLES A PRODUCTOS Y PROCEDIMIENTOS

4.3.1 EXPERIENCIA

Se exigirá del proveedor de los equipos una trayectoria mínima en plaza de cuando
menos cinco años.
Se exigirá del fabricante de los equipos, una trayectoria mínima de 5 años en el
mercado.

4.3.2 DOCUMENTOS A PRESENTAR Y SER CUMPLIDOS

El oferente deberá incluir en su propuesta:

1 Una lista completa de los materiales y equipos a ser incorporados en el
trabajo que incluirá:

a.- Manuales de descripción

b.- Manuales de operación

c.- Items que contendrán repuestos, etc.

2 Aportar el catálogo impreso en idioma Español, o en su defecto en Inglés o
francés, con las descripciones necesarias para mostrar el producto
específico y los accesorios opcionales si llegara a haber más de un ítem a
ser provisto como objeto del llamado.

4.3.3 PLANOS Y DOCUMENTACIÓN

Además de esta Memoria, el proyecto incluye un juego de planos. La Empresa
Instaladora deberá confeccionar los planos y cálculos a escalas y formatos adecuados,
necesarios para eventuales tramitaciones ante los organismos que correspondan y
para la ejecución de los trabajos, incluyendo en los mismos las modificaciones que
surjan durante el desarrollo de la Obra.
Para esto se entregará una copia de los Planos y de la Memoria; toda otra copia
necesaria para obra o tramitaciones ante los organismos correspondientes será
considerada en la oferta.
Al finalizar la obra se deberán entregar tres juegos de copias de los planos y
diagramas debidamente actualizados (cada uno compuesto por una copia en papel,
además de los archivos correspondientes de computadora) correspondientes una para
el Escuela, otra para A.N.E.P. y otra para el Ingeniero Asesor.
En forma análoga se entregarán 3 juegos de Documentaciones Técnicas, con folletos
y características Técnicas, además de los Manuales de Uso y Mantenimiento de todos
los componentes del Sistema.
Toda la documentación a entregar será en español.
Cada copia se entregará completa, directamente a cada destinatario, debiéndose
presentar los recibos correspondientes firmados por cada parte.

4242

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 43 -->

MEMORIA CONSTRUCTIVA PARTICULAR

4.3.4 PLAZOS

Regirá lo expresado en el Pliego de Condiciones Generales.

4.3.5 COTIZACION

Se cotizará la ejecución con materiales de las instalaciones que figuran en estos
recaudos. En cualquier caso el oferente será el único responsable de que en obra no
falten materiales.

4.3.6 COORDINACIONES EN OBRA

Ya fueron efectuadas las coordinaciones previas con la Albañilería, Estructura,
Sanitaria y otros sub-contratos, para la confección del proyecto base. Con todo, dado
que existen aspectos arquitectónicos específicos, el Sub-contratista coordinará en
obra con la Supervisión de Obra y otros Sub-contratos solucionando los problemas
que puedan surgir debidos a interferencias con ellos y modificando el proyecto base si
es necesario, sin que implique aumento de costos.
En general en cada caso se marcan los límites de responsabilidad, pero de existir
duda se estará a lo que disponga la Supervisión de Obras.

4.3.7 GARANTIA

Se entregarán las instalaciones en perfecto estado y se deberá reemplazar sin cargo
todo material o trabajo que presente defectos de fabricación o instalación. Los
reemplazos de los materiales o trabajos no deberán afectar los plazos del cronograma
de obra.
Todos los materiales serán probados, siendo de cargo del Sub-contratista todos los
costos que dichas inspecciones o el rechazo de dichos elementos signifique, si no se
ajustan a normas nacionales e internacionales.
La Conservación y Mantenimiento de las instalaciones será de responsabilidad del
Sub-contratista hasta que se haya realizado la recepción definitiva, quedando a su
cargo todo gasto derivado de su responsabilidad.

4.3.8 REPUESTOS

La empresa adjudicataria presentará en el momento del contrato, un compromiso
escrito de mantener un stock de repuestos por un plazo mínimo de 5 años.

4.4 PRODUCTOS

4.4.1 CAJAS DE BORNES

Serán plásticas grado de protección IP 55 con frente desmontable fijado por tornillos
de plástico de media vuelta.

4343

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 44 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Responderán a dos medidas mínimas de 30 cm x 20 cm x 12 cm (registro de
centralización )

Son marcas reconocidas por la DTO:

1 Legrand.

2 GEWISS.

3 Cualquier otro que sea aceptado por la dirección de obras.

4.4.2 BORNERAS

Se utilizarán borneras de conexionado del tipo regletas telefónicas o similares
reglamentarias.
Las borneras irán colocadas en todos los casos sobre parrillas desmontables dentro
de las cajas de registro y cajas de Borneras.
Son marcas reconocidas:

1 SIEMENS.

2 ALCATEL.

3 Cualquier otro que sea aceptado por la dirección de obras.

4.4.3 CABLE TELEFÓNICO

Tipo telefónico aprobado por ANTEL del tipo Doble Vaina con malla de tierra y sección
superior a 0.25 mm5 de conductores o similar con un 25% de reserva de las líneas
previstas.
Son marcas reconocidas por la DTO:

1 PENTACOMTA.

2 PIRELLI.

3 Cualquier otro que sea aceptado por la dirección de obras.

4.4.4 CENTRAL DE TELEFONIA

El suministro e instalación de la central telefónica no será parte de esta contratación,
no obstante se dejarán prevista su instalación futura en el sitio indicado en los planos
en la Administración.

4444

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 45 -->

MEMORIA CONSTRUCTIVA PARTICULAR

4.5 EJECUCIÓN

Como ya se ha expresado en otras secciones de la presente memoria las
canalizaciones así como la instalación de las cajas para alojar las borneras y las cajas
de registro serán colocadas por el sub-contato de eléctrica.
De cualquier manera el subcontratista deberá en primera instancia relevar,
inspeccionar y recomendar las modificaciones a realizar de las líneas instaladas por
los terceros en cuestión.
Se dará comienzo al trabajo del subcontrato una vez que el subcontratista entienda
que las canalizaciones están prontas para la realización de su trabajo y se entiende
que por el solo hecho de dar comienzo a los mismos da como recibidas las
instalaciones quedando toda modificación necesaria de ser realizada a su cargo.
La totalidad de las perforaciones que deban ser realizadas lo serán con herramientas
apropiadas y siempre que la Supervisión de Obras lo autorice expresamente.
Todo trabajo que no este debidamente conformado o autorizado en forma previa,
exclusivamente con la Supervisión de Obras, quedará sujeto a la posibilidad de
cambios sin que esto genere derecho a reclamos económicos de ningún tipo al
comitente, independientemente de la forma o el mecanismo de donde haya provenido
la orden de servicio.
El instalador será responsable del cuidado de los locales en donde realiza los trabajos
tanto en lo que respecte a la rotura desmedida o inadecuada como en el deterioro de
los materiales o accesorios producidos en el desarrollo de sus trabajos.
El trabajo se entenderá terminado solo cuando este debidamente conformado por la
Dirección de Obras luego de la recepción en condiciones operativas de
funcionamiento.

4545

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 46 -->

MEMORIA CONSTRUCTIVA PARTICULAR

5 SISTEMA DE SEGURIDAD

5.1 GENERALIDADES

La presente memoria se refiere al suministro e instalación de un sistema de alarmas
para detección de intrusos.
Las mismas se deberán realizar en un todo de acuerdo a lo indicado en los planos y
memoria.

5.2 RECAUDOS

Está formado por esta Memoria y por los planos correspondientes
Cada parte es independiente y complementaria de las demás, debiéndose considerar
válido lo indicado en cada uno de ellas.
En caso de discrepancias entre los recaudos, se tomará en cuenta el orden siguiente:
\1) La especificación más exigente
\2) Lo especificado en la Memoria
\3) Lo especificado en otros recaudos (planos, detalles, etc.)

De existir un Pliego General y en caso de discrepancia con esta Memoria, se
considerarán los siguientes órdenes de prioridad:

Referente a Indicaciones de orden administrativo:
\1) Pliego General
\2) Memoria Particular
Referente a Indicaciones de orden técnico:
\1) Memoria Particular
\2) Pliego General

En cualquier caso de duda se adoptará la decisión la Supervisión de Obras.

5.3 CONDICION "LLAVE EN MANO"

Todas las instalaciones serán del tipo "Llave en Mano", o sea ejecutadas, probadas y
funcionando, debiéndose agregar todos los elementos, materiales y trabajos sin que
ello signifique aumento de costo, aún cuando no figuren explícitamente en los
recaudos pero sean necesarios para una correcta ejecución de los trabajos y/o un
buen funcionamiento de la instalación.

5.4 SISTEMA FLEXIBLE

Debe permitir aumentar su capacidad al menos hasta un 30 % sin el agregado de
equipos. Todos los equipos deberán ser de marcas reconocidas y el sistema completo
se deberá entregar instalado, probado y funcionando correctamente.

4646

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 47 -->

MEMORIA CONSTRUCTIVA PARTICULAR

5.5 PROPUESTA DEL OFERENTE

Previo a entregar su propuesta, el oferente deberá considerar el lugar donde serán
realizadas las obras, las facilidades de acceso de material y personal, y realizar un
análisis del proyecto a fin de manifestar los inconvenientes que puedan presentarse
para la obra.
Toda posible modificación en la realización de los trabajos que difiera con lo
expresado en los recaudos deberá tener la aprobación del Supervisor de Obras. Una
vez aprobada la misma se procederá a efectuarla corrigiéndose los planos de acuerdo
a Obra.

5.6 ALCANCE

A este subcontrato corresponderá el suministro e instalación de todos los elementos
integrantes del sistema de alarma.
Las canalizaciones, registros y cajas de salida correspondientes a este sistema serán
suministradas e instaladas por el subcontratista de eléctrica, quien dejará todas las
canalizaciones de alarma enhebradas con alambre guía de acero galvanizado.
También corresponderá al subcontratista de eléctrica la previsión de alimentación
eléctrica a la central de alarma y la canalización con la línea de telefonía para reportes.

Corresponderá a este subcontrato:
1 Suministro e instalación de una Central de Alarma.
2 Suministro e instalación de Sensores de Movimiento.
3 Suministro e instalación de Paneles Numéricos
4 Suministro e instalación de Sirenas Interiores y Exteriores
5 Suministro e instalación del Cableado necesario
6 Pruebas y ensayos de correcto funcionamiento.
7 Manuales de Uso y Mantenimiento, con características técnicas de cada elemento
suministrado
8 Planos conforme a obra en Autocad versión 2000 o posterior.

5.7 REGLAMENTACIONES Y TRAMITES

Se aplicarán las normas nacionales e internacionales y reglamentos vigentes en la
materia.
En particular se aplicarán cuando corresponda:

\- Ordenanzas de la Intendencia Municipal
\- Reglamentaciones del Banco de Seguros del Estado
\- Directivas de la Dirección Nacional de Bomberos
\- Normativas del Ministerio del Trabajo y Seguridad Social
\- Directivas del Ministerio del Interior
\- Normas de U.N.I.T.

La Empresa Instaladora reconocida ante el Ministerio del Interior para realizar
instalaciones de Seguridad en el interior del país, se responsabilizará por el
cumplimiento de las Normas vigentes, debiendo adaptar en cada caso el proyecto si
es necesario a efectos de cumplir con las reglamentaciones citadas, sin costo alguno.

4747

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 48 -->

MEMORIA CONSTRUCTIVA PARTICULAR

En los planos figuran los recorridos del proyecto base de las canalizaciones para la
instalación. Sin embargo la instalación se realizará en función de un proyecto ejecutivo
que deberá confeccionar el propio oferente, en coordinación con el Sub-contratista de
Eléctrica.
Se proveerán manuales por cada equipo, y durante la puesta en marcha se brindará
un cursillo de entrenamiento al personal de Seguridad que el propietario designe.

5.8 MATERIALES Y MANO DE OBRA

5.8.1 MATERIALES

El Sub-Contratista será responsable del traslado, recepción y almacenamiento de los
materiales que lleguen a Obra; contando para ello con los elementos necesarios.
Sólo se admitirán materiales nuevos, sin uso, de primera calidad y marcas reconocidas. Cuando se citen modelos o marcas comerciales es a efectos de fijar pautas
sobre su montaje y de los aspectos preseleccionados, pero salvo que se especifique lo
contrario no implicará el compromiso de adoptar dichas marcas.
Cuando se exprese "similar" o "tipo" implicará siempre similitud en el aspecto, color
y forma, pero manteniéndose calidad igual o superior, quedando esto a criterio de la
Supervisión de Obra.
Se dará preferencia a materiales de marcas reconocidas, de los que se presentarán
catálogos con características técnicas completas a efectos de su evaluación, y que
cumplan con normas nacionales e internacionales aplicables en cada caso, en
especial las referidas a la calidad ISO 9000/9001, UL, ULC y CE.

5.8.2 MANO DE OBRA

Dadas las características de la Obra, los trabajos deberán ser ejecutados por personal
experimentado bajo la supervisión de un Ingeniero Electricista (el que además será el
interlocutor técnico de la empresa instaladora), de acuerdo a las reglas del arte y del
buen constructor, presentando una vez terminados un aspecto correcto y con buena
resistencia mecánica.
Para todas las ubicaciones de puestas y alimentaciones se chequeará su ubicación y
altura definitiva en obra, coordinando con la Supervisión de Obra.
Si en obra se solicitara el corrimiento de cualquiera de las puestas dentro de un lote o
en un mismo local, ello no implicará aumento de costo alguno, a menos que implique
deshacer trabajo ya ejecutado. Asimismo, no se admitirán aumentos de costos si en la
globalidad de la obra no se aumenta la cantidad de puestas.

5.9 PLANOS Y DOCUMENTACIÓN

Además de esta Memoria, el proyecto incluye un juego de planos. La Empresa
Instaladora deberá confeccionar los planos y cálculos a escalas y formatos adecuados,
necesarios para eventuales tramitaciones ante los organismos que correspondan y
para la ejecución de los trabajos, incluyendo en los mismos las modificaciones que
surjan durante el desarrollo de la Obra.
4848

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 49 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Para esto se entregará una copia de los Planos y de la Memoria; toda otra copia
necesaria para obra o tramitaciones ante los organismos correspondientes será
considerado en la oferta.
Al finalizar la obra se deberán entregar tres juegos de copias de los planos y
diagramas debidamente actualizados (cada uno compuesto por una copia en papel,
además de los archivos correspondientes de computadora) correspondientes una para
el Escuela, otra para MECAEP, A.N.E.P. y otra para el Ingeniero Asesor.
En forma análoga se entregarán 3 juegos de Documentaciones Técnicas, con folletos
y características Técnicas, además de los Manuales de Uso y Mantenimiento de todos
los componentes del Sistema.
Toda la documentación a entregar será en español.
Cada copia se entregará completa, directamente a cada destinatario, debiéndose
presentar los recibos correspondientes firmados por cada parte.

5.10 PLAZOS

Regirá lo expresado en el Pliego de Condiciones Generales.

5.11 COTIZACION

Se cotizará la ejecución con materiales de las instalaciones que figuran en estos
recaudos. En cualquier caso el oferente será el único responsable de que en obra no
falten materiales.

5.12 COORDINACIONES EN OBRA

Ya fueron efectuadas las coordinaciones previas con la Albañilería, Estructura,
Sanitaria y otros sub-contratos, para la confección del proyecto base. Con todo, dado
que existen aspectos arquitectónicos específicos, el Sub-contratista coordinará en
obra con la Supervisión de Obra y otros Sub-contratos solucionando los problemas
que puedan surgir debidos a interferencias con ellos y modificando el proyecto base si
es necesario, sin que implique aumento de costos.
En general en cada caso se marcan los límites de responsabilidad, pero de existir
duda se estará a lo que disponga la Supervisión de Obras.

5.13 GARANTIA

Se entregarán las instalaciones en perfecto estado y se deberá reemplazar sin cargo
todo material o trabajo que presente defectos de fabricación o instalación. Los
reemplazos de los materiales o trabajos no deberán afectar los plazos del cronograma
de obra.
Todos los materiales serán probados, siendo de cargo del Sub-contratista todos los
costos que dichas inspecciones o el rechazo de dichos elementos signifique, si no se
ajustan a normas nacionales e internacionales.
La Conservación y Mantenimiento de las instalaciones será de responsabilidad del
Sub-contratista hasta que se haya realizado la recepción definitiva, quedando a su
cargo todo gasto derivado de su responsabilidad.

4949

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 50 -->

MEMORIA CONSTRUCTIVA PARTICULAR

5.14 REPUESTOS

La empresa adjudicataria presentará en el momento del contrato, un compromiso
escrito de mantener un stock de repuestos por un plazo mínimo de 5 años.

5.15 RECEPCION PROVISORIA DE LAS INSTALACIONES DE SEGURIDAD

La Recepción Provisoria de las Instalaciones de Seguridad se realizará una vez
probadas las instalaciones y estando éstas en perfectas condiciones de
funcionamiento y una vez que se hayan recibido todos los planos y documentaciones
solicitadas. Se podrán efectuar recepciones parciales, debidamente documentadas.
En esta recepción la empresa realizará a su costo los siguientes ensayos de las
instalaciones:

• Ensayo de funcionamiento de todas los sensores, elementos activos o pasivos,
cableados, etc.
• Verificación de calibraciones y ajustes, en especial de Sensibilidad de los
Sensores y Prueba de los Pulsadores de Disparo y Sirenas
• Todo otro ensayo que la Supervisión de Obras solicite a fin de verificar el fiel
cumplimiento de lo solicitado.

Se elaborará un acta en el cual figuren las observaciones que resulten de los ensayos
e inspecciones, comprometiéndose en la misma a solucionarlos en un plazo inferior a
un mes que se fijará. Cumplido dicho mes se procederá a verificar que se hayan
solucionado las observaciones mencionadas, documentándose por escrito en una
nueva acta.

5.16 RECEPCION DEFINITIVA DE LAS INSTALACIONES DE SEGURIDAD

La Recepción Definitiva de las Instalaciones de Seguridad será dada a solicitud del
Sub-contratista una vez transcurrido el período de garantía y siempre y cuando el
Instalador haya corregido todos los defectos detectados en dicho período.

5.17 CERTIFICADO DE ORIGEN

El contratista presentará los certificados del importador donde el fabricante de cada
uno de estos equipos y componentes acredite el origen de los mismos, los cuales
deben ser de países miembros del B.I.R.F..
El término país de origen se entiende como:
Aquel en el cual, el material o equipo ha sido extraído, cultivado, producido o
procesado, o aquel en el cual, como efecto de la manufactura, procesamiento o
montaje, resulte otro artículo, comercialmente reconocido que difiera sustancialmente
en sus características básicas de cualesquiera de sus componentes importados. La
nacionalidad o país de origen de la firma que produzca, ensamble, distribuya o venda
los bienes o los equipos, no será relevante para determinar el origen de éstos.

5.18 CARACTERISTICAS DE LOS EQUIPOS Y ELEMENTOS

La ubicación de cada uno de los elementos que se detallan se indica en el plano de
5050

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 51 -->

MEMORIA CONSTRUCTIVA PARTICULAR

Seguridad correspondiente.
No se aceptarán propuestas en base a sensores ni otros elementos inalámbricos.
Los componentes a instalar deberán ser todos compatibles entre ellos y con las
Centrales, prefiriéndose componentes de la misma marca.
Todas las indicaciones y carteles señalizadores de la Central, Panel numérico de
control y los manuales y documentación técnica, serán en español.

5.18.1 CENTRAL DE ALARMA

Se dispondrá de una única Central de Alarma para la detección de Intrusos, la cual
tendrá las siguientes características:
Microprocesada con un mínimo de 7 zonas, programables como
instantáneas o retardadas directamente desde el teclado
Mínimo 24 códigos de activado y desactivado del sistema.
Posibilidad de deshabilitar zonas desde el teclado.
Discador telefónico y sistema de reporte y programación remota
Programación del tiempo de entrada, de salida y de alarma
Reporte telefónico de batería baja, falta de alimentación alterna y eventos
Batería de respaldo con autonomía mínima de 6 horas
Tensión de entrada 200-240V 50Hz
Tendrá salidas para sirenas

5.18.2 TECLADO

Tendrá las siguientes características mínimas:
Contará con teclas luminosas con marcación indeleble al uso.
Señalización de presencia de red, batería baja, estado de la instalación,
alarma anti- desmontaje, entradas abiertas, entradas excluidas.

5.18.3 SENSORES DE MOVIMIENTO DE PARED

• Tendrá acción combinada con detección infrarroja y microonda
• Alcance mínimo 15 m.
• Apertura 110°
• Compensación automática de la temperatura
• Ajuste de sensibilidad
• Temperatura de funcionamiento -10°C - +55°C
• Inmune a pequeños animales
• Protegido contra el ingresos de insectos
• Contacto anti-desarme (Tamper switch)
• Soporte regulable (80º en vertical y 180º en horizontal)

5.18.4 SIRENA INTERNA

2 Serán bitonales con Presión sonora: 110db(A) a 1 metro

5.18.5 SIRENA EXTERNA

3 Serán bitonales con Presión sonora: 110db(A) a 1 metro

5151

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 52 -->

MEMORIA CONSTRUCTIVA PARTICULAR

• Gabinete metálico estanco contra lluvia
• Protección mecánica antivandálica, tipo reja instalada con bulones de acero
galvanizado de expansión
• Autoalimentado con batería propia
• Contacto antidesarme (Tamper switch)
• Con luz estroboscópica, mínimo 50 W, frecuencia entre 1 y 2 Hz.

5.19 CABLEADO

Se emplearán cables que cuenten con pantallas electrostáticas o blindajes,
debiéndose en cualquier caso garantizar un correcto funcionamiento de todo el
sistema “libre de interferencias”.
La manipulación de los conductores se realizará de forma tal de no dañar la cubierta
de los mismos, en caso de comprobarse la existencia de conductores dañados la
Supervisión de Obra podrá solicitar su inmediato reemplazo.

5.20 CABLEADO REDUNDANTE

Se deberán realizar recorridos de cableados formando lazos con caminos alternativos
para el caso de fallas. Este esquema de redundancia es una propuesta básica,
debiendo la empresa sugerir (en base a su experiencia) alternativas que ofrezcan
mayor confiabilidad ante siniestros parciales en el local.

5252

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 53 -->

MEMORIA CONSTRUCTIVA PARTICULAR

ANEXO B DETALLES DE LUMINARIAS.-

ARTEFACTO 1*36 W, TIPO MAREA, DEBERAN TENER IMPEDANCIAS
ELECTRONICAS.-

5353

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 54 -->

MEMORIA CONSTRUCTIVA PARTICULAR

ARTEFACTO 2*36 W, TIPO MAREA, DEBERAN TENER IMPEDANCIAS
ELECTRONICAS.-

5454

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 55 -->

MEMORIA CONSTRUCTIVA PARTICULAR

LUZ DE EMERGENCIA 220V – 20W DE RECARGA AUTOMÁTICA Y AUTONOMIA
MINIMA DE 5 HORAS. MODELO 2020 DE ATOMLUX.-

5555

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 56 -->

MEMORIA CONSTRUCTIVA PARTICULAR

TORTUGA CIRCULAR, CON CARCAZA Y PROTECCION DE ALUMINIO FUNDIDO
TIPO TONDO 200 DE PRISMA.-

PROYECTOR EXTERIOR A APLICAR CON LAMPARA 150 W DE LARGA VIDA Y
BAJO CONSUMO.-

5656

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES

<!-- p. 57 -->

MEMORIA CONSTRUCTIVA PARTICULAR

ARTEFACTO DE ADOSAR CON REFLECTOR DOBLE LUBER PARABOLICO-

5757

ESCUELA Nº31 EL DORADO VISTA LINDA – DPTO. DE CANELONES
