---
type: libro
title: "177EL-Rubrado-DSI-NOV 2015.xls"
author: "Manuel Rodriguez"
categoria: "ANEP CODICEN"
paginas: 2
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/RESIDENTE ANTERIOR/177-ESCUELA/177-ELECTRICA-LICITACION/177-ELECTRICA ORIGINALES/177-AJUSTE NOV-2015/177EL-Rubrado-DSI-NOV 2015.pdf"
convertido: 2026-10-16
---

# 177EL-Rubrado-DSI-NOV 2015.xls

> Texto extraído de `ANEP CODICEN\RESIDENTE ANTERIOR\177-ESCUELA\177-ELECTRICA-LICITACION\177-ELECTRICA ORIGINALES\177-AJUSTE NOV-2015\177EL-Rubrado-DSI-NOV 2015.pdf` (2 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

DIRECCION SECTORIAL DE INFRAESTRUCTURA

COMISION DESCENTRALIZADA DE CANELONES OESTE

DATOS DEL LOCAL
TIPO Y NUMERO: ESCUELA 177

DEPARTAMENTO: CANELONES

PROGRAMA
OBJETO DE LAS OBRAS
INTALACIÓN NUEVA DE INSTALACION ELECTRICA
AYUDAS DE ALBAÑILERÍA QUE ACOMPAÑEN ESTE RUBRO, PISOS

R U B R A D O P A R A D S I

RUBRO DESCRIPCION UNIDAD CANTIDAD UNITARIO P. TOTAL

1 IMPLANTACION DE OBRA
1.1 Construcciones provisorias gl 1 $20.000 $20.000
1.2 Replanteo gl 1 $10.000 $10.000
1.3 Cartel de obra u 1 $20.000 $20.000
1.4 Solicitud de provisorio de UTE gl 1 $8.500 $8.500
1.5 Consumo de UTE u 3 $2.000 $6.000
1.6 Prevencionista u 3 $5.000 $15.000

2 MOVIMIENTO DE TIERRA - DEMOLICIONES
2.1 Excavaciones a realizar m3 17 $838 $14.247
2.2 Aportes a realizar y compactación m3 20,4 $550 $11.220
2.3 Contrapisos a levantar m2 16 $300 $4.800
2.4 Desmontaje de Instalación Existente gl 1 $10.000 $10.000

3 ALBAÑILERIA

3,1 Base de fundación de Nicho hormigón ciclópeo de 1,20x0,50x0,50 m3 0,3 $6.000 $1.800
3,2 Levantamiento de Nicho de ladrillos según detalle u 1 $12.000 $12.000

Revoques
3,3 - Exteriores reparaciones menores por amure de caños y bandejas gl 1 $17.000 $17.000
3,4 - Interiores reparaciones , por amure de caños y bandejas gl 1 $17.000 $17.000
Contrapisos armados
3,5 - Exteriores Incluye allaneados m2 40 $800 $32.000
Pisos
Aberturas y rejas
3,6 Instalación de puertas CGP y Medidores incluìdo instalación u 1 $12.000 $12.000
Ayudas a subcontratos
3,7 Ayuda a instalación eléctrica gl 1 $18.000 $18.000

4 INSTALACIÓN ELÉCTRICA

4,1 TABLEROS DE POTENCIA
4,1.1 Suministro y Montaje de Tablero General gl 1 $44.089 $44.089
4,1.2 Suministro y Montaje de Tableros Secundarios (T1, T2, T3, T4) gl 1 $75.541 $75.541
4,2 COMPENSACIÓN DE ENERGÍA REACTIVA
4,2.1 Suministro y Montaje de Banco de Condensadores gl 1 $20.000 $20.000
4,3 CANALIZACIONES DE POTENCIA
4,3.1 Suministro y Montaje de Canalizaciones de Potencia m 40 $3.600 $144.000
4,3.2 Suministro y Montaje de Cámaras registro para Canalizaciones de Potencia u 10 $3.000 $30.000
Canalizaciones de potencia por bandejas galvanizadas con cajas y piezas de conexión u 606 $750 $454.500
4,4 CANALIZACIONES DE ALARMAS
4,4.1 Suministro y Montaje de Canalizaciones de Alarmas con alámbre guía m 40 $457 $18.297
4,5 CANALIZACIONES DE CORRIENTES DÉBILES
4,5.1 Suministro y Montaje de Canalizaciones de Corrientes Débiles m 40 $707 $28.270
4,6 CONDUCTORES DE POTENCIA
4,6.1 Suministro y Montaje de Conductores de Potencia m 1935 $145 $280.993
4,7 SISTEMA DE PUESTA A TIERRA
4,7.1 Suministro y Montaje del Sistema de P.A.T. gl 1 $9.486 $9.486
4,8 PROTECCIONES CONTRA DESCARGAS ATMOSFÉRICAS
4,8.1 PROTECCIÓN EXTERIOR
4,8.1.1 Suministro y Montaje de Protección Exterior gl 1 $55.265 $55.265
4,8.2 PROTECCIÓN INTERIOR
4,8.2.1 Suministro y Montaje de Protección Interior INCLUIDA EN PROTECCIÓN EXTERIOR gl 1
4,9 ILUMINACIÓN $0 $0
4,9.1 Suministro de Luminarias u 80 $2.000 $160.000
4,9.2 Montaje de Luminarias u 80 $1.500 $164.851
4,10 TOMA CORRIENTES Y RJ45
4,10.1 Suministro de Toma Corrientes u 60 $680 $40.801
4,2 Suministro de RJ45 u 10 $624 $6.235
4,11 SISTEMA DE ACONDICIONAMIENTO TÉRMICO
4,11.1 Suministro de Calefactores u 10 $1.168 $11.677
4,11.2 Montaje de Calefactores u 10 $1.403 $14.026
4,12 SISTEMA DE TELEFONÍA

<!-- p. 2 -->

4,12.1 Sistema de Telefonía m 60 $636 $38.139
4,13 SISTEMA DE SEGURIDAD
4,13.1 Sistema de Seguridad gl 1 $140.897 $140.897
4,14 TIMBRES
4,14.1 Timbres gl 1 $9.539 $9.539

5 PINTURA
5.1 Retoques Interior y exterior en muros por amures de cañerías y bandejas gl 1 $18.000 $18.000
5.2 Cielorraso por amures de cañerías y bandejas gl 1 $18.000 $18.000

6 VARIOS
6.1 Fletes (ver si corresponde por la complejidad de la obra y los materiales a trasladar) gl 1 $8.000 $8.000
6.2 Limpieza diaria, general y final de obra u 3 $6.000 $18.000

A MONTO de OBRAS $2.038.173
B IMPREVISTOS (15% sobre A) $305.726
C SUBTOTAL (A+B) $2.343.899

D IVA OBRA (22% sobre A) $448.398
E IVA IMPREVISTOS (22% sobre B) $67.260
F TOTAL IVA (D+E) $515.658

G MONTO IMPONIBLE (sobre A) $305.726
H MONTO IMPONIBLE (50% de B) $152.863

I LEYES SOCIALES (64,8% de G) $260.000
J LEYES SOCIALES (64,8% de H) $99.055
K TOTAL LEYES SOCIALES (I+J) $359.055

L MONTO TOTAL OFERTADO (C+F+K) $3.218.612
