---
type: libro
title: "Cálculo Práctico De Calefacción Eléctrica Por Acumuladores E"
author: ""
categoria: "ACOND. ELÉCTRICO"
paginas: 5
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ACOND. ELÉCTRICO/instalaciones electricas en las viviendas/Cálculo Práctico De Calefacción Eléctrica Por Acumuladores E.pdf"
convertido: 2026-10-16
---

# Cálculo Práctico De Calefacción Eléctrica Por Acumuladores E

> Texto extraído de `ACOND. ELÉCTRICO\instalaciones electricas en las viviendas\Cálculo Práctico De Calefacción Eléctrica Por Acumuladores E.pdf` (5 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

Cálculo práctico de
calefacción eléctrica
por acumuladores
en una vivienda

\1. Introducción las condiciones climáticas, esta-
mos teniendo una calefacción
más económica que la calefac-
La calefacción eléctrica por ción eléctrica normal y optimi-
acumuladores de calor, desde el zando los recursos de forma más
punto de vista doméstico, es una racional.
calefacción limpia e individual Cuando los acumuladores de
que transforma la energía eléctri- calor están en servicio manual
ca en calorífica. Ello se produce controlado o automático y la ins-
durante las horas de tarifa eléctri- talación bien diseñada, térmica y
ca reducida. Horas fijadas por las eléctricamente, este tipo de cale-
compañías suministradoras, que facción en el área doméstica
son casi siempre nocturnas. ofrece ventajas, sobre todo, en lo
Ello supone que, si, con un que a posibilidades de regulación
coste inferior de la energía eléc- se refiere.
SALVADOR DEL PIN trica, almacenamos energía calo- Sin embargo, no se pretende
MARTINEZ rífica por la noche, y el resto del comparar este sistema con otros
Ingeniería día la descargamos de forma en los que, en muchos casos, no
Ginespie/ Electren controlada según la evolución de sólo se han de tener en cuenta
los factores económicos (inver-
sión y amortización), sino varia-
bles como la higiene, el medio
ambiente, disponibilidad del su-
ministro, fiabilidad, seguridad,
olores, etc., todos ellos criterios
muy particulares y que hacen di-
fícil establecer prioridades, por
ser de carácter humano.

\2. Principio
de funcionamiento

Los radiadores de acumula-
ción están provistos de unas re-
sistencias de alta calidad Ni/Cr
80-20 que durante la noche ca-
lientan unos ladrillos refractarios,
que alcanzan temperaturas de
aproximadamente 650°C, aun-
que con la protección del calori-
fugado (lana mineral o materiales
asimilados), las partes externas
no superan los 90°C de tempera-
tura superficial por su propia ra-
diación.
La capacidad de almacena-
miento nominal de calor se con-
sigue con la conexión de las reFig.1. sistencias durante ocho horas

MONTAJES E INSTALACIONES - FEBRERO 1995

<!-- p. 2 -->

ininterrumpidas (Fig.1). ras extremas o cuando, por razo- tratada. El consumo del kW tiene
Los ladrillos refractarios, por lo nes de corte del suministro, no un descuento de casi un 55% con
general, son del tipo cerámico hubiera carga por la noche. Los respecto al kW normal; ésta es la
aglutinante de magnestita en alta consumos de estas resistencias justificación básica para poder
densidad. Por cada kW de aco- adicionales no están acogidas a optar a una calefacción eléctrica
metida, se precisan 35 ó 40 kg la tarifa reducida. ventajosa, que reúne una amplia
de masa de ladrillo, lo que hace Los acumuladores pueden gama de características de bieque estos radiadores sean cierta- ofrecerse también opcionalmente nestar.
mente pesados. Por otra parte, con una turbina interior que per- En la actualidad, muchas son
los nuevos desarrollos los hacen mita el paso forzado del aire por las viviendas que, en su proyecto
bastante estéticos y decorativos, el núcleo y, por tanto, la descarga inicial, han previsto este tipo de
incluso ya es posible ofrecerlos calorífica de forma más rápida, tarifa, de tal forma que, cuando
en versión extraplana. Los acu- hecho recomendable cuando se se efectúa el contrato de energía
muladores se presentan en dife- desea caldear un habitáculo en eléctrica, las compañías suminisrentes potencias eléctricas a nivel un período de tiempo más corto. tradoras ofrecen en sus instaladoméstico, y suelen estar en tor- Se trata de los acumuladores di- ciones y medida dicha tarifa. Aun
no a los 3,2 kW, 2,4 kW, 1,6 kW námicos. Los acumuladores sin así, cuando el usuario tiene la
y 800 W siempre en 220 V c.a. turbina son los denominados es- instalación en tarifa simple y deLa regulación de los equipos se táticos. sea sustituir su contrato para beefectúa mediante dos reguladores neficiarse de horas valle, el coste
(carga y descarga), y existe a la del cambio no supone precio alvez la posibilidad de funciona- 3. Instalación guno que no sea un sensible aumiento en automático. eléctrica mento del alquiler de los equipos
El regulador de carga determi- de medida, ya que son más cosna la cantidad de calor almace- tosos.Y un recargo del 3% en el
nado y, por consiguiente, la tem- Para la consecución de la tari- precio de kWh consumido duranperatura del núcleo de los ladri- fa nocturna, la instalación eléctri- te el día (tarifa normal).
llos refractarios, con su termosta- ca de la vivienda requiere de Ahora bien, la instalación elécto de seguridad. El regulador de equipos y circuitos diferentes a trica interior requiere modificadescarga es un reglaje mecánico los de una instalación normal de ciones que han de realizar instaque abre o cierra un registro de simple tarifa. ladores autorizados, requisito imsalida que permite mayor circu- Las compañías suministra- prescindible para efectuar el
lación de aire y, por tanto, la ob- doras instalan conjuntos de me- cambio. Estas instalaciones se
tención de una emisión de calor dida con contadores de doble ta- pueden ofrecer principalmente en
mayor o menor dependiendo de rifa (llano-valle), relojes discrimi- dos tipos:
dicha regulación (Fig. 2). nadores de horas nocturnas y
a) La primera, independizando
La combinación adecuada de protector general, principalmen-
los circuitos de las tomas de coestos dos reguladores permite un te. Es importante recordar que,
rriente donde están conectados
funcionamiento automático para en horas nocturnas, las compañí-
los acumuladores que, debidatodos los días, puesto que el re- as suministradoras no ponen lí-
mente protegidos, finalizan en un
gistro se abre dependiendo de la mite de potencia que no sea las
contactor principal que se conectemperatura del núcleo y el re- propias limitaciones técnicas de
ta por orden del interruptor horaglaje de descarga por procedi- la acometida, y, por tanto, el tér-
rio de la compañía. Hay otro reloj
mientos bimetálicos. mino de potencia contratado en
temporizado en el interior de la
En muchos casos, estos acu- dichas horas no existe, mientras
instalación (del cliente) que dismuladores llevan incorporado un que, en el resto del día, los circui-
crimina también la conexión de
sistema calefactor de apoyo para tos están limitados por el ICP co-
la tarifa, para ampliar las posibiliutilización en días de temperatu- rrespondiente a la potencia con-
dades de regulación voluntaria
por parte del cliente, dentro de
los límites del interruptor horario.

b) En la segunda, toda la ins-
talación está supeditada al inte-
rruptor horario, que ordena el
cambio de tarifa y el término de
potencia mediante un contactor,
de tal forma que, por cada uno
de los acumuladores a instalar en
la vivienda, se requiere un inte-
rruptor horario individual que co-
necte en las horas previstas.

Desde el punto de vista econó-
mico y de regulación en el man-
tenimiento, la solución primera
Fig.2. tiene unos costes menores de

MONTAJES E INSTALACIONES - FEBRERO 1995

<!-- p. 3 -->

instalación. Las compañías suministradoras ofrecen normas y re- Fig.3.
comendaciones para que los instaladores y clientes tomen en
consideración protecciones, límites, seguridades y condiciones a
tener en cuenta y que inciden directamente en el coste de inversión de este tipo de calefacción y
nueva contratación.
Es importante contratar el término de potencia que incida en
los consumos diarios en horas
llano.
Los acumuladores son equipos
de gran peso y se suministran
desmontados de ladrillo y resistencias, lo que obliga a su instalación in situ, siempre por instaladores autorizados privados o
del servicio post-venta del fabricante.

\4. Cálculos

90 m2 habitables y 2,5 m de altu- transmisión, pérdidas de calor
Las condiciones de la vivienda ra en techo. por ventilación, superficies exteque vamos a considerar son de riores frías y rendimientos, que
uso común, como las que se ex- Para el cálculo, hemos de par- no son cálculos previstos en este
ponen a continuación: tir de los siguientes datos técni- análisis, sino que sus resultados
cos: finales expresados en la Tabla II
• La vivienda dispone de aisla- se han de tener en cuenta para
miento térmico en paredes y te- 1 kW/h = 860 kcal/h cálculos particulares de viviendas
chos (poliestireno expandido) similares de una forma práctica y
con doble acristalamiento o salto El rendimiento de un equipo rápida. (Las condiciones de
térmico equivalente. acumulador es prácticamente del construcción a efectos térmicos
• Los acumuladores están si- 100%, ya que la totalidad de en una vivienda son actualmente
tuados debajo de las ventanas. transmisión de energía eléctrica muy similares a las condiciones
se transforma casi en su totalidad expuestas en las hipótesis de cál-
• Se consideran 20°C como en energía calorífica, el resto de culo).
una temperatura confortable para pérdidas es despreciable. Las pérdidas de calor totales
una persona en reposo. Mediante la Tabla I y teniendo (analizadas desde la diferencial
en cuenta las condiciones de de -3°C) quedan expresadas en • La vivienda tiene dos pare-
construcción de la vivienda y pa- la Tabla II.des exteriores y está situada en
rámetros técnicos que hemos Si tenemos en cuenta la equi-Madrid o zonas de condiciones
enunciado anteriormente, se cal- valencia 1 kW = 860 kcal/h yclimáticas similares, según el Ins-
culan las pérdidas de calor por calculamos la potencia eléctricatituto Estadístico de Meteorología.

• Temperatura exterior con
una media superior a 10 días al Tabla I
año de -3°C.
Areas Temperatura °C Superficie m2 Orientación
• Recinto calentado en uniformidad, se mantiene en sentido Salón 20 30 N/E
horizontal y vertical la temperatu-
Dormitorio 1 18 15 Nra deseada.
Dormitorio 2 18 12 INT
• La velocidad del aire de 0,15
m/s. Dormitorio 3 18 9 INT
Aseos (2) 18 9 E
• Humedad relativa alrededor
del 50%. Pasillos 15 5 INT
Cocina 16 10 INT • Orientación de la vivienda
norte/este.
Total 17,5 med 90
• Superficie de la vivienda de

MONTAJES E INSTALACIONES - FEBRERO 1995

<!-- p. 4 -->

que necesitamos para calentar 1 Tabla II
m2 a la temperatura deseada.
En el salón, por ejemplo,
Pérdidas Superficie P. Totales
Areas kcal/m2 m2 kcal/m2
92 kcal m2/h
––––––––––––––– = 107 W m2
Salón 92 30 2.760
860 kcal/h
Dormitorio 1 90 15 1.350
Dormitorio 2 84 12 1.008 Y, si seguimos con la misma
relación en el resto de los habitá- Dormitorio 3 84 9 756
culos de la vivienda, se obtiene la
Aseos (2) 80 9 720 Tabla III.
Pasillos 40 5 200 Y comprobamos que, dividien-
Cocina 64 10 640 do las 7.434 kcal/h totales de la
Tabla III por 860 kcal/h , da co-
Total 76,3 med 90 7.430 mo resultado 8,68 kW/h totales
de potencia eléctrica.
Esta sería la potencia eléctrica
necesaria para mantener la tem-
peratura deseada y cubrir las pér-
didas de calor propias de la vi-
Tabla III vienda; sin embargo, las curvas
de carga y descarga de la figura
Potencia Superficie Pot. Total 1 muestran que la disipación no
Areas Wm2 m2 Teórica kW/h es constante ni repartida. Por el
contrario, tiene un ascenso máxi-
Salón 107 30 3,21 mo al terminar la carga y des-
Dormitorio 1 105 15 1,58 ciende con una pendiente de pér-
dida media de 200 W por cada Dormitorio 2 98 12 1,18
cuatro horas aproximadamente,
Dormitorio 3 98 9 0,88 salvo que se efectúe la apertura
Aseos (2) 93 9 0,47 / 0,37 de la trampilla.
Pasillos 47 5 0,24 Por tanto, el valor medio de los
acumuladores se ha de repartir en
Cocina 74 10 0,74 el transcurso de las 24 horas del
día interpolando entre sus puntas
Total 96 med 90 8,68 y descensos de disipación.

\- Acumulador de 3,2 kW cede
en ocho horas 25,6 kW.h
\- Acumulador de 2,4 kW cede
Fig.4. en ocho horas 19,2 kW.h
\- Acumulador de 1,6 kW cede
en ocho horas 12,8 kW.h
Estos son los cálculos de su factura
\- Acumulador de 0,8 kW cede
en ocho horas 6,4 kW.h
Dirección del suministro Titular del Contrato N.I.F.
Valores diferentes al de capa-
cidad de acumulación, que siem-
Tipo de Lectura Lectura Energía Cargo Importe en ptas. pre está por debajo de un 8% consumo abterior actual consumida abono FACTURACION POR POTENCIA
LLANO 7500 7598 98 6,60kW X 1,84 MESES X 274,00 PTS........... 3.327 aproximadamente.
VALLE 14325 14597 272 FACTURACION POR CONSUMO Asimismo, se puede afirmar 370kWh X 15,55 PTS ................................ 5.754
DESCUENTO CONSUMO NOCTURNO -2.265 que en términos de salida en wa-
RECARGO CONSUMO DIURNO ......................... 39 tios medios por cada uno de los
acumuladores de un día comple-
to serían:
ALQUILER
Periodo de lectura Tarifa B.O.E. C.N.A.E.EQ. MEDIDA ................................................................. 434
15.09.94 a 10.11.94 20N 05.01.94 9010 IVA. POTENCIA Y CONSUMOS IVA ALQUILER 3,2 kW......25,6 kW.h.... 24h..... 1,4 kW.h
15,0% (6855) + 15,0% (434) ............ 1.093
Oficina comercial Teléfono 2,4 kW......19,2 kW.h.... 24h..... 1 kW.h
CL SILOS 12 ARGANDA 915944994 1,6 kW......12,8 kW.h.... 24h..... 0,7 kW.h
Nº Recibo Nº Factura 0,8 kW....... 6,4 kW.h .... 24h.....0,35 kW.h
0708342801.8-941110 4194111137211IMPORTE TOTAL 8.382
Obtenidas las potencias teóri-
Esta factura solo tendrá validez con la autentificación de la oficina de cobro cas de cada habitáculo, y conoci-
das las potencias medias de los Este es su consumo eléctrico en gráficos
acumuladores más usuales, nos

MONTAJES E INSTALACIONES - FEBRERO 1995

<!-- p. 5 -->

mantener una temperatura de Tabla IV
confort, que depende del tipo de
habitáculo de la vivienda, se per- Area P. Teórica kW/h P. Real (20%) Equipos W/1m3
mite un análisis práctico y rápido
de los consumos necesarios que
Salón 3,2 2,6 2 de 3,2 85,3
faciliten el razonamiento de coste
Dormitorio 1 1,58 1,3 1 de 3,2 85,3 de la factura eléctrica en los me-
Dormitorio 2 1,18 0,95 1 de 2,4 80 ses fríos y, a la vez, la posible
comparación con el sistema de Dormitorio 3 0,88 0,7 1 de 1,6 71
calefacción que tenga instalado o
Cocina 0,74 0,6 1 de 1,6 64 previsto en la actualidad.
Aseo 1 0,47 0,4 1 de 0,8 64 Cuando la vivienda está acon-
Aseo 2 0,37 0,3 1 de 0,8 80 dicionada con una instalación
eléctrica de tarifa doble, el mon-
Pasillo 0,24 0,2
taje de acumuladores eléctricos
no precisa de obras, con el aho-
Totales 8,68 7,05 17 kW 75 med
rro de tiempo que ello implica, ni
rompe la estética de sus decora-
dos.vemos obligados a la adaptación dato importante a la hora de for-
Este tipo de calefacción esmás próxima con los equipos de marse una rápida idea de la po-
efectiva las 24 horas del día.acumulación previstos. Es muy tencia necesaria en una vivienda
importante tener en cuenta que de características similares y de
este tipo de calefacción está ac- cualquier superficie.
tuando todo el día y esto supone Los costes de energía con preconsiderar un factor de reducción cios en la fecha de realización de
mantenido por la inercia térmica, estas estimaciones, y sólo para la
que es diferente a la de otros ti- calefacción, ascenderían aproxipos de calefacción que por ejem- madamente, por cada dos meplo sólo están conectadas en in- ses, a los siguientes:
tervalos de 12 horas máximo diarias. En este cálculo se ha consi- • 17 kW x 8 horas x 15,55 pta
derado una reducción del 20% de kW/h x 0,55 de descuento tarifa
pérdidas de calor en las paredes nocturna = 1.163 pta/día
y techos de la vivienda. • 1.163 pta/día x 60 días =
El resultado del replanteo que- 69.788 pta bimensual, a pleno
da según la Tabla IV incluyendo rendimiento, sin impuestos ni alel nuevo factor. quiler de equipos de medida
Así, por ejemplo, en la figura 3 (ejemplo de facturación en la fipuede observarse una disposi- gura 4).
ción de equipos adaptado al re-
Los costes de los acumuladosultado de la Tabla IV donde el
res de la vivienda tipo que hemos
pasillo se acondiciona por el ca-
analizado, en una calidad media,
lor de los habitáculos anexos que
sin resistencias de apoyo incoren algunos casos están dimensio-
poradas, serían de unas 300.000
nadas por encima de los resulta-
pta, sin incluir el IVA ni tampoco
dos.
la mano de obra del montaje, que
Las posibilidades de regula-
depende mucho del tipo de instación de los equipos permiten
lación que exista.
adaptar la potencia real a la teórica, y siempre es conveniente tener instalado un margen mayor 5. Conclusiones
de potencia real, ya que, con una
buena regulación, no se desperdicia energía ni se modifican los Con la determinación de la povalores de temperatura. tencia eléctrica necesaria para
Los 75 W/m3 medios son un calentar 1 m2/1 m3 de aire para

MONTAJES E INSTALACIONES - FEBRERO 1995
