---
type: libro
title: "marchisio web"
author: "ucpc"
categoria: "ACOND. ELÉCTRICO"
paginas: 192
extraccion: "texto (OCR pendiente)"
fuente: "local:E:/MATERIAL DE CONSULTA/ACOND. ELÉCTRICO/instalaciones electricas - marchisio.pdf"
convertido: 2026-10-16
---

# marchisio web

> Texto extraído de `ACOND. ELÉCTRICO\instalaciones electricas - marchisio.pdf` (192 páginas, texto (OCR pendiente)). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->



<!-- p. 2 -->

Farq / publicaciones web 1

Instalaciones eléctricas en edificios
Ing. Ind. Walter MarchisioPA01

<!-- p. 3 -->

Farq / publicaciones web 2

Universidad de la República
Ing. Rafael Guarga
Rector

Facultad de Arquitectura
Arq. Salvador Schelotto
Decano

Consejo Facultad de Arquitectura
Orden Docente
Arquitectos:
Ricardo Vidart
Gustavo Scheps
Enrique Neiro
Eduardo Folco
César Fernández

Orden Egresados
Arquitectos:
J. Luis Oliver
Elena Svirky
Perla Estable

Orden Estudiantil
Bachilleres:
Danielo de León
Andrea Blanco
Ignacio Errandonea

ucpc / unidad de comunicación y producción cultural
 Publicaciones Farq.
Enero, 2003

<!-- p. 4 -->

Farq / publicaciones web 3

La edición de este Libro no hubiera sido posible
sin la invalorable colaboración de los compañeros
docentes de Proyecto de Arquitectura del Taller
Neiro de la Facultad de Arquitectura de la
Universidad de la República
Ing. Ind. Octavio Rocha Laurens
T.E. Osvaldo Canclini
y el entusiasta apoyo del Director del Taller
Arq. José Enrique Neiro
Además, el expreso agradecimiento a los Técnicos
de UTE por la información brindada en los
aspectos técnicos y reglamentarios.

<!-- p. 5 -->

Farq / publicaciones web 5

NOTA PRELIMINAR

El tiempo es un cruel enemigo para las publica- Baja Tensión, complementándolas con aclaraciociones en las que se recopilan informaciones. nes a fin de ayudar a su comprensión. No es un
Casi 30 años transcurrieron de la 1ª Edición de texto didáctico, sino más bien una serie de inforestos Criterios para el Proyecto de Instalaciones maciones más o menos ordenadas y explicadas
Eléctricas (mal llamado en Viviendas pues se con la única finalidad de suministrar informaciorefiere en general a Edificios); en forma inespe- nes al Estudiante de Arquitectura para ejecutar
rada ese folleto mantuvo su vigencia hasta el pre- el Proyecto de Instalaciones Eléctricas. A fin de
sente, habiendo sido utilizado por generaciones facilitar la búsqueda del tema en caso de desear
de Arquitectos como auxiliar para la elaboración confirmar o ampliar la información, se citan el
de la Carpeta del Curso de Proyecto de Arqui- Capítulo e Ítem en que la disposición está contetectura y continúa utilizándose en la actualidad nida. Representa la situación reglamentaria a la
sin que haya surgido ninguna otra publicación fecha de elaboración de esta Publicación, que
actualizada. sin duda sufrirá cambios que en cada caso de-
ben consultarse en UTE.Pero los tiempos cambian los enfoques, los procedimientos, los materiales, y lo que es más gra- Repitiendo frases de la Nota Preliminar original,
ve, las disposiciones reglamentarias. Esta publi- se enfoca en las siguientes páginas “un aspecto
cación hace mucho tiempo que se volvió obsole- muy restringido de las instalaciones, limitándose
ta y la puesta en vigencia el 01.11.95 del nuevo a las interiores de edificios que no poseen carácReglamento de Baja Tensión y la Norma de Ins- ter industrial” y cuya “única virtud es reunir y ortalaciones de UTE marcó el fin de la vida útil del denar en unas pocas páginas un cierto número
mismo, imponiendo su renovación. de informaciones que se halla dispersa en libros
y manuales”. No pretende de ninguna forma serEs imperioso por tanto realizar un nuevo esfuer-
un texto ni sustituir la información brindada porzo y publicar una revisión actualizada y amplia-
la Cátedra.da de la información, pero restringida exclusivamente a suministrar la información que el estu- Sólo que esta vez la vigencia no va a ser de dédiante necesita Se eliminan de la versión ante- cadas, la tecnología cambia en forma demasiarior aquellas informaciones generales que no tie- do acelerada y la verdad de hoy no lo es más en
nen una relación directa con la misma. Los con- un corto tiempo. Es de esperar que alguien con
ceptos en general se mantienen, atendiendo los mayor entusiasmo y juventud acepte el desafío
cambios reglamentarios producidos. y realice las futuras actualizaciones a fin de ade-
cuar la información a los tiempos que vendrán.Se ha tratado de seguir en lo posible, el esquema de la Normativa de UTE contenida en los dos
libros, Norma de Instalaciones y Reglamento de ING. IND. WALTER MARCHISIO

<!-- p. 6 -->

Farq / publicaciones web 7

I. INSTALACIONES ELÉCTRICAS

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES No existe una separación clara entre unos y otros,
todos los cuerpos son más o menos conductoSe denomina instalación eléctrica al conjunto res o aislantes. Del punto de vista eléctrico, se
de elementos que unen eléctricamente la fuente reserva la denominación a aquellos materiales
de alimentación a los diferentes aparatos de uti- que poseen en grado sumo las propiedades en
lización o receptores. uno u otro sentido. Los mejores conductores son
Por fuente se entiende el elemento que suminis- los metales como la plata, el cobre, el oro, el
tra la energía eléctrica: una pila, una batería, un aluminio, etc.; los aislantes son la porcelana,
generador, son fuentes de energía eléctrica; a el vidrio, la mica, el amianto, los materiales
los efectos de la instalación interna de un edifi- plásticos, etc.
cio, la fuente está representada por la conexión
En una instalación, los conductores son las víasa la red de UTE.
naturales para la circulación de la corriente elécLos receptores son los aparatos que utilizan la trica; están formados por hilos o alambres de
energía eléctrica para su funcionamiento: lám- material conductor. Pueden o no poseer una cuparas, calefactores, radios, motores, etc.; el punto bierta de material aislante, lo que permite clasifide conexión a la instalación recibe la denomina- carlos en desnudos y aislados. Los desnudos
ción general de puesta. solamente se pueden utilizar en bajas tensiones,
o fuera del alcance de la mano y soportados en
aisladores que impidan el desvío de la energía2.2.2.2.2. COMPONENTESCOMPONENTESCOMPONENTESCOMPONENTESCOMPONENTES DEDEDEDEDE LALALALALA
eléctrica por caminos no deseados. En instala-INSTINSTINSTALAINSTINSTALAALAALACIÓNALACIÓNCIÓNCIÓNCIÓN
ciones interiores en edificios, salvo casos muy
Una instalación eléctrica está compuesta por una particulares, se utilizan únicamente conductores
serie de elementos, que permiten su funciona- aislados.
miento en forma eficiente y segura. Se distinguen:
En la práctica, por razones de costo, se usan
\1) los conductores destinados a transportar la solamente como conductores el cobre y el aluenergía eléctrica minio; en lo que se refiere a los tipos de aislación
\2) las canalizaciones en las que se alojan los utilizados, son muy variados, siendo el más comismos mún el cloruro de polivinilo (PVC), con aislación
simple o con vaina (superplástico), utilizándose3) los dispositivos de protección, comando y también aislaciones de polietileno reticuladocontrol, que permiten una cómoda y segura uti- XLPE, goma butílica, etc.lización de la energía.
Hay una gran variedad de tipos de conductores,
2.1. CONDUCTORES tanto por el material conductor en sí como por el
tipo de aislación.
Algunos cuerpos son de constitución tal, que los
electrones se desplazan fácilmente por los mis- En instalaciones canalizadas, se utilizan conducmos, permitiendo el pasaje de la energía eléctri- tores Clase 1 UNIT-IEC 228-95 (de un solo hilo)
ca; otros, por el contrario se oponen. Los prime- hasta 4 mm2 de sección en cobre, y a partir de
ros reciben la denominación de conductores y 6 mm2 clase 2 (cableados) (RBT-II-3.2). La tenlos otros de aislantes. dencia actual es utilizar siempre conductores ca-

<!-- p. 7 -->

Farq / publicaciones web Capítulo I 8

bleados, lo que facilita el enhebrado; solamente te el funcionamiento de un cierto aparato (p.ej.
razones de costo justifican el uso de alambres. una lámpara). A esos efectos, es suficiente que
corte uno solo de los polos interrumpiendo el
2.2. CANALIZACIONES pasaje de la corriente: son los interruptores uni-
polares. Pero aún cuando el receptor deje de
Las canalizaciones están destinadas a alojar los funcionar, el mismo continúa conectado a la fuenconductores, y las piezas que forman parte de la te por el otro conductor, de forma que no se pueinstalación: interruptores, tomacorrientes, fusi- den tocar los contactos sin exponerse a un accibles, etc. dente. Existen otros tipos de interruptor, que ade-
más de abrir el circuito en un punto, aíslan elAsí como los conductores son un elemento infal-
aparato de la fuente cortando todos los polos:table de la instalación, al punto que no puede
son los interruptores bipolares que cortan los dosconcebirse la misma sin ellos, las canalizacio-
polos en una instalación monofásica y los tripola-nes pueden o no existir. Y ya que su destino es
res que cortan los tres polos en una instalación tri-contener los conductores, prácticamente puede
fásica. Son muy utilizados en ambientes húmedosutilizarse como canalización cualquier tubo, caño,
por razones de seguridad; y las disposiciones re-etc., con la única limitación de la seguridad de no
glamentarias determinan ciertas puestas que de-introducir por sí mismos, un elemento peligroso,
ben ser obligatoriamente comandadas por interrup-y por supuesto, que se haya realizado ante UTE
tores omnipolares, (que cortan todos los polos).el trámite de aceptación correspondiente.
En el caso de instalaciones trifásicas en 400 VLas canalizaciones normalmente utilizadas en
con neutro en que los circuitos monofásicos deinstalaciones interiores, son los caños de hierro,
220 V se hacen entre polo vivo y neutro (teórica-los tubos de PVC rígidos o corrugados, los ca-
mente a potencial cero), puede interrumpirseños de fibrocemento, los caños de hormigón, las
solamente el polo vivo siendo innecesario cortarbandejas portacables y escalerillas, los ductos
el neutro. Existen dos tendencias para la protec-registrables, etc. Forman parte de las mismas los
ción de derivaciones, una en que se corta el neu-accesorios tales como cajas de registro, de cen-
tro y otra no, utilizando en el primer caso disyun-tro, de brazo, de tomacorrientes, etc.
tores bipolares y en la segunda unipolares. En
viviendas, los IAC (Interruptores Automáticos de
2.3. APARATOS DE PROTECCIÓN, Circuitos) deben ser reglamentariamente de cor-COMANDO Y CONTROL te omnipolar (NI Cap.I Item 14.4) por razones de
Toda instalación eléctrica, además de los con- seguridad, aún cuando en circuitos de 400 V es
ductores y canalizaciones, posee una serie de suficiente cortar los polos vivos.
dispositivos que permiten maniobrar a voluntad Los interruptores más usados en edificios son:
los circuitos, proteger los materiales que la com- · los unipolares comunes.
ponen de daños que pudieran producirse en la · los bipolares comunes.
misma por eventuales defectos, y controlar sus · los de dos y más secciones, que no son másvariables. Son los aparatos de protección, co- que la unión en una misma pieza de dos o másmando y control. interruptores unipolares, para la maniobra des-
de un único punto varias luces con un solo in2.3.1 Aparatos de comando terruptor múltiple.
Los dispositivos de comando permiten maniobrar · los de combinación (en realidad conmutadores
el funcionamiento de un determinado aparato de sin posición abierto) para comandar un circuito
consumo interrumpiendo a voluntad y en forma desde dos puntos (caso de la luz de escalera).
cómoda y segura el pasaje de la corriente; están Se distinguen por su forma de operación interruprepresentados por los interruptores. tores de accionamiento manual y de comando
Los interruptores son dispositivos que se inter- a distancia en los que mediante un botón pulsacalan en un circuito eléctrico cuya función es abrir dor se acciona una bobina que comanda el cie-
(o cerrar) el mismo, comandando por consiguien- rre y la apertura del mismo.

<!-- p. 8 -->

Farq / publicaciones web Capítulo I 9

Los tipos de interruptores son muy variados, tan- Todos los conductores vivos pertenecientes a una
to por sus detalles como por sus características línea o derivación (entendiendo por conductores
de funcionamiento, pero todos ellos tienen una vivos aquellos que tienen potencial distinto de
construcción similar. Constan de: cero) deben tener en su arranque su correspon-
· un soporte aislante sobre el que se montan diente elemento de protección y eventualmente
los diversos elementos. de comando. En cambio, los conductores de pro-
· una base conductora con sus bornes de en- tección no deben cortarse en ningún punto de
trada y salida en la que se inserta el interrup- la instalación (RBT, Cap. XXIII Item 10.5), y no
tor. es obligatorio cortar el conductor neutro; sola-
· el interruptor en sí, con sus contactos fijos y mente es reglamentariamente obligatorio en el
móviles, sistema de accionamiento con meca- ICP, que debe ser bipolar para suministros mo-
nismo de corte rápido y elementos accesorios nofásicos (RBT Cap. V Item 1.3) y tetrapolar
que pueden o no existir (apaga chispas, con- monobloc para trifásicos con neutro. (RBT Cap.II
tactos auxiliares, etc.). ANEXO 10), (RBT, Cap. V Item 1.3), (RBT Cap.V
· una cubierta de protección que impide el ac- Item 1.3), (RBT Cap.IX Item 2.-c).
ceso a los elementos bajo tensión.
Por lo tanto, en la instalación no se colocan eleEn el cuadro siguiente se listan las clases de in- mentos de protección ni maniobra para los conterruptores mencionados. ductores neutros y de protección (tierra) salvo
en los casos indicados. Aparecen en su lugar en
los tableros, barras o borneras para conexión:CUADRO DE INTERRUPTORES
· de los conductores de protección de la instala-
ción interior con la derivación de la línea princi-
pal de protección (tierra).
· de los conductores neutros en tableros trifási-
cos 400 V.
sistema que ofrece mayor seguridad que los tra-
dicionales empalmes permitiendo las conexiones
en forma firme y ordenada. Un puente desconec-
tor permite aislar neutro y tierra de las derivacio-
nes con fines de operación.
Los defectos que pueden producirse son de dos
tipos: sobrecargas y cortocircuitos.2.3.2 Aparatos de protección
Las sobrecargas se producen cuando en un cirLos elementos de una instalación eléctrica se di- cuito se conecta un aparato de consumo que
mensionan para una determinada capacidad; el absorbe una potencia superior a la de diseño del
funcionamiento por encima de la misma, puede mismo, o existen contactos accidentales indirecproducir daños de entidad y ser causa de acci- tos entre los conductores vivos o entre un condentes. Por consiguiente, toda instalación debe ductor vivo y otro de potencial diferente. Eso proposeer dispositivos de protección que se in- voca el pasaje de una corriente excesiva que eletercalan al comienzo de cada circuito, los que va la temperatura del conductor, la que depende
interrumpen en forma automática el pasaje de la del valor de la corriente de defecto y el tiempo
corriente cuando la misma sobrepasa los valo- que la misma se mantiene; cuanto mayores sean
res de diseño. Debe recordarse que esos dispo- la corriente y la duración del defecto, mayor es la
sitivos protegen conductores y no aparatos de elevación de la temperatura, pudiendo finalmenconsumo, por lo que su capacidad debe estar de te dañar la aislación de los conductores.
acuerdo con la sección de los mismos; si los aparatos poseen elemento de protección, éste está Los cortocircuitos en cambio provocan daños en
destinado a protegerlos y se dimensiona de forma instantánea; se producen cuando existe un
acuerdo con su potencia. contacto franco entre los conductores vivos o en-

<!-- p. 9 -->

Farq / publicaciones web Capítulo I 10

tre un conductor vivo y otro de potencial diferente El principio de funcionamiento de los interrupto-
(p.ej. neutro o tierra); la corriente que circula es res térmicos es muy sencillo y se basa en el
de tal intensidad que en un tiempo despreciable uso de las láminas bimetálicas.
puede provocar daños de entidad en la instala- Es conocida la propiedad de todos los cuerpos
ción. de dilatarse al aumentar su temperatura; pero no
Por consiguiente, los aparatos de protección de- todos dilatan igual, dependiendo su aumento diben cortar la corriente en tiempo cero en corto- mensional del coeficiente de dilatación del miscircuito, y en tiempo que depende de la intensi- mo. Si dos láminas de idénticas dimensiones de
dad del defecto en sobrecargas, permitiendo el materiales de distinto coeficiente de dilatación se
aumento de la corriente por un tiempo limitado, calientan juntas de forma de alcanzar la misma
tanto mayor cuanto menor sea el aumento de la temperatura, una de ellas dilata más que la otra.
intensidad. Pero si se sueldan de forma que no pueda des-
plazarse una respecto a la otra formando una lá-Existen dos tipos de aparatos de protección: los
mina bimetálica, las tensiones creadas por elfusibles y los interruptores automáticos.
calentamiento hacen que la misma se curve haLos fusibles son protecciones destructivas, pun- cia el lado del metal que tiene menor coeficiente
tos débiles de la instalación que se destruyen a de dilatación (Fig.I-1).
sí mismos para protegerla. Hay variedad de fusibles, pero su construcción es siempre similar;
constan de:
· un soporte aislante sobre el que se montan
los diversos elementos
· una base conductora con sus bornes de en-
trada y salida en la que se inserta el elemento
fusible
· el fusible en sí formado por un alambre o lá-
mina de metal (plomo, plata, etc.) dimensiona- Fig. I-1
do de forma que se funde cuando la corriente
que lo atraviesa pasa de cierto valor, en un tiem- Si la corriente se hace circular a través de una
po que depende de su curva característica co- resistencia que calienta una lámina bimetálica que
rriente-tiempo. El metal que constituye el ele- hace contacto en un punto fijo, mientras los valo-
mento fusible debe soportar los ataques por los res de la misma sean los normales, el calor des-
elementos atmosféricos (p.ej., no debe usarse prendido por la resistencia no es suficiente para
cobre) y su conexión debe ser firme a fin de curvar la lámina; pero cuando la misma aumen-
evitar daños por calentamiento debido a falsos ta, el calentamiento es mayor y la lámina se cur-
contactos. va y abre el contacto interrumpiendo el circuito;
· una cubierta de protección que evita la pro- si existe un sistema cualquiera que impida que la
yección del metal fundido hacia el observador lámina vuelva a su posición de reposo cuando la
en el momento del salto. resistencia no caliente más, se habrá construido
un interruptor térmico elemental. (Fig. I-2).
Constructivamente, los fusibles son de tipos muy
variados, tapones, cartuchos en sus diversas formas, etc.

Los interruptores automáticos térmicos y térmico-magnéticos, en cambio, son protecciones
no destructivas, que provocan la apertura del circuito en forma automática, y permiten el restablecimiento con una simple operación de reenganche (reset) sin necesitar la sustitución de ningún elemento. Fig. I-2

<!-- p. 10 -->

Farq / publicaciones web Capítulo I 11

Los interruptores magnéticos se basan en la por grande que sea la corriente, el tiempo que
propiedad de los imanes de atraer el hierro y sus tarda la resistencia en curvar la lámina hace que
aleaciones. Por supuesto, no se usan imanes los daños se produzcan antes que el interruptor
permanentes sino bobinas, que al ser recorridas térmico abra; estos dispositivos no pueden usarpor una corriente, se comportan como imanes, se solos, sino en combinación con fusibles rápirecibiendo la denominación de electroimanes. dos o con interruptores magnéticos.
El principio de funcionamiento de los interrupto- En cambio, los magnéticos protegen bien conres magnéticos es hacer pasar la corriente que tra cortocircuitos, pero no admiten sobrecargas;
recorre el circuito que se desea proteger por una apenas la corriente sobrepasa el valor de disebobina en posición de atraer una lámina ferrosa ño, abren el circuito en forma instantánea, no adque descansa sobre un contacto fijo. (Fig.I-3). mitiendo pequeños aumentos incapaces de pro-
ducir daños en un tiempo moderado. A fin de uti-
lizarlos en sobrecargas, algunos interruptores es-
peciales puramente magnéticos poseen un sis-
tema de retardo (generalmente hidráulico) que
impide el corte instantáneo, pero no son muy co-
munes.
Los interruptores térmico-magnéticos utilizan
ambos principios combinados: la protección tér-
mica regulada a la corriente nominal con un cier-
to porcentaje de sobrecarga admisible, y la pro-
tección magnética a varias veces la corriente no-
Fig. I-3 minal, de forma que en sobrecargas actúa la pro-
tección térmica y en cortocircuitos la protección
magnética.
Mientras la corriente se mantiene dentro de los
No existe ningún interruptor térmico o magnéticovalores normales, la fuerza de atracción no es
construido en forma tan sencilla, aunque el prin-suficiente para levantar la lámina, permaneciendo
cipio de funcionamiento es el descripto; la cons-cerrado el contacto.
trucción es bastante más compleja: poseen un
Pero en cuanto la misma sobrepasa los límites sistema de accionamiento, hay un mecanismo
de diseño, la bobina separa la lámina del contac- que impide a las láminas volver a la posición de
to en tiempo cero, abriendo el circuito e interrum- descanso sin realizar una operación de reenganpiendo el pasaje de la corriente. Si existe un sis- che (reset), suelen admitir regulaciones, etc.
tema cualquiera que impida que la lámina retorne a la posición de reposo cuando la bobina deje En la Fig.I-4 (tomada del catálogo Medex) se
de atraerla, se habrá construido un interruptor muestra el corte de un interruptor automático térmagnético elemental. mico magnético (o magnetotérmico) en su cons-
trucción real; la única diferencia con el principio
Los térmicos son adecuados para sobrecargas de funcionamiento descripto es que el sistema
ya que el calentamiento es mayor cuanto mayor magnético no actúa sobre un contacto sino que
sea el valor de la corriente y el tiempo que la desplaza mecánicamente una palanca provocanmisma se mantenga, de forma que para sobre- do el disparo del interruptor, que debe reponerse
cargas moderadas la apertura se hace en un tiem- con una simple maniobra de la misma.
po prolongado y en sobrecargas grandes en un
tiempo corto. La curva corriente-tiempo de aper- El disparo térmico se efectúa a través de la lámitura responde en general a la forma en que se na bimetálica (A) que se regula mediante un torproducen los posibles daños en los materiales nillo (C) de forma que el bimetal se calienta al
de la instalación. Pero no son adecuados en cor- paso de la corriente, curvándose; al alcanzar un
tocircuitos, en los que la corriente alcanza valo- valor determinado, actúa sobre el apoyo de la pares muy altos en un tiempo despreciable, pues lanca (G) produciéndose el disparo del interruptor.

<!-- p. 11 -->

Farq / publicaciones web Capítulo I 12

INTERRUPTOR TÉRMICO MAGNÉTICO

Fig. I-4

TOMADA DEL CATALOGO MEDEX

El disparo magnético se efectúa a través del nú- · Un circuito auxiliar de prueba
cleo (E) del electroimán, regulado por un resorte Todos los conductores pasan por el núcleo del
(F), de forma tal que cuando la fuerza de atrac- transformador; cuando la suma vectorial de las
ción de la bobina (B) del electroimán es suficien- intensidades es distinta de cero (o sea que existemente grande, vence la resistencia del resorte ten fugas), en el secundario se induce una tenactuando sobre el apoyo de la palanca (G) pro- sión que provoca la excitación de un relé que abre
duciéndose el disparo. el interruptor. La apertura se produce cuando la
La apertura del interruptor (D) y la extinción del corriente de fuga supera la corriente de regulaarco eléctrico por el apagachispas (H) se realiza ción. El valor mínimo de la corriente de defecto a
en un tiempo muy corto, del orden de los 20 mili- partir del cual el interruptor diferencial debe abrir
segundos. automáticamente en un tiempo conveniente, de-
termina la sensibilidad del mismo.
Otro elemento de protección es el Interruptor o
Disyuntor Diferencial, que tiene como función El Interruptor Diferencial debe poseer una sensiproteger tanto la instalación como a los indivi- bilidad que provoque el corte de la energía en
duos contra corrientes peligrosas de fuga por con- caso de defecto indirecto para evitar que el po-
tencial de las masas supere 24 V en lugares hú-tactos directos e indirectos, que debe instalarse
medos o 50 V en lugares secos. La corriente no-obligatoriamente en todos los Tableros Distribuidores (Generales) de los clientes (NI, Cap. I minal depende del valor de la resistencia de la
ANEXO IV Apartado 6). puesta a tierra; en instalaciones domiciliarias
es obligatorio el uso de interruptores diferenciaUn interruptor diferencial, está compuesto nor- les con una sensibilidad de 30 mA (RBT, Cap.
malmente por los siguientes elementos: VIII Item 5.-).
· Un transformador toroidal La corriente de defecto está relacionada con la
· Un relé electromecánico resistencia de la puesta a tierra, y debe limitarse
· Un mecanismo de conexión y desconexión de forma de no alcanzar las tensiones de seguri-

<!-- p. 12 -->

Farq / publicaciones web Capítulo I 13

dad indicadas; el interruptor diferencial debe te- la instalación, y van desde una simple lámpara
ner una sensibilidad dada por las expresiones testigo hasta instrumentos más complejos de me-
dida como voltímetros, amperímetros, fasímetros,
50 En locales y medidores de consumo, etc. I \<
R emplazamientos secos (RBT Cap. VI
Ítem 3.2.2)
24 En locales 3.3.3.3.3. CLASIFICACLASIFICACLASIFICACIONCLASIFICACLASIFICACIONCIONCIONCION DEDEDEDEDE LASLASLASLASLAS I \<
R y emplazamientos húmedos INSTINSTINSTALAINSTINSTALAALAALACIONESALACIONESCIONESCIONESCIONES

3.1. POR SU FORMA DE EJECUCIÓN
donde R es la resistencia de la puesta a tierra e I
la sensibilidad del diferencial. Por su forma de ejecución, las instalaciones eléc-
tricas se clasifican en:
Existen en el mercado interruptores diferencia- · aparentes
les modulares que se anexan a los interruptores · embutidas
magnetotérmicos y combinados diferencial-magnetotérmicos formando un conjunto. Las instalaciones aparentes son aquellas que se
ejecutan por la superficie de los muros, techos,En el caso de instalaciones interiores de gran
cerchas etc. con los conductores canalizados ocomplejidad o extensión, es conveniente utilizar
no. Un caso particular de las instalaciones apa-interruptores diferenciales de intensidad nominal
rentes son las instalaciones aéreas.decreciente en cascada que actúen selectivamente cortando solamente el tablero con defec- Las embutidas se enhebran en canalizaciones
to y manteniendo en funcionamiento el resto de que se tienden dentro de muros, losas, pisos, etc.
la instalación.(NI, Cap.I Ítem 14.4 b). Se distinguen dentro de las embutidas las subte-
rráneas que se alojan por debajo de los pisos.
2.3.3 Aparatos de control
En el cuadro siguiente se muestra la clasificaFinalmente, los aparatos de control realizan la ción, indicando los tipos más comunes dentro de
lectura de los parámetros de funcionamiento de cada grupo (RBT Cap. VIII):

En cable preensamblado
AEREAS Sobre aisladores
Con guías de cable de acero
En tubos plásticos livianos
En superplástico
En tubos de hierro o plástico
Sobre aisladores APARENTES APARENTES ELECTRICAS COMUNES En caños de fibrocemento
En ductos o bandejas portacables
En cables especiales (XLPE, preensamblado, etc.)
En barras dentro de ductos
EMBUTIDAS En tubos de hierro o plástico o ductos INSTALACIONES COMUNES En caños de fibrocemento
En canales registrables
SUBTERRANEAS En caños con cámaras EMBUTIDAS
En cables especiales directamente enterrados

<!-- p. 13 -->

Farq / publicaciones web Capítulo I 14

3.2. POR EL AGRUPAMIENTO DE LOS Todo tablero, tanto general como derivado, debe
ELEMENTOS contar a la llegada de la línea de alimentación
con elementos generales de comando y protec-Los aparatos de protección, comando y con-
ción para la carga total que distribuye el mismotrol se agrupan generalmente en gabinetes que
(RBT Cap. V Item 1.4.1.- c).reciben la denominación general de tableros.
Se define como tablero todo agrupamiento, en Por razones de accesibilidad todos los aparatos
una envolvente adecuada, de elementos de de maniobra deben situarse a una altura entre
protección, maniobra y control (RBT Cap. V 0,25 m y 2,- m medidos desde el piso (RBT Cap.
Item 1.4.1); los mismos, hasta que UNIT adop- V Item 1.4.3). Por tanto, esa es la altura a que
te una norma nacional, deben ajustarse a la deben instalarse los tableros, por lo menos los
Norma IEC 439. elementos de protección y comando que contie-
ne. Normalmente, se instalan de forma que laDe los tableros parten líneas y derivaciones. Se
altura de su punto medio sobre el nivel de pisoentiende por línea el ramal que parte de un ta-
es aproximadamente 1,50 m.blero para alimentar otro, y por derivación, aquella que parte de un tablero y alimenta un receptor Las centralizaciones son un caso particular de
o puesta. Toda línea que parte de un tablero, debe los tableros en las que sólo existen elementos de
poseer a la salida sus correspondientes elemen- protección; la línea no tiene a la llegada elementos
tos de protección y de comando y toda deriva- generales, y recorre los distintos elementos de proción su elemento de protección; según los ca- tección, continuando o no a otra centralización sin
sos, las derivaciones pueden o no tener elemen- cortes. Las centralizaciones deben situarse en una
tos de comando dentro del tablero. caja cuya arista inferior esté a una altura no menor
de 2 m del piso (RBT Cap. V Item 1.6).Se distinguen:
· Tableros propiamente dichos En el cuadro siguiente se indican las caracterís-
· Centralizaciones ticas de los tableros:

TABLEROS

TIPO ALTURA m ELEM. GENERALES
TABLEROS PROPIAMENTE DICHOS 0,25 a 2,00 SÍ
CENTRALIZACIONES > 2,00 NO

Basándose en al agrupamiento de los elementos 3.2.2 Instalaciones semicentralizadas
de protección y maniobra, las instalaciones se
clasifican en: Las instalaciones semicentralizadas constan
· centralizadas de un tablero general de donde parten las deri-
· semicentralizadas vaciones propias (que pueden o no existir) y
· distribuidas las líneas alimentadoras de uno o más table-
ros derivados que poseen a su vez sus propios
ramales; en el tablero general se incluyen los3.2.1 Instalaciones centralizadas
elementos de protección y comando de sus proLas instalaciones centralizadas son aquellas que pias derivaciones y de las líneas que alimenposeen un único tablero con sus correspondien- tan los tableros derivados, y en éstos, los de
tes elementos generales de donde parten todas sus derivaciones (Fig.I-5b). Es el caso de edifilas derivaciones (Fig.I-5a). Son las instalaciones cios de cierta importancia, centros de enseñanmás comunes en unidades de tamaño pequeño za, instalaciones de servicio en núcleos habio medio: viviendas, comercios, etc. tacionales, etc.

<!-- p. 14 -->

Farq / publicaciones web Capítulo I 15

3.2.3 Instalaciones distribuidas arranque de las mismas de forma que resultan
así distribuidos a lo largo de la línea. Este tipo deLas instalaciones distribuidas, en cambio, po-
instalaciones es que se encuentra en edificiosseen un tablero con sus correspondientes ele-
viejos y en la actualidad, salvo casos especia-mentos de protección y comando generales, del
les, es poco frecuente. Cuando la instalación dis-cual parte una línea general que recorre los dife-
tribuida es embutida, los elementos de protec-rentes locales y alimenta las derivaciones inter-
ción se alojan en cajas de centralización de ta-calando el elemento de protección correspondien-
maño adecuado. (Fig.I-5c).te (generalmente un fusible), localizado en el

G

Fig I –5a

G

Fig I –5b

G

Fig I –5c

<!-- p. 15 -->

Farq / publicaciones web 17

II. ASPECTOS DEL PROYECTO

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES te, pero ya es tarde para corregirlas, o por lo me-
nos dificultoso y caro. El análisis del proyecto es
El Proyecto de Acondicionamiento Eléctrico for- imperativo; adjuntarlo a las demás piezas sin anama parte del Proyecto de Arquitectura y al igual lizarlo, puede tener un resultado imprevisto.
que los demás componentes de la construcción
(albañilería, estructura, acondicionamiento sanitario, térmico y lumínico natural y artificial, acús- 2.2.2.2.2. IMPORIMPORIMPORTANCIAIMPORIMPOR ANCIAANCIAANCIAANCIA DELDELDELDELDEL PRPRPROYECTPRPR YECTYECTYECTOYECT
tico, etc.) debe formularse en conjunto de forma Lamentablemente, no siempre existe un Proyecde obtener una unidad integrada. Existe la ten- to de Instalaciones Eléctricas formando parte del
dencia de agrupar las disciplinas especializadas Proyecto de Arquitectura, solamente cuando lo
bajo el nombre de Técnicas como si fueran un exigen las bases o en obras de cierta complejicomplemento de la Arquitectura, cuando no son dad. Normalmente la Instalación queda librada
más que uno de los tantos aspectos del proyecto al buen juicio del Instalador; en edificios comutotal. nes, especialmente en conjuntos de viviendas,
el Arquitecto no llama un especialista, y por pro-Si bien es cierto que en la vida profesional el Ar-
pia decisión o por imposición del Propietario oquitecto no puede abarcar todos los detalles de
Promotor, realiza él mismo directamente el “pro-la obra y en edificios de cierta importancia cuen-
yecto” de Eléctricas que consiste en ubicar lasta con Asesores que estudian las distintas espe-
puestas, los interruptores y los tableros sin es-cialidades, siempre él es el autor del Proyecto, y
pecificar trazados, materiales ni procedimientos.aunque delegue funciones a Técnicos especializados, las directivas generales y el juicio final de La razón es disminuir costos obviando el pago
lo aportado por los mismos son de su responsa- de honorarios profesionales al Asesor, una ecobilidad. nomía insignificante pues los honorarios por pro-
yecto suelen ser un porcentaje muy bajo del va-La razón para incluir el Proyecto de una Instala-
lor de la construcción.ción Eléctrica en el Curso de Proyecto de Arquitectura (Carpeta), tiene como meta incursionar, Si se desea hacer una Instalación Eléctrica con
probablemente por única vez en la vida profesio- un cierto nivel de calidad, debe realizarse un Pronal del Arquitecto, en los detalles del mismo y yecto de Instalaciones contemplando esas exicrear un lenguaje válido para discutir con el es- gencias.
pecialista las soluciones adoptadas de forma de
La inexistencia de Proyecto de Instalaciones Eléc-obtener un resultado integrado con el proyecto
tricas tiene varias desventajas:total. El especialista seguramente proyectará una
instalación correcta desde su punto de vista, pero 1) No es posible pedir más de un precio pues las
como su formación es diferente de la del Arqui- ofertas, al no estar definidos los trabajos a cotitecto, puede no tener la adecuada perspectiva zar, no resultan comparables. Normalmente, se
para respetar las determinantes en que se basó contratan los trabajos directamente con un Insla solución global. talador de confianza.
Un proyecto correcto debe reafirmar la solución 2) Como Uruguay es actualmente un mercado
adoptada y no negarla. Y este es un juicio que el de precios y no de calidad, el Instalador tiene dos
Arquitecto no puede delegar; en la etapa de cons- metas muy claras para no quedar fuera del mertrucción, las incoherencias van a surgir claramen- cado:

<!-- p. 16 -->

Farq / publicaciones web Capítulo II 18

· Hacer la instalación al menor precio encarando El proyecto comienza por determinar, si para la
los trabajos de forma de disminuir al mínimo los potencia a solicitar en esa ubicación, el suminis-
costos. tro se hace en Baja Tensión o es necesaria Sub-
· Ejecutarlas de forma que puedan ser aproba- estación; para ello se debe realizar un censo
das por UTE cumpliendo estrictamente las exi- primario de cargas necesarias según el méto-
gencias reglamentarias. do establecido en el Cap. VI de esta Publicación.
En base a los datos obtenidos, si la carga total
3.3.3.3.3. ESTRESTRESTRUCTURAESTRESTRUCTURAUCTURAUCTURAUCTURA DELDELDELDELDEL PRPRPROYECTPRPR YECTYECTYECTOYECT es mayor que 50 kW, en general se necesita una
Subestación; y únicamente la misma puede ob-Proyectar una instalación eléctrica significa: de-
viarse en casos particulares, lo que solamenteterminar los puntos de alimentación, ubicar los
puede determinarse consultando los Serviciostableros generales y derivados, trazar los circui-
Técnicos correspondientes de UTE. (NI, Cap. I,tos de alimentación, ubicar las puestas con sus
Item 3).correspondientes aparatos de protección y comando, trazar las derivaciones, dimensionar los
distintos elementos, seleccionar los materiales a 4.4.4.4.4. CARACARACARACTERISTICASCARACARACTERISTICASCTERISTICASCTERISTICASCTERISTICAS DELDELDELDELDEL
utilizar y expresar los resultados obtenidos. SUMINISTRSUMINISTRSUMINISTROSUMINISTRSUMINISTR
La estructuración de un proyecto debe ir de lo En Uruguay, el suministro de energía eléctrica
general a lo particular: una instalación con un se hace en corriente alterna de 50 Hz en Baja,
esquema general correcto, da como resultado un Media y Alta Tensión; hasta hace poco tiempo,
buen proyecto aún cuando existan algunos erro- en Baja Tensión solamente a 220 V.
res puntuales en los detalles. Pero un proyecto Y como UTE ha decidido incorporar como nueperfecto en lo particular basado en una distribu- vas tensiones de distribución 400 V y 22 kV (NI,
ción general incorrecta que no sea coherente con Cap. I Anexo IV pág. 139), se agregan 230 V en
el proyecto arquitectónico, nunca pasará de me- monofásica y 400 V en trifásica.
diocre.
Resumiendo, la energía suministrada por UTENormalmente el suministro de UTE se hace en según la Normativa vigente, tiene las caracterísBaja Tensión a las tensiones de utilización. Pero ticas indicadas en la tabla II-1 (NI, Cap. I Item 2):en ciertos casos eso no es posible por no existir
capacidad disponible en las líneas distribuidoras La tensión de suministro en Media y Alta Tende Baja Tensión o las condiciones así lo exijan, y sión depende de la carga solicitada y la zona del
el suministro se hace en Media Tensión siendo país donde las mismas se radiquen, siendo acnecesaria una Subestación reductora. (Por Baja tualmente Media Tensión 6 y 15 (o 20 kV) y Alta
Tensión se entienden los voltajes hasta 1.000 V). Tensión 30/60 kV. (RBT, Cap. XXIV Anexo I).

Tabla II-1

TIPOS DE SUMINISTRO
CLASE FASES TENSION NEUTRO
monofásica 220 V - - - -
Baja Tensión monofásica 230 V aterrado
trifásica 220V aislado
trifásica 400 V accesible y aterrado
Media Tensión trifásica Según los accesible y aterrado
Alta Tensión trifásica casos* accesible y aterrado

\*depende de las cargas solicitadas y la zona del país.

<!-- p. 17 -->

Farq / publicaciones web Capítulo II 19

Para todo suministro cuya tensión sea >400 V o sión actual. (NI, Cap. I Anexo IV, final Pág. 140).
su carga individual sea >300 kW, UTE medirá la Resumiendo, para todo suministro cuya tensión
energía en Media o Alta Tensión (Actualmente sea >400 V, o su carga individual >300 kW,
MT 6 kV o 15 kV), quedando la transformación a UTE exige la construcción de una Subestacargo del cliente, debiéndose respetar, en Baja ción UTE de MT de la que se alimenta otra
Tensión, las prescripciones del Reglamento, y de BT propia del cliente. La SE de MT puede
para Media y Alta Tensión, las Instrucciones Re- ser externa o en edificio, pero la SE de BT del
glamentarias de UTE (NI, Cap. I Anexo II Item cliente debe estar en local, en lo posible adya2.- pág. 129).. cente al de MT.
El cliente debe proporcionar a UTE un predio La carga menor que UTE suministra normalmentedebidamente acondicionado o un local apropia- en Baja Tensión es 3,3 kW; solamente se podrádo cuyas dimensiones mínimas serán determi- solicitar 2,2 kW para servicios tales como peque-nadas por esa Empresa, donde se instalarán las ños quioscos, garitas, servicios generales de vi-celdas de corte y medida que correspondan; ese viendas hasta 3 plantas, viviendas modestas, etc.predio o local será entregado a UTE en dona- donde la carga principal sea iluminación o pe-ción o comodato. La energía se entrega median- queñas cargas cuya simultaneidad no supere loste barras o cable en la celda del cliente, en bor- 10 A. (NI, Cap. I Item 2) y 1,32 kW para cabinasnes de un seccionador de cuchillas tripolar, mon- telefónicas y refugios peatonales.tado en el local de la SE propia. La instalación y
los equipos alimentados en Media Tensión, se- En la tabla II-2 se indican las cargas normalizarán clase 24 kV previendo el cambio de Media das de suministro en Baja Tensión (NI, Cap. I
Tensión a 22 kV, con independencia de la ten- Anexo I Item 2 pág. 118 actualizado en junio ‘98):

Tabla II-2
CARGAS NORMALIZADAS EN BAJA TENSIÓN

POTENCIA A SOLICITAR (kW) CORRIENTE
NOMINAL (A)
MONOFÁSICO 220 V(1) TRIFÁSICO 220 V TRIFÁSICO 380 V(2)
1,32(3) - - - - 6
2,2(4) 3,8(5) 6,6(5) 10
3,3 5,7(5) 9,9 15
4,4 7,6(5) 13,2 20
5,5 9,5 16,5 25
6,6 11,4 19,8 30
8,8 15,2 26,3 40
11(6) 19 32,9 50
13,9(6) 23,9 41,5 63
16(6) - - - - 73

(1) La tensión, en los sistemas de 380 V, será entre neutro y polo activo.
(2) Se suministrarán por medio de 4 conductores, 3 activos y 1 neutro.
(3) Sólo para cabinas telefónicas y refugios peatonales.
(4) Sólo para pequeños quioscos, garitas, servicios generales en edificios de hasta 3 plantas, viviendas modestas, etc.r
igiendo para los demás casos el mínimo de 3,3 kW.
(5) Sólo se admitirán en casos especiales, cuando se justifique la necesidad de contar con distribución trifásica, lo cualserá
determinado por los servicios técnicos en función de las características de los receptores a instalar y según surja de la
documentación técnica presentada.
(6) Sólo para algunas zonas rurales.

<!-- p. 18 -->

Farq / publicaciones web Capítulo II 20

Cuando la potencia solicitada no supere los valo- repartidora y derivación (línea) individual, serán sores de la tabla anterior, ésta deberá coincidir con bredimensionados de acuerdo a lo establecido en
uno de ellos, pudiéndose solicitar cualquier valor, el párrafo anterior; en esa forma, los únicos ele-
(sin fracción menor a 0,1 kW) cuando se trate de mentos que cambiará UTE al solicitarse un aupotencias mayores. (NI, Cap. I Anexo I, Item 2.1 mento de carga hasta esas potencias, son el ICP
Pág. 117 modificada en junio de 1998). (Interruptor Controlador de Potencia) y el medi-
dor.La elección del tipo de suministro depende de la
necesidad o no de energía trifásica basado en La identificación de los conductores se realizará
la potencia a solicitar o al tipo de cargas a co- mediante el color de su aislación (RBT ADENDA
nectar; en locales donde se utiliza energía trifá- Art. 3.2.-i pág.3) según la tabla II-3.
sica (industrias p.ej.), el suministro debe ser trifásico aún cuando la importancia de la carga a Tabla II-3
solicitar no lo exija. COLORES CONVENCIONALES
Normalmente los servicios en Baja Tensión son (1) Protección Verde-amarilllo
monofásicos hasta 8,8 kW en 220/230 V, admitiéndose hasta 16 kW en algunas zonas rura- Polo R Rojo (2)
les en las que puedan conectarse transformado- (2) Polo S Blanco
res monofásicos en la red de Media Tensión. Por
Polo T Marrón (2)encima de esas potencias y cuando las cargas
lo exijan, los suministros serán trifásicos a la Neutro N Azul claro
tensión requerida.
(1) Transitoriamente se admitirá el color verde.
Las instalaciones serán dimensionadas para (2) Estos colores deberán ser utilizados hasta el tablero
una carga de 6,6 kW cuando sean monofási- general del cliente. En el resto de la Instalación podrá
emplearse otros colores, excepto para protección (tiecas, aún cuando se solicite una potencia menor. rra) y neutro
Se exceptúan aquellas destinadas a pequeños
quioscos, garitas, viviendas modestas, o servi- 5.5.5.5.5. ETETETAPETETAPAPAPASAPASASASAS
cios generales de edificios de tres plantas cuando la carga que se solicite sea 2,2 kW. Asimis- En un Proyecto de Instalaciones Eléctricas hay
mo, en el caso de que sean trifásicas, de acuer- tres partes claramente definidas:
do a lo indicado en la tabla anterior, se dimensio- · Anteproyecto
narán para una carga de 7,6 kW.(NI, Cap. I Anexo · Dimensionado
I, Item 2.1 Pág. 117 modificada en junio de 1998). · Expresión
Eso significa que los elementos de la línea de Las mismas se desarrollan en forma detallada
enlace, CGP (Caja General de Protección), línea en los siguientes Capítulos.

<!-- p. 19 -->

Farq / publicaciones web 21

III. ANTEPROYECTO

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES 2.1. CENSO DE CARGAS
Primeramente es necesario efectuar un censo pri-El proyecto de una instalación eléctrica comien-
mario de cargas según los criterios indicadosza por una Anteproyecto de la misma, en el cual
en el Cap.VI de esta publicación a fin de determi-se determinan el sistema de alimentación y los
nar la potencia a solicitar y determinar si basán-distintos componentes, pero sin llegar a un deta-
dose en los datos obtenidos es necesaria Subes-llamiento ni a un dimensionado, con la sola ex-
tación.cepción de aquellos casos en que un precálculo
pueda ser decisivo para la elección o ubicación
de algún elemento. 2.2. LOCAL PARA SUBESTACIÓN
Como se expresó en el Capítulo anterior, el An- Si se determina que es necesaria una Subestateproyecto debe encararse partiendo de lo ge- ción reductora, hay que elegir la ubicación de la
neral hacia lo particular; y deben cumplirse las misma y si es en local cerrado o a la intemperie.
etapas indicadas en el orden establecido. En zonas urbanas, normalmente se exige local,
el que debe proyectarse según exigencias UTE.
Pero aún cuando la subestación no sea exigida,2.2.2.2.2. SISTEMASISTEMASISTEMASISTEMASISTEMA DEDEDEDEDE ALIMENTALIMENTALIMENTACIÓNALIMENTALIMENT CIÓNCIÓNCIÓNCIÓN
si la potencia solicitada es superior a 50 kW,
El primer paso es definir si la alimentación del o el solicitante tiene la obligación de reservar
los Tableros Generales se hace directamente de en su inmueble un local para el montaje de la
las líneas distribuidoras de Baja Tensión de UTE Subestación, salvo que UTE lo exima expresao es necesaria una subestación reductora. Y si mente de esta obligación (NI, Cap. I Item 3).
lo es, determinar ubicación y proyectar el local
La previsión de un local para la Subestación debedestinado a la misma.
hacerse en las primeras etapas de la ComposiDebe resaltarse especialmente que la necesi- ción, cuando la aparición del mismo con dimendad o no de Subestación solamente puede siones y requerimientos propios no implica moser determinada en forma definitiva por UTE dificaciones en la disposición de las áreas asigque posee un total conocimiento de la situa- nadas a cada función, sólo un ordenamiento dición de sus redes distribuidoras y la posibili- ferente; como ese local debe tener acceso direcdad de atender la solicitud de potencia en Baja to de la calle y normalmente se ubica a nivel de
Tensión. Para potencias >50 kW la Subesta- Planta Baja, con aberturas con características
ción es necesaria salvo que UTE lo exima ex- propias, suele presentar ciertas dificultades en
presamente de esta obligación (Ver Ítem 2.2 su emplazamiento para evitar desordenar las fasiguiente). chadas. Además, si no es exento y se incluye en
el edificio con locales sobre el mismo en la si-Para ello es necesario proceder en el siguiente
guiente planta, debe evitarse especialmente queorden:
existan baños o cocinas sobre la losa de ese
\1) Efectuar un censo primario de cargas. local por razones de seguridad; sin duda la Sub2) Ubicar y diseñar el local de la subestación, estación va a permanecer en funcionamiento
en caso de ser necesaria. más tiempo que el que transcurra antes de pro3) Formular un anteproyecto tentativo de las ins- ducirse una pérdida en las instalaciones sani-
talaciones de enlace. tarias, con el peligro que representa el goteo

<!-- p. 20 -->

Farq / publicaciones web Capítulo III 22

sobre las barras de MT y los equipos eléctricos Existen patrones base en cuanto a ubicación, dien general. mensiones y características del local, pero en
cada caso pueden haber variaciones. Además,
Esas dificultades se magnifican si el Anteproyec- debe recordarse que las exigencias para los loto del edificio se elaboró sin tener en cuenta la cales para las Subestaciones no son fijas ni en
necesidad de ese local. El mismo debe cumplir el tiempo ni en el espacio. Como ejemplo, hasta
determinantes muchas veces difíciles de satisfa- hace muy poco tiempo se utilizaban celdas con
cer en la Composición aún en las primeras eta- tabiques separadores de mampostería que con
pas; pero cuando la misma ya está definida, la el uso de las celdas modulares no son más nenecesidad de ese local no previsto puede exigir cesarios (aún se siguen utilizando, cada vez
modificaciones importantes en el Proyecto. Mu- menos, en algunas zonas del interior); en Monchas veces el Asistente de Acondicionamiento tevideo las puertas y ventanas de los locales
Eléctrico de Carpeta, para no obligar al alumno a deben ser metálicas por el riesgo de incendio,
rehacer prácticamente el Proyecto en el que ya en Maldonado se utilizan de madera pues el riesha invertido un tiempo considerable, acepta solu- go de corrosión es mayor que el de incendio.
ciones de compromiso que no llenan en forma natural todos los requerimientos, perdiéndose la La información que se incluye en estas páginas
meta de proyectar un edificio integrado en todos refleja la situación actual, que puede mantenersus aspectos. Y esto sucede con demasiada fre- se por un cierto período pero puede variar por
cuencia. razones diversas. En cada caso, es práctica
aconsejable consultar al Asesor de Instalaciones
Resumiendo, es imprescindible que el local de la Eléctricas o a los Servicios Técnicos corresponSubestación aparezca desde el comienzo del dientes de UTE antes de proceder a un anteproAnteproyecto de Arquitectura (si el mismo es yecto del local.
necesario, lo que solamente puede determinarse consultando la Sección correspondiente de En el Capítulo VII de esta publicación se estuUTE). dian con mayor detalle las Subestaciones.
Y no olvidar que para todo suministro cuya ten-Y no hay que olvidar que el proyecto de la Sub-
sión sea >400 V, o su carga individual >300 kW,estación es función privativa de UTE, que nor-
(como se indicó en el ítem 4 del Capítulo II) semalmente entrega un plano detallado del local.
exige la construcción de una Subestación de BTSiempre la ubicación, dimensiones y caracterís-
propia alimentada en MT de una SE UTE. La SEticas del local deben ser aprobados por UTE, que
UTE de MT puede ser a la intemperie o en edifi-en general atiende las sugerencias del Arquitec-
cio, pero la SE de BT del cliente debe estar ento si las mismas respetan en general las necesi-
local, en lo posible adyacente al de MTdades técnicas. Previamente debe elaborarse
como base de discusión un Anteproyecto basado en el local disponible para ese fin, atendiendo 2.3. INSTALACIONES DE ENLACE
en lo posible las dimensiones y detalles de los El Anteproyecto comienza por un trazado tenta-locales patrón. Y no olvidar que el único meca- tivo de las instalaciones de enlace que son lasnismo para obtener una definición oficial es pre- que unen la red de distribución de UTE (o la Subsentar en una Oficina Comercial de UTE una estación según los casos) a las instalaciones inSolicitud de Suministro indicando ubicación, teriores o receptoras. (NI, Cap. I Item 1.-a).potencia solicitada y demás datos. En unos pocos días, UTE comunica el Presupuesto Esti- Las instalaciones de enlace no forman parte
mativo para el suministro de la carga, indicando de la instalación interior del edificio (que comienlas contribuciones a abonar por obra y por car- za después del medidor de energía, más precigas, y si es necesaria la construcción de una Sub- samente del ICP) y generalmente no son ejecuestación suministrando un plano del local a cons- tadas por el Instalador; solamente deben tendertruir. Y si las gestiones preliminares fueron co- se las canalizaciones necesarias para el enherrectamente efectuadas, se respeta lo propuesto brado de las líneas repartidoras y, si fuera exigicon mínimos ajustes. do, ejecutarlas totalmente. Pero de cualquier for-

<!-- p. 21 -->

Farq / publicaciones web Capítulo III 23

ma, el anteproyecto de la canalización para la lí- b) Ubicación de los Tableros General y Derinea repartidora y ubicación de la CGP, si corres- vados.
ponde, debe ser presentado por la Firma Instala- c) Trazado de las Líneas Alimentadoras interdora al solicitar el nuevo servicio (NI, Cap. I Item nas.
1.-c)2). d) Ubicación de las Puestas y sus comandos
Además, existe interés en determinar el trazado locales.
de las canalizaciones y la ubicación de la CGP o e) Trazado de las Derivaciones.
CD tanto por la incidencia constructiva de estos
elementos como por el impacto visual que pue- A diferencia del dimensionado en sí que se rige
den provocar los mismos en el aspecto final del por una metodología determinada, como para
edificio. Por supuesto, como las instalaciones de todo proyecto, no existen recetas para diseñar
enlace forman parte de las instalaciones de UTE, una Instalación Eléctrica; el Anteproyecto surge
el anteproyecto debe ser sometido a aprobación como resultado de la evaluación ponderada de
de esa Empresa. un cierto número de determinantes que inciden
en él, que pueden agruparse en tres categorías:
En Baja Tensión, las instalaciones de enlace com-
\1) Determinantes impuestas por el proyectoprenden (NI, Cap. I Item 1.-b) todos los elemen-
arquitectónico.tos desde las líneas distribuidoras de UTE
hasta el ICP (Interruptor Controlador de Poten- 2) Determinantes técnicas
cia) del cliente (Ver Capítulo VIII de esta publica- 3) Determinantes reglamentarias
ción).
(La terminología utilizada en los siguientes punEn el artículo referido de las NI se incluye el ICP tos está contenida en el Capítulo I del Reglamento
como formando parte de las instalaciones de de Baja Tensión).
enlace. El ICP es el límite entre las instalaciones
de enlace y la instalación interior del usuario, 3.1. DETERMINANTES DEL PROYECTO
conceptualmente es parte de la instalación interior. Pero como los ICP deben ser provistos por Las instalaciones eléctricas forman parte del proel cliente solamente si la carga es mayor a 7,6 kW, yecto total del edificio y deben ser coherentes
(UTE los suministra para cargas menores), y en con el mismo, teniendo en cuenta sus caractetodos los casos deben ser calibrados o regula- rísticas y dando a la vez y en su medida ciertas
dos y precintados por el Laboratorio de UTE (NI, determinantes que deben ser respetadas en la
Cap. I Art.1.-Item d), sus conexiones no son ac- composición.
cesibles por lo que resulta razonable incluirlos Es imperativo que el Anteproyecto de la Instalaen las instalaciones de enlace a las que el usua- ción Eléctrica surja simultáneamente con el Anrio no tiene acceso. teproyecto arquitectónico, de forma de obtener
En Media y Alta Tensión la instalación de enlace un resultado integrado y no una implantación
es la parte comprendida entre la celda de corte y yuxtapuesta tratando de ajustarse a directivas
medida, y el primer componente de la Subesta- fijadas con prescindencia de la existencia de la
ción propia, seccionamiento o protección propie- misma.
dad del cliente (NI, Cap. I Art.1.-Item b). Las particularidades constructivas deben ser te-
nidas muy en cuenta al formularlo; ciertos ele3.3.3.3.3. FORMULAFORMULAFORMULACIONFORMULAFORMULACIONCIONCIONCION DELDELDELDELDEL mentos (muros de ladrillos vistos, muros bajos,
ANTEPRANTEPRANTEPROYECTANTEPRANTEPR YECTYECTYECTOYECT losas a diferentes niveles, bóvedas cerámicas,
mamparas vidriadas, cubiertas livianas, elemenLa formulación del Anteproyecto de instalación tos prefabricados, etc.) inciden en la ubicación
interior debe plantearse respetando en el siguien- de los tableros y el recorrido de líneas y derite orden: vaciones. El planteo debe hacerse respetando
a) Ubicación del Tablero de Medidores (o agru- esas características, a fin de obtener una ins-
pamiento de medidores e ICP en el caso de talación coherente con la solución constructi-
conjuntos con alimentación centralizada). va del edificio.

<!-- p. 22 -->

Farq / publicaciones web Capítulo III 24

3.2. DETERMINANTES TECNICAS tanto, el primer paso es determinar la ubicación
del Tablero de Medidores de la instalación y de-El proyecto de una instalación eléctrica debe res- finir sus condiciones atendiendo las diversas de-petar una serie de condiciones técnicas que son terminantes.fundamentales para cumplir con su función de
suministrar energía a los aparatos de consumo,
las que en su medida determinan la disposición 4.1. DETERMINANTES DEL PROYECTO
de los elementos. En particular, un cierto núme-
a) Suministros individuales. En el caso de vi-ro de puestas está fijado por razones técnicas.
viendas unifamiliares, y locales comerciales e in-
dustriales, los equipos de medida se ubican den3.3. DETERMINANTES REGLAMENTARIAS tro de tableros individuales. Debe preverse un
lugar en la Planta Principal próximo a la líneaLas instalaciones eléctricas están en su casi to-
de edificación de rápido y fácil acceso, preferi-talidad alimentadas por las redes de UTE y exis-
blemente en el exterior cuando exista zona deten condiciones que deben cumplirse a fin de
retiro.obtener la aprobación previa a su conexión.
Por consiguiente, el proyecto debe respetar las Si existen Tableros Derivados en la misma u otra
disposiciones reglamentarias de esa Empresa, planta, debe tenerse en cuenta al emplazar los
que están contenidas en dos volúmenes: Medidores e ICP, que exista un fácil trazado para
las líneas que de él parten.· Norma de Instalaciones y
· Reglamento de Baja Tensión b) Suministros centralizados. Cuando exis-
ten conjuntos de viviendas y en general sumi-y comenzaron a aplicarse a fines de 1995 con nistros múltiples, los equipos de medida y ta-una actualización en junio de 1998; la nueva nor- bleros generales se instalan en módulos o con-mativa sustituyó el Reglamento para la Ejecución juntos que se ubican en local destinado exclu-de Instalaciones Eléctricas vigente desde 1959. sivamente a ese fin que cumpla con las condi-Las disposiciones reglamentarias comprenden ciones indicadas en el Cap.VIII Ítem 6.3 yuna serie de exigencias, tendientes todas ellas a 6.7.1.1 de esta publicación. En el proyecto debela protección de sus redes por defectos de las preverse en Planta Baja o Subsuelo (no Gara-instalaciones particulares, así como para garan- je) un local para la centralización de Medido-tizar un mínimo de seguridad a los usuarios de res de dimensiones suficientes para alojar loslos servicios eléctricos. módulos correspondientes al número de uniEsas disposiciones son bastante estrictas y mo- dades, dejando frente al tablero un espacio lidifican sustancialmente el antiguo Reglamento; bre de por lo menos 1 m medido desde la parte
su interpretación no es demasiado sencilla ni aún más saliente (se admite 0,80 m en viviendas y
para los especialistas. En estas páginas se ha oficinas). Si existen tableros enfrentados, la distratado de expresar en un lenguaje docente más tancia debe ser de 1,50 m (RBT, Cap. V Item
accesible al estudiante, las Normas que se apli- 1.4.2).
can en cada caso haciendo referencia a los artí- Si por las características del edificio, no existeculos que las contienen. Se indica por la sigla NI local para ubicar la centralización de medidores,si la disposición pertenece a la Norma y por RBT los mismos pueden instalarse en Módulos paraal Reglamento, seguida del Capitulo e Item don- Exteriores (Ver Cap.VIII Ítem 6.7.2 de esta publi-de está contenida (y a veces la página), de for- cación).ma de poder ir a la fuente y localizarla cómodamente si se desea ampliar la información. El módulo de los ICP (Interruptores Controlado-
res de Potencia) debe ubicarse inmediato al mó-
dulo de medidores; si por razones de espacio esto4.4.4.4.4. TABLERABLERABLERABLEROABLEROOOO DEDEDEDEDE MEDIDORESMEDIDORESMEDIDORESMEDIDORESMEDIDORES
no fuera posible, podrá ubicarse en los muros
La instalación particular del usuario (instalación adyacentes y aún en los opuestos, pero siempre
interior) comienza después del medidor. Por lo dentro del mismo ambiente.

<!-- p. 23 -->

Farq / publicaciones web Capítulo III 25

4.2. DETERMINANTES TÉCNICAS de protección y comando generales. El medidor
debe ubicarse en Planta Baja (no Garaje) en ca-a) Suministros individuales. Teóricamente, los jas o nichos lo más próximo posible a la línea detableros deben ubicarse en el centro de grave- edificación y preferentemente al exterior, admi-dad de las cargas. Pero como reglamentariamen- tiéndose, previa autorización, su ubicación den-te el Medidor deben situarse próximo a la línea tro de los 7 m de la misma (NI, Cap.I Item 11.5).de edificación y como máximo a 7 m de la misma Cuando en una vivienda, el medidor se ubicay preferentemente al exterior, si el Tablero Ge- sobre un muro exterior de la finca, los elementosneral se ubica junto al mismo, no es posible cum- generales pueden instalarse en el interior de laplir ambas condiciones. En suministros individua- finca a distancia mínima del medidor (RBT, Cap.les con un único tablero, suele ubicarse el mis- VIII Item 8.2). En edificios destinados a indus-mo, especialmente en viviendas, en un lugar téc- trias, comercios, etc., los medidores se debennicamente aceptable, colocando a la salida del ubicar preferentemente en la Planta Principal. (NI,medidor el ICP del que parte la alimentación del Cap.I Item 11.5).tablero, en forma similar que en los suministros
centralizados. Si bien se duplica el Interruptor b) Suministros centralizados. Los equipos de
General, suelen simplificarse las derivaciones. medida se instalan en forma centralizada en
módulos en local destinado exclusivamente aSi existe más de un tablero, caso de las vivien-
tal fin (RBT, Cap. VIII Item 6.1) que debe cum-das dúplex, puede instalarse el Tablero General
plir con las siguientes condiciones generales (NI,en Planta Baja y uno derivado en Planta Alta, o
Cap. I Item 11.5) (Ver Ítem 6.3 del Cap.VIII desimplemente alimentar las derivaciones de Plan-
esta publicación):ta Alta del Tablero General por la losa de Planta
Baja. · Tener fácil y rápido acceso no presentando di-
ficultades para su eficaz vigilancia y contralor.
b) Suministros centralizados. Las determinan- · Poseer iluminación, ventilación y dimensiones
tes técnicas del emplazamiento de la centraliza- apropiadas.
ción de Medidores están suficientemente deta- · Estar protegidos contra daños mecánicos (trelladas en el Capítulo VIII Ítem 6 de esta publica- pidaciones, etc.)
ción. · Prohibición de coexistencia con medidores o
Al determinar la ubicación del cuarto de medido- cañerías de otros servicios (agua, gas, comres, debe tenerse en cuenta la gran cantidad de bustibles, etc.).
caños que parten del mismo y suben por lugares · No existir en ese ambiente polvo, gases corrocomunes, lo que puede crear interferencias con sivos o temperaturas excesivas; en caso de
la estructura. La ubicación ideal es adyacente al existir, su grado de protección debe ser IP5xx.
muro por el cual suben. Esto no siempre es posi- · No contener en su construcción materiales comble, pero si en el desarrollo del Anteproyecto de bustibles.
Arquitectura se tiene en cuenta esta determinan- · En edificios de hasta 15 plantas o menos de 60
te, una adecuada disposición de los locales pue- suministros, la centralización debe hacerse en
de permitir tal emplazamiento. Planta Baja o Subsuelo (RBT Cap. VIII Item
6.1.) con prohibición expresa de ubicarlos en
garajes (NI, Cap. I Item 11.5).4.3 DETERMINANTES REGLAMENTARIAS
· Los visores de lectura deben estar situados
a) Suministros individuales. Es el caso de vi- entre 0,70 m y 1,80 m del NPT.
viendas unifamiliares, y locales comerciales e
industriales (NI, Cap. I Item 11.3.-). Los equipos 5.5.5.5.5. TABLERABLERABLERABLEROSABLEROSOSOSOS GENERALGENERALGENERALGENERALGENERAL YYYYY DERIVDERIVDERIVADOSDERIVDERIVADOSADOSADOSADOS
de medida deben ubicarse dentro de tableros individuales (Ver Ítem 6 del Cap.VIII de esta publi- El Anteproyecto de la Instalación Interior conticación). Las cajas de medidores se destinan ex- núa con la ubicación de los Tableros General
clusivamente para ese fin, admitiéndose que en y Derivados y el trazado de las líneas de alicompartimentos separados y con puertas inde- mentación de los mismos. Se prefiere la denomipendientes, se instalen en ellos los elementos nación de Tablero de Distribución a la de Table-

<!-- p. 24 -->

Farq / publicaciones web Capítulo III 26

ro General, pues como en la Centralización de tos de protección y maniobra y se indicaron las
Medidores se denomina TG al ICP, es motivo de características de los tableros y centralizaciones.
confusión. En las siguientes líneas se denomina En lo que se refiere a su función, tableros y cencomo Tablero de Distribución al general de la ins- tralizaciones son comparables si no se desea
talación interno a la unidad. comandar circuitos de los mismos, pues éstas
En el Capítulo I Ítem 3.2 se clasificaron las insta- no contienen elementos generales ni de malaciones basadas en el agrupamiento de elemen- niobra.

EJEMPLOS DE EMPLAZAMIENTOS DE TABLEROS
EN UBICACIONES COMPROMETIDAS

Fig. III-1

Fig. III-2

Fig. III-3

<!-- p. 25 -->

Farq / publicaciones web Capítulo III 27

5.1 DETERMINANTES DEL PROYECTO · en una estructura con bóvedas, la ubicación del
tablero en el muro de cabecera permitirá acce-La disposición de los tableros, tanto en número der a todas ellas en forma simple. (Fig. III-2).como en ubicación, debe estar de acuerdo con · si en un hotel existen ductos verticales de ven-el ordenamiento espacial del edificio de forma que tilación entre dos habitaciones contiguas, pa-la instalación respete las zonas claramente defi- rece a simple vista una excelente ubicación lanidas en el proyecto de Arquitectura. cara del ducto que da hacia el corredor pues
Cada tablero debe responder a una unidad es un punto equidistante ubicado simétricamenfuncional y cada unidad funcional debe tener te a las mismas; sólo que es la peor ubicación,
su propio (o propios) tableros. P. ej. la Sala de el tendido de las derivaciones se complica por
Máquinas en un edificio de viviendas debe po- el vacío existente, apareciendo curvas inneceseer su propio tablero, igual las Bombas; no es sarias que obligan a la instalación de cajas de
lógico que un tablero de biblioteca alimente la registro. (Fig. III-3).
cocina de la cafetería pues se trata de locales
Y hay multitud de ejemplos similares. Como nocon diferentes funciones que incluso pueden te-
hay reglas para determinar el emplazamiento dener horarios de funcionamiento dispares.
los tableros, debe realizarse un cuidadoso análiEn general los tableros se embuten en los mu- sis de los emplazamientos posibles a fin de faciros; muchas veces, por la existencia de paneles litar el tendido de alimentadores y derivaciones,
vidriados, a primera vista no hay lugar para ins- evitando dificultades y sacando partido de las
talarlos, por lo que se suelen modificar los pane- características propias del edificio.
les para forzar la creación de un lugar para ubicarlo. Pero esto nace simplemente de un pre- 5.2. DETERMINANTES TÉCNICAS
concepto de que el tablero debe ser casi un cuadrado, con ambas dimensiones muy poco dife- Técnicamente, los tableros deben ubicarse en el
rentes, lo cual no es cierto. centro de gravedad de las cargas, o por lo me-
nos próximos a la concentración de las mayoresLa inmensa mayoría de los tableros tienen esa demandas. El número de tableros no está limita-característica; pero conceptualmente, un tablero do; a veces un tablero muy grande (el Nationalpuede tener el ancho de un interruptor térmico Electric Code Art. 3882 limita a 42 el númeromagnético, más la holgura para las conexiones, máximo de derivaciones que parten de un mis-y la altura de los implementos puede ser entre mo tablero) puede ser dividido con ventajas en0,25 m y 2,00 m (RBT, Cap. V Item 1.4.3). O sea dos o más casi sin incidencia en el costo, ya queque un tablero puede tener algo más de 0,15 m como los elementos de protección y comando dede ancho por 1,75 m de altura disponiendo los las derivaciones son los mismos, se agreganinterruptores automáticos en una sola fila acos- solamente el costo de interruptor general y eltados. Es difícil no tener un muro piso a techo en gabinete, que puede compensarse con la menorque tal tablero no pueda embutirse. Y lo mismo longitud de las derivaciones. Y muchas vecessucede en una ordenación horizontal, no tenien- suele obtenerse una mejor ordenación de la ins-do limitación el ancho. talación.
Las características constructivas del edificio deben ser tenidas muy en cuenta; como a los ta- 5.3. DETERMINANTES REGLAMENTARIAS
bleros llega la línea de alimentación y de ellos
parten las líneas y derivaciones del mismo, un En muchos casos, del Tablero de Distribución
correcto emplazamiento facilita el tendido de las derivan otros tableros secundarios donde se
canalizaciones. Por citar algunos ejemplos de centralizan las derivaciones que pertenecen a
ubicaciones comprometidas: una cierta zona o sección específica. Son simila-
· si existen dos losas contiguas a distinta altura, res a las de los Tableros Generales de Distribu-
la colocación del tablero que alimenta deriva- ción; poseen un interruptor automático general y
ciones en ambas losas en el muro común, faci- elementos de protección, y eventualmente de ma-
lita el tendido de las canalizaciones (Fig. III-1). niobra, de las diversas derivaciones; están desti-

<!-- p. 26 -->

Farq / publicaciones web Capítulo III 28

nados a alimentar una unidad funcional como ya En el caso de Locales de Pública Concurrencia
se ha descripto en el Item 5.1 de este Capítulo. (ver Cap.X), las exigencias sobre tableros son
muy estrictas:
En el caso de apartamentos, el Tablero de Distri- · En locales con más de un piso, es obligatorio
bución contiene, además de su interruptor au- un interruptor general por piso que permita
tomático general de llegada para la carga total cortar independientemente cada uno de ellos,
que distribuya el mismo, los IAC (Interruptores que pueda comandarse desde el Tablero GeneAutomáticos de Circuitos) térmico-magnéticos ral de Distribución a través interruptores o botoautomáticos que deben responder a la Norma neras de desenganche (RBT, Cap. X Item 4d).
UNIT-IEC 898 para proteger contra sobrecargas · Tanto el Tablero General de Distribución como
y cortocircuitos de las diferentes líneas y deriva- los Tableros Secundarios deben instalarse en
ciones que de él parten (RBT, Cap. V Item 1.4-b). locales o recintos a los que no tenga acceso
Además, un dispositivo especial de protección el público (RBT, Cap. X Item 4c); y dichos lode las personas contra contactos indirectos (in- cales deben cumplir con la exigencia (RBT,
terruptor diferencial) cuyo principio de funcio- Cap. V Item 1.4.2) de dejar 1 m libre medido
namiento se estudió en el Cap.I Ítem 2.3.2 de desde la parte más saliente del tablero y entre
esta Publicación. los planos que den acceso al mismo.
Los conductores de protección no deben cor-
La necesidad de ubicar los tableros en locales,tarse en ningún punto de la instalación (RBT,
suele presentar serios problemas cuando no seCap. XXIII Item 10.5.-), y no es obligatorio cor-
tuvo en cuenta esta determinante en el Antepro-tar el conductor neutro; solamente es reglamenta-
yecto del edificio. Para los tableros derivados seriamente obligatorio en el ICP, que debe ser bipo-
suele tener una cierta flexibilidad, pero no paralar para suministros monofásicos (RBT Cap. V Item
los Generales de Piso; la creación de locales de1.3) y tetrapolar monobloc para trifásicos, (RBT
uso exclusivo para esos tableros en un empla-Cap.II ANEXO 10), (RBT,Cap. V Item 1.3), (RBT
zamiento correcto (p.ej. en las proximidades delCap.V Item 1.3), (RBT Cap.IX Item 2.-c).
acceso a la planta) suele afectar seriamente el
Salvo en los casos indicados, en sustitución de ordenamiento general de los locales. Como la
los elementos de maniobra aparecen en los ta- exigencia no es para el Tablero General de Piso
bleros las barras o borneras para conexión: sino para un interruptor general por piso, suele
· de los conductores de protección de la ins- instalarse cerca del acceso un interruptor y el
talación interior con la derivación de la línea Tablero en una ubicación más cómoda; eso exi-
principal de protección (tierra). ge la duplicación del interruptor (el General de
· de los conductores neutros en tableros trifá- Piso y el del tablero, idénticos) o utilizar una bo-
sicos 400 V. tonera de desenganche a distancia.
sistema que ofrece mayor seguridad que los
empalmes tradicionales permitiendo las conexio- 6.6.6.6.6. LINEASLINEASLINEASLINEASLINEAS
nes en forma firme y ordenada. Un puente des-
Las líneas son los conductores que a partir deconector permite aislar neutro y tierra de las de-
un cierto tablero, alimentan otro y las derivacio-rivaciones con fines de operación.
nes los conductores que, partiendo de un tableEn cuanto a la ubicación de los tableros, deben ro, alimentan cargas.
ser accesibles a todo momento, evitando la ubicación en zonas o ambientes afectados por: hu- 6.1. DETERMINANTES DEL PROYECTO
medad, polvo, vibraciones, vapores, temperatura superior a 50ºC, aguas limpias o servidas, etc. En el trazado de líneas alimentadoras desde el
(RBT, Cap. V Item 1.4.2) En viviendas, está ex- medidor (o el ICP) hasta el Tablero General de
presamente prohibida la instalación de tableros Distribución, de secciones importantes, debe
y centralizaciones en cocinas y baños (RBT, Cap. cuidarse de tener recorridos simples y lo más
IX Item 4); y no deben instalarse en dormitorios, corto posible evitando dificultades constructivas
pues su acceso no es posible a toda hora. tales como desniveles de losas, vanos, etc. para

<!-- p. 27 -->

Farq / publicaciones web Capítulo III 29

lo cual debe seleccionarse cuidadosamente la cajas de registro que están fuera de la zona en
ubicación del medidor. que existe estructura), en la primera etapa del
Anteproyecto esa previsión es casi siempre po-En el caso de suministros individuales con re-
sible. Pero generalmente es dificultosa cuandopartidoras aéreas, debe ubicarse la canalización
el mismo ya está ajustado.embutida hasta el medidor de forma que la repartidora tenga un recorrido que no provoque un Los edificios de Propiedad Horizontal están lleimpacto visual desagradable en la zona de reti- nos de ejemplos de los problemas creados por
ro. Y con repartidoras subterráneas, tener en esa imprevisión. Y no puede culparse al Instalacuenta la existencia del nicho de la CGP, el ten- dor, la imprevisión es del Proyecto de Arquitecdido canalizaciones importantes desde el nicho tura.
de la misma y la instalación obligatoria de una
cámara bajo el medidor (Ver Ítem 5 Cap.VIII). El El procedimiento correcto sería el siguiente: se
trazado de esas canalizaciones y la existencia proyecta el pasaje de los conductos de subida
de las cámaras exige por lo menos considerar rasantes a la estructura, incluso terminando el
las zonas en que se ubiquen y su incidencia en muro de subida pero dejando un canal vertical
el pavimento. para alojamiento de los caños, con varias ven-
tajas:
En suministros centralizados, la ubicación del
· No es necesario llamar al electricista antes decuarto de medidores es de enorme importancia
llenar la estructura con los problemas de coor-para el tendido de las líneas. En el caso de vi-
dinación consiguientes.viendas, debe tenerse en cuenta que de la cen-
· No hay que prever pases en vigas con las po-tralización parte un número importante de caños
sibilidades de errores de ubicación y rotura dede por lo menos Ø 38 mm, uno por unidad, que
conductos en el llenado.suben a las mismas, además de los correspon-
· No hay que abrir pases y canaletas en lo quedientes a Servicios Generales.
otro ya construyó.
Una incorrecta ubicación de ese local provoca
inevitables interferencias con la estructura. Los Una vez terminada y desencofrada la estructura,
recorridos horizontales de ese haz de conductos el Instalador tiende los conductos y coloca las
embutidos en losa son indeseables, pero son in- cajas de registro, aplacándose la canaleta en
evitables pues las líneas deben subir embutidas cualquier momento oportuno.
en muros que además de estar obligatoriamente De esa forma, la intervención del Instalador anen lugares comunes (NI, Cap.I Ítem 13.2 a), ten- tes del llenado de la estructura, sólo es necesagan continuidad en todas las plantas. La ubica- ria para colocar los elementos que inevitablemención ideal del local de la centralización de me- te están embutidos en la misma (conductos, cadidores es adyacente al muro por el cual su- jas, etc.).
ben las líneas. Esto no siempre es posible, pero
si en el desarrollo del Anteproyecto de Arquitec-
6.2. DETERMINANTES TÉCNICAStura se tiene en cuenta esta determinante, una
adecuada disposición de los locales puede per- Como las líneas constituyen la estructura básica
mitir tal emplazamiento. de la instalación y están formadas por conducto-
res de sección apreciable, deben elegirse traza-En la subida de las líneas embutidas se deben
dos lo más simples y cortos posibles compati-evitar interferencias con la estructura; eso pue-
bles con la ubicación de los tableros a alimentar.de hacerse subiendo por un muro en el que no
existan vigas, y si existen sean de ancho menor Cuando la alimentación es trifásica, ya sea porque el espesor del muro. Muchas veces, cuando que la potencia supera los 8,8 kW o porque es
por razones técnicas eso no es posible, suele necesario contar con energía trifásica por las
aumentarse el espesor del muro; como la exi- cargas a conectar, las líneas deben ser trifásigencia para el pasaje de caños, dependiendo del cas aún cuando las derivaciones sean monofánúmero de unidades, es pequeña, de 5 o 10 cm, sicas. La carga máxima de los aparatos de utili-
(los elementos de mayor profundidad son las zación con distribución monofásica es de 5 kW,

<!-- p. 28 -->

Farq / publicaciones web Capítulo III 30

ALIMENTACIÓN DE TABLEROS DERIVADOS

Fig. III-4

excepto motores, equipos soldadores y de rayos 1) la alimentación independiente es la mejor del
X (RBT, Cap. II Item 9.-b). punto de vista técnico: cada tablero es alimenta-
do en forma independiente de los demás, de for-Hay tres opciones para la alimentación de Table-
ma que en caso de defecto, solamente quedaros Derivados:
sin tensión aquel cuya línea está con defecto,
\1) en forma independiente a partir del General, permitiendo a la vez aislarlo de la fuente con ines decir, cada tablero tiene su propia línea. dependencia de los otros.
\2) en salto con una sola línea que parte del Ge- 2) la alimentación en salto es más económica,
neral, y alimenta los diferentes tableros sin en- especialmente considerando que con la nueva
trar en ellos, es decir, conectándose a los bor- Normativa las secciones mínimas de las líneas
nes de entrada del interruptor de cada uno de son generosas, 6 mm2 y a veces se alimentan
ellos y continuando sin cortes al siguiente. varios tableros cuya carga total es pequeña. Tie-
ne el inconveniente que en caso de defecto, to-3) en derivación, conectando el primer tablero y
dos los Tableros Derivados quedan sin alimen-partiendo de él al siguiente mediante los elemen-
tación. La opción solamente puede hacerse me-tos de protección y comando correspondientes.
diante un precálculo a fin de evaluar la econoEn la Fig.III-4 se indican en forma gráfica los tres mía a realizar, y la condición es que todos los
sistemas de conexión de Tableros Derivados y Tableros Derivados pertenezcan a una misma
sus circuitos unifilares. unidad funcional.
Cada una de las opciones tiene sus ventajas y 3) la alimentación en derivación solamente se
desventajas: justifica cuando el segundo tablero tiene una re-

<!-- p. 29 -->

Farq / publicaciones web Capítulo III 31

lación de dependencia con el primero, de forma Propiedad Horizontal una caja de registro por nique al abrir el interruptor general del principal tam- vel, sino una cada dos niveles, alimentando una
bién queda sin alimentar el secundario. unidad por techo y la superior por piso.

Y pueden utilizarse esquemas mixtos, dependiendo de las características del Proyecto, que de- 7.7.7.7.7. UBICAUBICAUBICACIÓNUBICAUBICACIÓNCIÓNCIÓNCIÓN DEDEDEDEDE PUESTPUESTPUESTASPUESTPUESTASASASAS
ben ser evaluados caso a caso.
Una vez ubicados los tableros, General de DisEn edificios de cierta importancia, deben dimen- tribución y Derivados, y trazadas las líneas que
sionarse las canalizaciones de las líneas en for- los alimentan, es necesario ubicar los puntos
ma generosa en vista a futuras ampliaciones; no donde se ubican los receptores, es decir, los
hay que olvidar un conductor es de fácil sustitu- aparatos que utilizan la energía eléctrica para su
ción, pero no puede cambiarse una canalización funcionamiento. El punto de conexión a la instaembutida sin afectar elementos constructivos. lación recibe, como ya se expresó, el nombre
general de puesta.
6.3. DETERMINANTES REGLAMENTARIAS No importa que en etapas anteriores haya sido
necesaria una determinación primaria de pues-Las líneas alimentadoras hasta el Tablero Distri-
tas al proyectar los locales, basada en sus ca-buidor de la unidad son monofásicas hasta 8,8 kW
racterísticas y equipamientos; al realizar el ante-en 220/230 siendo trifásicas en 380 V para car-
proyecto de la instalación la propuesta inicial debegas mayores. Las instalaciones deben dimensio-
reverse teniendo en cuenta las determinantesnarse para una carga de 6,6 kW monofásica, aún
eléctricas.cuando se solicite una potencia menor, y de
7,7 kW trifásica (NI, Cap. I ANEXO I Item 2.1). En general, en forma intuitiva, la tendencia del
(Ver Cap. II Item 4 de esta publicación). alumno al encarar un proyecto de eléctricas es
comenzar por ubicar las puestas; lógicamente,A efectos de obtener un cómodo enhebrado, en
son los puntos que hay que alimentar y es ne-la instalación de conductos deberán intercalarse
cesario determinar su posición. Pero si bien lacajas de registro cada 10 m como mínimo; y aún
disposición de las mismas es importante, mu-cuando el RBT no establece el máximo de cur-
cho más lo es resolver las generalidades delvas entre registros limitando solamente la suma
Proyecto en las que se determinan los diferen-de los ángulos de las mismas entre cajas a
tes elementos que definen el mismo y su rela-270º, (RBT, Cap. IV Item 2 para conductos
ción con el Proyecto de Arquitectura. Una vezmetálicos, extendida para conductos de mate-
definidos el sistema de alimentación, ubicadosrial aislante en el Item 5 del mismo Capítulo)
los tableros y trazadas las líneas que los ali-es práctica aconsejable no tener más de dos
mentan, la conexión de las derivaciones hastacurvas intermedias.
las puestas es obvia. Y si el esquema general
Eso exige, en el caso de propiedad horizontal, fue correctamente diseñado, la alimentación de
que en la subida de conductores a las unidades las mismas simplemente reafirmará la solución
aparezcan cajas de registro; las mismas son in- adoptada.
deseables, por varias razones:
Y finalmente, debe extremarse la previsión de· aparecen en lugares comunes muy transitados, futuro uso de la energía eléctrica, tanto en la ubi- elementos de distinto material que los muros cación como en la potencia asignada a cada que visualmente interrumpen su plano. puesta, a fin de evitar la prematura caída en des-
· si bien en un primer momento un adecuado tra- uso de la instalación. En el reciclaje de locales,
tamiento superficial disminuye el impacto visual, se tiene un ejemplo claro de como la imprevisión
apenas es necesario abrir las cajas las mis- y la aparición de nuevas necesidades afectan la
mas se evidencian por el manejo inadecuado remodelación de la instalación eléctrica, al punto
de las tapas, resultando muy visibles. de ser frecuentemente más conveniente hacer
Por lo que resulta conveniente minimizar la apa- una nueva instalación que tratar de adaptar la
rición de cajas; suele hacerse no instalando en existente.

<!-- p. 30 -->

Farq / publicaciones web Capítulo III 32

7.1. DETERMINANTES DEL PROYECTO tegoría del edificio, solamente razones de costo
impiden poner una segunda derivación con otrosCierto número de puestas está fijado por razones 3 TC, que permitiría mayor flexibilidad en las co-técnicas. Del proyecto de iluminación surge el nexiones de aparatos de uso frecuente.número, potencia y distribución de aquellas destinadas a alumbrado; de los distintos Acondicio- Si bien la disposición de luces y TC obedece a
namientos el número, ubicación y potencia para las reglas generales indicadas, la ubicación de
alimentación de sus equipos. las mismas debe hacerse teniendo en cuenta cla-
ras determinantes propias del Proyecto.Los tomacorrientes de uso general merecen un
capitulo aparte. Como no tienen un destino es- El Proyecto impone entre otras, las siguientes
pecífico, su emplazamiento exige un especial determinantes a tener en cuenta para el emplacuidado por la indeterminación de los aparatos a zamiento de las puestas:
conectar; algunos TC tienen un uso y una poten- · Las dimensiones físicas del local y no la ubicia determinados, caso de los puestos de traba- cación del equipamiento. La disposición de
jo de computadoras en oficinas, TC altos para luces, cuyas características, número y potenconexión de televisores, etc. cia surge del Proyecto Lumínico, debe hacer-
se basada en la geometría del local, teniendoPero la gran mayoría no; existen algunas nor- en cuenta su destino y la existencia de un de-mas prácticas que permiten fijar mínimos de pre- terminado equipamiento, pero no debe ser de-visión para distintos locales (Handbook of Inte- terminada por la ubicación del mismo. El mis-rior Wiring Design, National Electric Code Hand- mo criterio se aplica para los TC.book, etc.). En viviendas, un TC por cada 6 m o Las puestas, generalmente embutidas, estánfracción del perímetro de la habitación; en co- incluidas en elementos permanentes (muros,mercios, por lo menos uno cada 40 m2 de super- losas, etc.) que no varían con el tiempo salvoficie de piso distribuidos uniformemente de ma- cambios fundamentales, pero el destino del lo-nera que ningún punto quede alejado más de cal y su equipamiento suelen ser modificados.4,50 m de un TC. En oficinas y escuelas, para La ubicación respetando las dimensiones dellocales de hasta 40 m2 de superficie, un TC cada local sin perder de vista la existencia de un6 m lineales de muro; para más de 40 m2, por lo determinado destino y equipamiento, permitemenos 4 TC para los primeros 40 m2 y dos por dar vigencia a la instalación a pesar de los cam-cada 40 m2 o fracción siguientes. En aulas, por lo bios futuros que se produzcan. Y si una puestamenos uno en la pared frontal y uno en la poste- se ubica considerando la posición de cierto ele-rior. mento mueble por una fuerte determinante no
Todas estas reglas son solamente una guía de eludible, la misma debe disponerse de forma
uso general y nada más que un auxiliar para la tal que si se va el equipamiento, también desdeterminación del emplazamiento de las pues- aparece la puesta. Es el caso de la iluminación
tas, no pudiendo de ninguna manera sustituir la de anaqueles en una biblioteca; la misma debe
consideración de las necesidades de cada local alimentarse como extensión de una puesta fija,
compatibles con el partido adoptado. Un ejem- pero disponiendo las luminarias soportadas en
plo claro son los TC de cocina en una casa habi- los anaqueles; si su ubicación varía, también
tación: como el extractor, la cocina y la heladera se mueven las luces. Si un bar se ilumina con
tienen la ubicación de sus puestas determinadas, luces dicroicas siguiendo la forma del mismo,
como es reglamentariamente admitido conectar éstas deben alimentarse de un brazo en el muro
3 TC en salto dentro del mismo ambiente (RBT, en que se apoya, pero incluyéndolos en la ceCap. IX Item 4), se pueden poner en salto con el nefa que normalmente se instala sobre el misde la heladera otros dos sobre la mesada; pero mo; si el bar desaparece, también las luces,
con la cantidad de electrodomésticos que actual- quedando el brazo para iluminación general de
mente se utilizan, eso suele ser insuficiente obli- la zona. Y hay múltiples ejemplos más.
gando al uso de adaptadores de salidas múlti- · La modulación del local. Disponer las luces
ples que ofrecen muy poca seguridad en cuanto sin respetar la modulación de los locales, da
a la firmeza del contacto. Dependiendo de la ca- un resultado visualmente agresivo. Como las

<!-- p. 31 -->

Farq / publicaciones web Capítulo III 33

aberturas, si han sido correctamente dispues- tivas lumínicas y la geometría del local. Si des-
tas, la respetan, el conjunto da una lectura des- aparece el cielorraso o se cambia el destino, el
ordenada generalmente muy desagradable. local queda alimentado correctamente aún
Basta analizar qué pasaría en el local de los cuando no se instale un nuevo cielorraso; y si
salones de la Facultad de Arquitectura si no se se mantiene, puede modificarse para atender
hubiesen respetado los módulos de las ven- las necesidades del nuevo destino.
tanas en la disposición de las luminarias ge- · Locales adyacentes separados por vidria-
nerales. dos. Debido a la continuidad visual, es nece-
En circulaciones, si la modulación no se respe- sario respetar la modulación a ambos lados del
ta al ubicar las luminarias, el desacuerdo se vidriado. La disposición de centros a ambos
hace evidente especialmente cuando existen lados de una divisoria vidriada debe hacerse
vidriados que dan continuidad visual con los de forma que estén a la misma distancia del
locales; y una disposición satisfactoria es real- vidrio y alineadas para obtener un conjunto vi-
mente complicada cuando los módulos en los sualmente agradable.
muros laterales de la circulación son diferen- El mismo caso es cuando existe un acceso des-
tes de uno y otro lado; existe una incoherencia de el exterior a un local interno, a través de
en el Proyecto de Arquitectura que se eviden- una puerta importante. Las luces en el exterior
cia al disponer las luces. y en el interior deben respetar la modulación
general, aún cuando de ambos lados las distan- En la intersección de dos circulaciones, espe-
cias entre luminarias sean múltiplos o submúlti- cialmente no ortogonales, suelen aparecer pro-
plos una de otra. Y si por alguna razón la puerta blemas por la diferente modulación de ambas;
no está situada de acuerdo a los módulos, las las múltiples luminarias de una de ellas recons-
luces que realzan la entrada deben alinearse y truyen una recta que se quiebra en la última
modularse con la misma a ambos lados, pero en luz (ubicada de acuerdo a la modulación de la
una o más derivaciones locales, formando un ele- otra), generalmente un desplazamiento de po-
mento de destaque suplementario e indepen- cos centímetros, visualmente desagradable. Es
diente de la iluminación general. necesario razonar para explicarse esa discor-
dancia visual, y si la lectura no es evidente, hay Y la lista de ejemplos no termina aquí, no pue-
sin duda algo incorrecto. den abarcarse todos los casos. Pero basadas en
En esos casos, si una redisposición de las lu- la filosofía de los casos anteriores, pueden re-
ces no las ordena, la única opción es cambiar solverse las ubicaciones de forma de obtener una
el sistema en la zona conflictiva, ya sea au- disposición de puestas coherente con la solución
mentando el número de luces o pasando a bra- arquitectónica.
zos. El mismo caso es cuando el ancho la cir-
culación aumenta en algunas zonas creando
7.2. DETERMINANTES TÉCNICAS remansos cuyas dimensiones son insuficien-
tes para crear una segunda línea de luces res- Muchas puestas están determinadas por razo-
petando las distancias de los muros laterales. nes técnicas. Del proyecto de Iluminación surge
También cuando la misma accede a un local el número, potencia y distribución de aquellas
con la misma función pero de mayores dimen- destinadas a alumbrado; del de Acondicionamien-
siones y en el que se mantiene el mismo tipo to Térmico, el número y potencia de los calefac-
de iluminación. Un cambio en el sistema gene- tores eléctricos, si se opta por este sistema; del
ralmente permite, con un poco de esfuerzo, lle- de Acondicionamiento Sanitario, ubicación y po-
gar a una solución satisfactoria. tencia de las bombas; del de Ascensores, ubica-
· La existencia de cielorraso en los cuales se ción y potencia necesaria para alimentación de
embuten luminarias. Las mismas pueden dis- sus máquinas, etc. Estas puestas son imperati-
ponerse integradas al cielorraso de acuerdo con vas, pudiendo solamente ser variadas en cuanto
el equipamiento, pero alimentadas en forma uni- a su emplazamiento por incidencia de las demás
taria o en grupos como extensión de puestas determinantes, a condición de mantener la ali-
fijas distribuidas en la losa siguiendo las direc- mentación requerida.

<!-- p. 32 -->

Farq / publicaciones web Capítulo III 34

7.3. DETERMINANTES REGLAMENTARIAS mo ambiente, fuera del alcance de la persona
en la bañera o ducha. (RBT, Cap. IX Item 4.-).
Ciertas puestas y sus características están de- · En cocina, si existe un tomacorriente indepenterminadas por disposiciones reglamentarias. diente (para la cocina), se autorizan hasta 3
En general: tomacorrientes en salto. (RBT, Cap. IX Item 4.).
· Los interruptores locales deben ubicarse al al- En locales de pública concurrencia:
cance de la mano y en el mismo ambiente en · Los aparatos receptores que consuman más
el que se encuentre la puesta que comandan, de 15 A deben alimentarse directamente de ta-
salvo las derivaciones de jardines exteriores, blero (RBT, Cap. X Item 4.-b).
sótanos y lugares similares (RBT, Cap. VIII Item · Los tomacorrientes en zonas a las que tiene
8.3.-). acceso el público, se colocarán de tal modo,
· En instalaciones embutidas, se pueden alimen- que en condiciones usuales, queden fuera del
tar en salto hasta 5 puntos de luces en la mis- alcance del mismo (RBT, Cap. X Item 4.-m).
ma planta (RBT, Cap. IX Item 4) (RBT Cap.III
En locales de espectáculos: Ítem 2.-c).
· Todos los elementos de comando deberán co-· También en instalaciones embutidas, se pue- locarse en lugares en que no tenga acceso el den alimentar en salto hasta 5 TC en la misma público (RBT, Cap. X Item 5.-a). planta, excepto en baño y cocina (RBT, Cap.
IX Item 4.-) (RBT Cap.III Ítem 2.-d).
· No se admiten saltos entre TC y calefactores 8.8.8.8.8. DERIVDERIVDERIVACIONESDERIVDERIV CIONESCIONESCIONESCIONES
(RBT, Cap. IX Item 4.-). Como se dijo anteriormente, la denominación de
· Los tomacorrientes de baño y cocina deben derivaciones se aplica a los circuitos que, par-
poseer interruptor que corte todos los polos. tiendo de un tablero, alimentan cargas.
(RBT, Cap. IX Item 4.-).
Cada una de ellas pueden ser alimentada por una· Los calentadores de agua deben conectarse
derivación independiente o agrupadas varias en forma fija sin tomacorrientes, a pieza de
sobre el mismo circuito, ya sea formando una unión colocada dentro de caja de brazo ubica-
cadena o conectándolas varias a un mismo ra- da como mínimo a 20 cm sobre las cañerías
mal (puestas en “salto”). de agua caliente y fría. Debe comandarse por
interruptor bipolar ubicado en el mismo ambien- A lo largo de las correcciones se ha podido ob-
te. (RBT, Cap. IX Item 4.-). servar que el concepto de “salto” resulta confuso
para el estudiante, por lo que es interesante aclaEn viviendas: rarlo.
· En baño, si existe una alimentación indepen-
diente para el calentador de agua, se pueden Derivaciones “en salto” son aquellas que se co-
conectar hasta tres TC en salto dentro del mis- nectan a un mismo circuito sobre un único ele-

CONEXIÓN A LA PIEZA DE UNIÓN

Fig. III-5

<!-- p. 33 -->

Farq / publicaciones web Capítulo III 35

DERIVACIONES EN SALTO
5 LUCES

5 TOMACORRIENTES

Fig. III-6

mento de protección instalado en el tablero, lo acuerdo a la sección de los conductores que pueque permite disminuir el número de los mismos den conectarse a la misma.
frente a la opción de alimentación individual; los En la Fig. III-5 se muestra en forma gráfica una
dos conductores de la derivación, parten del ta- pieza de unión y la forma de conectar un conblero, alimentan la primera puesta, “saltan” y con- ductor sin cortarlo, y en la Fig. III-6 ejemplos de
tinúan a la siguiente. Siempre el “salto” se reali- conexiones de 5 luces y de 5 tomacorrientes “en
za sin cortar los conductores, utilizando piezas salto”. El máximo reglamentario de luces en salde unión y dentro de la caja del interruptor o del to es 5, independientemente de la forma en que
tomacorriente de cada puesta (RBT, Cap. III Item las mismas se agrupen: p.ej., 3+2, 4+1, 2+2+1,
2 c)); en esa forma, si la conexión se suelta, la etc. El de TC también es 5, pero siempre forman
única derivación que se afecta es la que está con una cadena.
defecto, continuando en funcionamiento sin problemas las demás puestas del “salto”. La limitación reglamentaria de 5 luces en la deri-
vación, se aplica cuando las mismas están coUna pieza de unión es un conector formado por nectadas “en salto” con sus elementos de coun prisma de material aislante, porcelana o plás- mando locales, no formando una cadena. No hay
tico, donde hay insertados dos manguitos metá- un máximo reglamentario del número de luces
licos con dos tornillos cada uno destinados a fijar que pueden conectarse sobre una derivación
la entrada y salida de los conductores, de uno y simple, caso de la iluminación de circulaciones
otro lado. El tamaño de las mismas varía de con múltiples luminarias sobre el mismo circuito.

<!-- p. 34 -->

Farq / publicaciones web Capítulo III 36

CONEXIONES CORRECTAS E INCORRECTAS

3 LUCES EN SALTO

3 TOMACORRIENTES EN SALTO

6 LUCES

Fig. III-7

8.1. DETERMINANTES DEL PROYECTO En las aparentes, los caños deben seguir recorri-
dos compatibles con la forma de los locales, queSi la ubicación de las puestas y la distribución de
no siempre son los caminos más cortos; los tre-los tableros ha sido realizada en forma coheren-
chos oblicuos resultan desagradables. En techoste con el proyecto, el trazado de los circuitos no
plegados o bóvedas, los mismos deben seguirpresentará problemas diferentes.
las generatrices pues los trazados transversales,
Tanto que se opte por instalaciones aparentes o además de ser de difícil ejecución, dan solucioembutidas, las derivaciones deben seguir traza- nes espacialmente forzadas.
dos según las características constructivas del
edificio, sacando partido de las facilidades que En las embutidas, deben analizarse los trazados
las mismas puedan ofrecer. para no interferir con zonas comprometidas de la

<!-- p. 35 -->

Farq / publicaciones web Capítulo III 37

estructura, eludir ductos y espacios abiertos, lo- guna clase de bifurcaciones que impliquen emcalizar las bajadas donde no existan aberturas palmes. Si bien no existe una disposición reglaque impidan o dificulten el pasaje de los caños; mentaria expresa al respecto, la cadena se alien el mejor de los casos, implica la aparición de menta desde el elemento de protección coneccajas de registro innecesarias. En muros con una tando los conductores sin cortar a las piezas de
cara de ladrillo visto, las canalizaciones se tien- unión de cada puesta, en forma similar que en
den en la cara revestida; en muros dobles con los saltos. De esa forma, si se afloja una conexión,
ambas caras de ladrillo visto, por el interior de la única derivación que se afecta es la que está
los mismos coordinando la instalación con la al- con defecto, continuando en funcionamiento sin
bañilería, etc. problemas las demás puestas de la derivación
(Ver Fig. III-7). En la misma figura se muestra laCuando existen instalaciones mixtas, con una
forma correcta de conectar luces “en salto“ en elparte embutida y otra aparente, caso de un local
interruptor y no en la puesta.con techo liviano alimentado desde derivaciones
embutidas en un muro, es necesario instalar un
elemento de transición entre una y otra: se insta- 8.3. DETERMINANTES REGLAMENTARIAS
la una caja de registro donde termina el caño Como regla general, todas las derivaciones deembutido, y de la misma parte la instalación apa- berán contar con su elemento de protección inrente. dependiente, permitiéndose como excepción:
Existen múltiples determinantes aportadas por el · En recintos industriales, en montaje aparente,
proyecto, que deben analizarse caso a caso a fin hasta tres derivaciones de alumbrado y hasta
de respetar en la instalación las características cinco TC monofásicos “en salto” sobre la misconstructivas del edificio. ma derivación para una carga total de 15 A
(RBT, Cap. III Item 2 a) y b)).
8.2. DETERMINANTES TÉCNICAS · En canalizaciones embutidas, hasta cinco de-
rivaciones de alumbrado “en salto” sobre la misAl ubicar las puestas y distribuir los tableros, im- ma derivación y hasta cinco TC monofásicos
plícitamente se ha determinado el trazado de las “en salto” con las limitaciones que se indican
derivaciones. Como regla general, no pueden más adelante, dentro de la misma planta (RBT,
alimentarse luces y tomacorrientes sobre la mis- Cap. III Item 2 c) y d)).
ma derivación. · En baño y cocina de viviendas, si existe una
Las instalaciones deben subdividirse de forma alimentación independiente para el calentador
que exista más de una derivación para luces y de agua y para la cocina respectivamente, se
más de una derivación para tomacorrientes; ade- pueden conectar hasta tres TC en salto dentro
más de ser reglamentario (RBT, Cap. II Item 8.- del mismo ambiente en otra derivación (RBT,
a), ante la aparición de un defecto y saltar un Cap. IX Item 4.-).
interruptor automático (o fusible) no quedan sin En todos los casos, la conexión deberá efectuar-alimentación todas las puestas del edificio. se únicamente dentro de la caja del interruptor o
Al trazar los circuitos, debe mantenerse la conti- del tomacorriente de cada puesta, empleando
nuidad de los mismos, es decir que a partir de la para ello piezas de conexión de tipo aprobada y
alimentación, tienen que poderse recorrer sin nin- sin cortes en el ramal.

<!-- p. 36 -->

Farq / publicaciones web 39

IV. DIMENSIONADO

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES · Rojo, blanco o marrón para el polo vivo*
· Celeste para el conductor neutro
Una vez proyectada la instalación, es necesario · Bicolor verde-amarillo para el de protección
proceder al dimensionado de los distintos ele- (tierra)
mentos que la componen: * Hasta el tablero general del cliente; en el resto de la insta-
· sección y tipo de conductores de línea, neu- lación se pueden utilizar otros colores indicados en la Nor-
tro y de protección. ma UNIT 965 (RBT ADENDA Ítem i)
· tipo y dimensiones de las canalizaciones don- - en circuitos alternos de 400 V, la tensión tri-
de los mismos se alojan. fásica se obtiene entre los tres polos vivos, exis-
· características y capacidad de los elementos tiendo también el conductor neutro y el de pro-
de protección y maniobra. tección. Los colores son:
· diseño de tableros. · Rojo, blanco y marrón para los polos R, S y
T.· determinación de los elementos a instalar en
· Celeste para el neutro cada puesta.
· Bicolor verde-amarillo para el de protección
Como se definió en el Cap.III Ítem 6, las líneas (tierra)
son los conductores que a partir de un cierto ta- De la lista anterior puede observarse, que a difeblero, alimentan otro y las derivaciones los con- rencia de la vieja normativa, los conductores de
ductores que, partiendo de un tablero, alimentan protección (tierra) no son más desnudos sino que
cargas. deben utilizarse conductores aislados del mismo
tipo que los polos vivos pero con colores verde y
amarillo dispuestos en franjas alternadas de 15
2.2.2.2.2. DIMENSIONDIMENSIONDIMENSIONADODIMENSIONDIMENSIONADOADOADOADO DEDEDEDEDE CONDUCTCONDUCTCONDUCTORESCONDUCTCONDUCTORESORESORESORES a 100 mm de ancho.
Dimensionar un conductor significa calcular la
2.1. DIMENSIONADO DE CONDUCTORESsección del mismo adecuada para trasmitir una
ACTIVOScierta potencia eléctrica en un circuito determinado, además de seleccionar el tipo de conduc- Se consideran como conductores activos en
tor a utilizar: metal, tipo de aislación y en general toda instalación, los destinados normalmente a
las características del mismo según las condi- la transmisión de la energía eléctrica. Esta conciones de utilización. dición se aplica tanto a los conductores de línea
como al conductor neutro (RBT, Cap. II Ítem 3.1).Los conductores se identifican según su destino por los colores convencionales de su ais- En todo conductor recorrido por una corriente,
lación: se producen tres fenómenos:
\- en circuitos alternos monofásicos de 230 V, la 1) un calentamiento que depende de su resistensión se obtiene entre polo vivo y neutro, de- tencia y la intensidad que lo recorre, cuya potenbiéndose enhebrar también el conductor de pro- cia es dada por
tección; los colores convencionales normalizados son (NI Cap.I ítem 11.7C)d) actualizado en W = RI2 (ley de Joule)junio’98)(RBT ADENDA Ítem i):

<!-- p. 37 -->

Farq / publicaciones web Capítulo IV 40

\2) una caída de tensión entre sus extremos, en la que se produce una caída de tensión de 5 V,
también dependiente de su resistencia y la in- la misma funcionará a 215 V.
tensidad que lo recorre Es importante que los aparatos de consumo fun-
cionen a la tensión de diseño: una estufa de 1.000 V = RI (ley de Ohm)
W - 220 V, funcionando a 200 V, emitirá en calor
\3) un campo magnético en torno al mismo. solamente 826 W, una lámpara incandescente
emite 16 % menos de flujo luminoso cuando fun-El dimensionado de un conductor en instalacio- ciona con una tensión 5 % menor, y 30 % si lanes interiores se hace basado solamente en los caída es del 10 %, variable con el tipo de lámpa-fenómenos 1) y 2) (el 3er fenómeno prácticamen- ra. Pero en cargas puramente resistivas, es so-te no influye, y en el peor de los casos se aplica lamente una pérdida de rendimiento, no existeun factor de corrección) y al hecho que el mismo riesgo de daños.debe tener una resistencia mecánica adecuada
a la importancia de las puestas que alimenta, por No es lo mismo en el caso de motores, algunas
lo cual se establecen secciones mínimas regla- lámparas de descarga y en general cargas no
mentarias según su destino. puramente resistivas donde además de la pérdi-
da de rendimiento, existe el riesgo de daños cuan-La resistencia de un conductor está dada por la do la tensión se aparta de los valores nominalesexpresión tanto en más como en menos. Son comunes los
accidentes en heladeras y otros equipos cuando
ρL funcionan con tensión excesivamente baja o R = cuando después de un corte de energía la mis- S
ma se restablece con picos elevados de tensión.
donde La tensión que llega a un cierto aparato, debe
R Resistencia del conductor (Ω) ser lo más próxima posible al valor nominal, y ya
ρ Resistividad del material (Ω mm2/m) que la caída en la transmisión es inevitable, di-
L Longitud del conductor (m) cho valor debe mantenerse dentro de ciertos lí-
mites. S Sección recta del conductor (mm2)
La caída de tensión admisible entre el origen de
Como resultado de lo anterior, el dimensionado la instalación y cualquier punto de utilización,
de los conductores se hace aplicando 3 crite- debe ser como máximo 3 % para circuitos de
rios, resultando la sección a instalar aquella que alumbrado y 5 % para otros usos. (RBT Cap. II
simultáneamente cumple todos y cada uno de Anexo Item 8) o sea que el valor absoluto de e
ellos: (caída de tensión) depende de la tensión de fun-
· Criterio por caída de tensión admisible cionamiento.
· Criterio por calentamiento admisible
Y a los efectos de una instalación interior, el ori-· Criterio por resistencia mecánica
gen de la instalación es el punto de conexión a la
En el Cap. II Ítem 1 del RBT se establece que red de UTE, o sea los bornes de salida del ICP
estas prescripciones “son de aplicación obliga- que es el primer punto no precintado accesible
toria en todas las instalaciones eléctricas a co- por el suscriptor.
nectarse a las redes de UTE”:
En el Ítem mencionado, se establecen fórmulas
de cálculo de las secciones de conductores ba2.1.1 Criterio por caída de tensión admisible sadas en la caída de tensión admisible, válidas
para líneas con baja reactancia inductiva, muyDebido a la caída de tensión que se produce a
simples de deducir aplicando las leyes fundamen-lo largo de los conductores, la tensión que llega
tales de la electricidad:a un cierto aparato de consumo, es menor que la
nominal en un valor igual a la disminución de la
misma producida en la transmisión. P.ej., si una S = 2LW (1) Líneas monofásicas K.V.elámpara de 220 V conectada a una derivación

<!-- p. 38 -->

Farq / publicaciones web Capítulo IV 41

usados en instalaciones interiores o receptoras LW S = (2) Líneas trifásicas con tensión de funcionamiento hasta 750 V, para K.V.e
diversas clases de aislación, tipo de instalación
y temperatura ambiente.
Donde Normalmente las tablas se expresan para una
S Sección del conductor (mm2) temperatura ambiente de 25º C, indicándose los
L Longitud del conductor (m) (1) factores de corrección para diferentes temperaW Potencia W (2) turas.
K Conductividad del metal (1/ρ) Mohs-mm2/m (3) Las corrientes admisibles varían, entre otros face Caída de tensión admisible V tores, según:
V Tensión de suministro V · el tipo de metal conductor (cobre o aluminio)
(1) Longitud simple · sus características constructivas (unipolares,
(2) Calculada según las normas del Anexo I Cap. I NI multipolares, preensamblados, etc.)(3) Cobre 56.9, aluminio 34.7 a 25º C
· su aislación (cloruro de polivinilo PVC, goma
butílica, etileno propileno, polietileno reticula-
do, papel impregnado, etc. trenzados o no)2.1.2. Criterio por calentamiento admisible
· su forma de instalación (al aire libre, al aire
El calentamiento que sufre un conductor reco- bajo techo, enhebrados dentro de conductos,
rrido por una corriente, depende de la tempera- etc.).
tura ambiente, de la intensidad de la misma, la · la temperatura ambiente
sección del conductor y el metal que lo compo- por lo que existe una tabla particular para cadane, el tiempo en que la corriente se mantiene y la tipo y condición. Como en instalaciones interio-forma de instalación. Ese calor se disipa al me- res en edificios prácticamente se utilizan casidio ambiente, hasta que se alcanza una tempe- exclusivamente conductores con aislación deratura de equilibrio que depende de las condicio- PVC antillama canalizados en conductos em-nes en que está instalado. Además de represen- butidos, con fines de simplificación solamentetar una pérdida indeseable de energía, ese au- se incluye en estas páginas la Tabla IV-2 (Tablamento de temperatura puede eventualmente lle- X del RBT Cap.II ANEXO Ítem 5) de corrientesgar a dañar la aislación. máximas admisibles en los mismos, de aplicaUn capítulo aparte está representado por las co- ción directa en el dimensionado; en caso de utilirrientes de cortocircuito, que dependiendo de su zarse otro tipo de conductor u otras condiciones
magnitud y duración, pueden afectar seriamente de instalación, pueden consultarse las tablas
la aislación; en estas páginas no se consideran correspondientes en el Ítem mencionado del RBT.
ya que su análisis es un tema técnico reservado
La temperatura máxima admisible en un con-a especialistas, sin interés directo para el Arqui-
ductor varía según el tipo de aislación; los aisla-tecto salvo el conocimiento de su existencia.
dos en PVC de uso común en instalaciones emEn el RBT Cap. II ANEXO Item. 1.1 se incluyen butidas, soportan sin sufrir daños una temperadiversas Tablas que establecen las corrientes tura bastante menor que los de polietileno reticumáximas admisibles en servicio permanente lado, como se indican en la Tabla IV-1 (Tabla V
para conductores según Norma Unit-IEC 227 del RBT Cap.II ANEXO Item 3.3.1).

Tabla IV-1
TEMPERATURA MÁXIMA ADMISIBLE
SEGÚN EL TIPO DE AISLACIÓN

TIPO DE AISLACIÓN V B D R P
TEMP. MÁXIMA DEL CONDUCTOR ºC 70 85 90 90 80

V - CLORURO DE POLIVINILO B - GOMA BUTÍLICA D - ETILENO PROPILENO R - POLIETILENO RETICULADO P -PAPEL IMPREGNADO

<!-- p. 39 -->

Farq / publicaciones web Capítulo IV 42

Tabla IV-2

TOMADA DE LA TABLA X DEL CAP.II ANEXO DEL RBT
CORRIENTE MÁXIMA ADMISIBLE (A)
PARA CABLES UNIPOLARES DE COBRE AISLADOS CON PVC
INSTALADOS DENTRO DE CONDUCTOS

SECCION CONDUCTORES UNIPOLARES
NOMINAL CONDUCTORES POR CIRCUITO
mm2 2 3
0,75 12 10
1,0 14 13
1,5 19 16
2,0 22 20
2,5 25 22
4,0 34 30
6,0 43 38
10 60 53
16 81 72
25 107 94
35 133 118
50 160 142
70 204 181
95 246 219
120 285 253
150 328 292
185 375 332
240 440 391
300 506 449
400 605 538

2.1.3 Criterio por resistencia mecánica medidor o transformadores, seccionador general
o regleta de distribución (NI, Cap. I Item 6.1 pág.De acuerdo con su destino, tanto los conducto-
25). Es decir, son líneas pertenecientes a la dis-res vivos como el neutro y el de protección (tie-
tribución UTE.rra) deben tener secciones mínimas reglamentarias.
Y derivación individual es la parte de las insta-
laciones de enlace que vincula la bornera del
2.1.3.1 Conductores Vivos módulo de los ICP, con el tablero de la instalaLas secciones mínimas de los conductores vi- ción interior del cliente (NI, Cap. I Item 13.1vos según su destino, se indican en la Tabla IV-3: pág.94). se prefiere mantener en estas páginas
(RBT Cap.II ANEXO Ítem 9). la denominación más general de líneas alimenDebe recordarse que línea repartidora es la tadoras a la parte de la instalación que alimenta
parte de la instalación que enlaza la red principal el Tablero General de Distribución a partir del
de Distribución, CGP o CD si correspondiera, con Tablero General.

<!-- p. 40 -->

Farq / publicaciones web Capítulo IV 43

Tabla IV-3
TOMADA DEL CUADRO DEL ITEM 9 DEL CAP.II ANEXO DEL RBT

SECCIONES MÍNIMAS DE LOS CONDUCTORES
SEGÚN DESTINO
CIRCUITO Smin (mm2)
Líneas repartidoras 6
Líneas individuales 6
Derivaciones para alumbrado 0,75
Derivaciones para otros usos (excepto alumbrado) 1
Derivaciones para un solo tomacorriente 1
Derivaciones para tomacorrientes en salto 1,5
Conductor con vaina (superplástico o similar) de cobre en muros 2
Conductor con vaina (superplástico o similar) de aluminio en muros 2,5
Conductor con vaina (superplástico o similar) de cobre suspendido 6
Conductor con vaina (superplástico o similar) de aluminio suspendido 6
Líneas aéreas de cobre hasta 15 m de vano 6
Cables armados 1,5

2.1.3.2 Conductor Neutro independizarlo, pues teóricamente en un circuito
En la actual distribución, se incorporan como equilibrado la corriente que por él circula es cero;
nuevas tensiones 400 V en BT y 22 kV en MT en la práctica, debido a los desequilibrios, siemtrifásicas con neutro. En los casos de Media Ten- pre existe una corriente por ese conductor.
sión, se deberá prever en los suministros alimen- La sección del conductor neutro no se calculatados actualmente en 6 kV o 15 kV, que la insta- por los criterios convencionales de caída de ten-lación y equipamiento sean clase 24 kV, previen- sión y calentamiento admisibles, pues la corrientedo el cambio de MT a 22 kV. (NI Cap. I Anexo IV que lo recorre depende del desequilibrio, y espág. 139). UTE ha adoptado para la instalación desconocida o por lo menos variable según losinterior del cliente en BT el sistema T.T. con neu- circuitos que se alimentan en ese momento. Sutro aterrado en la SE de la red de distribución y sección se determina en relación con la de losen otros puntos a determinar por UTE (RBT, Cap.
conductores vivos como se indica en la Tabla IV-4.XXVI Ítem 2 pág.14).
Las instalaciones trifásicas constan por lo tanto
de 5 conductores, 3 vivos, 1 neutro y 1 de tie- Tabla IV-4
rra (este último conectado a una toma de tierra SECCIÓN DEL NEUTRO (mm2)independiente de la red de distribución, no uniéndose nunca al hilo neutro). (RBT, Cap. XXVI Ítem S ≤ 16 = S
2 pág.14). Las instalaciones monofásicas cons- S \< 16 = S/2
tan de 3 conductores, 1 vivo, 1 neutro y 1 de
donde S - Sección de los conductores vivos (mm2)tierra. El neutro es el conductor que conecta el
polo neutro de un circuito de corriente alterna
polifásica con el polo neutro del receptor. Es un La tabla anterior es la normalmente usada para
conductor aislado cuyo color convencional es determinar la sección del neutro; la Norma NBR
celeste. 5410 de la Associação Brasileira de Normas TécAunque teóricamente entra en la categoría de nicas (ABNT) de 1999 es algo más conservaticonductor activo, en estas páginas se prefiere va: el límite para la sección del neutro igual a la

<!-- p. 41 -->

Farq / publicaciones web Capítulo IV 44

de los conductores vivos es de 25 mm2 en lugar Determinada la sección de los conductores a insde 16 mm2. talar, es necesario determinar las canalizacio-
nes en que los mismos se alojan.
La única sección afectada es cuando la línea es
de 25 mm2 , la que debería llevar un neutro de Las canalizaciones son elementos destinados a
25 mm2 en lugar de los 16 mm2 (redondeo en màs) alojar los conductores eléctricos; se distinguen:
que surge de la Tabla IV. Los demás valores se 1) conductos
mantienen en S/2. 2) caños de fibrocemento
\3) bandejas portacables
2.2. DIMENSIONADO DEL CONDUCTOR DE 4) canalizaciones registrables
PROTECCIÓN 5) ductos de barras
El conductor de protección o de tierra está
destinado a conducir a tierra las corrientes de 3.1. CONDUCTOS
defecto; conecta masas metálicas no energiza- Se denomina conducto un elemento de canalidas a un electrodo de descarga al potencial de zación cerrado, de sección no necesariamente
tierra. Es un conductor aislado cuyo color con- circular, destinado en las instalaciones eléctricas
vencional es verde-amarillo a listas alternadas a la colocación o reemplazo de los conductores
o verde. mediante enhebrado, debiendo ser suficiente-
mente cerrado a lo largo de su contorno, de ma-La sección del conductor de protección tampoco
nera que los conductores pueden ser solamentese calcula por los criterios de caída de tensión y
enhebrados y no instalados lateralmente. (UNIT-calentamiento admisibles; solamente deben res-
IEC 614-1-91).petarse los mínimos reglamentarios. La sección
mínima de los conductores de tierra está en relación con la sección de los conductores de línea 3.1.1. Generalidades
como se indica en la Tabla IV-5. (NI Cap. I Ítem Según su forma, se distinguen:15.8 y Cap. II Ítem 6.1):
· conductos lisos, de perfil longitudinal rectilí-
neo
Tablalalalala IV-5IV-5IV-5IV-5IV-5 · conductos corrugados, de perfil longitudinal
TOMADA DEL CUADRO DEL ÍTEM 6.1 DE LAS NI ondulado.
SECCIÓN DE TIERRA (mm2) Según el material:
· conductos metálicos
S≤16 mm2 = S con un mínimo de 2 mm2 · conductos aislantes (PVC, Polipropileno, etc.)
16\<S≤35 mm2 = 16 mm2 · conductos compuestos
S>35 mm2 = S/2 con un máximo de 50 mm2 roscables y no roscables.
donde S - Sección de los conductores de línea La serie normalizada de conductos abarca las
siguientes designaciones que coinciden con su
diámetro exterior aproximado en mm (UNIT-IEC
3.3.3.3.3. DIMENSIONADODIMENSIONADODIMENSIONADODIMENSIONADODIMENSIONADO DEDEDEDEDE 423-91):
CANCANCANALIZACANCANALIZAALIZAALIZACIONESALIZACIONESCIONESCIONESCIONES

Los conductores de una instalación eléctrica bajo Tabla IV-6
techo, puede tenderse sin canalizar o canaliza- DESIGNACIÓN DE LOS CONDUCTOSdos; en el primer caso se instalan los conducto- Y ACCESORIOSres sin protección y en el segundo, alojándolos
en canalizaciones adecuadas; las instalaciones 12 16 20 25 32 40 50 63
embutidas siempre están canalizadas, pudiéndose utilizar solamente conductores sin canali- Siendo el diámetro 12 no preferido, sólo para aplicaciones
zar en instalaciones aparentes. especiales, normalmente no roscable.

<!-- p. 42 -->

Farq / publicaciones web Capítulo IV 45

Según las propiedades mecánicas, se dividen en: El conducto metálico puede emplearse libremen-
· Conductos para esfuerzos mecánicos muy li- te, para protección de los conductores en cual-
vianos quier ambiente aparentes o embutidos; a la in-
· Conductos para esfuerzos mecánicos livianos temperie o en atmósferas corrosivas o de alta
temperatura; deben poseer características ade-· Conductos para esfuerzos mecánicos medios
cuadas para soportar esas condiciones. Es obli-· Conductos para esfuerzos mecánicos pesados
gatorio donde se exija protección contra accidenEl tendido de los conductos debe hacerse de for- tes mecánicos.
ma de permitir un cómodo enhebrado interca-
Las canalizaciones y cámaras para el enhebra-lando cajas de registro cada 10 m como mínimo.
do de líneas distribuidoras y repartidoras deCuando deba sobrepasarse esa longitud, debe
UTE en conductos de PVC se estudian en deta-aumentarse la sección del conducto en un 25 %
lle en el Ítem 5 del Cap.VIII de esta publicación.por cada 5 m o fracción suplementarios. (RBT,
Cap. IV Ítem 2). En las demás instalaciones embutidas en el piso,
las cámaras deberán ubicarse para cables ar-No pueden utilizarse como registro cajas que
mados como máximo a una distancia de 20 m, ycontengan elementos de determinado circuito (in-
para cualquier otro tipo de conductor, 30 m (RBTterruptores, tomacorrientes, fusibles, portalámpa-
Cap. III Apartado A Ítem 8.2).ras, etc.) para registrar líneas que pertenezcan a
otro circuito, ni en general cajas destinadas a Como regla general, las cámaras deben tener
brazos, tomacorrientes o interruptores, salvo que como mínimo 40 x 40 cm admitiéndose el uso de
estén vacías y destinadas a ese único fin. (RBT, cámaras de 20 x 20 cm para el caso de conducCap. IV Ítem 2). tos φ≤ 25 mm (RBT Cap. III Apartado A Ítem 8.2).
Las curvas llamadas en “bolsa de agua” (cuando Es práctica conveniente pintar las tapas de las
exista un punto intermedio más bajo que dos cámaras destinadas a registro de instalaciones
adyacentes) deberán evitarse mediante el em- eléctrica, o por lo menos marcarlas, con el color
pleo de cámaras o registros. Cuando no sea po- normalizado, negro, con fines de identificación;
sible, se admitirá la “bolsa de agua” únicamente en caso de reformas o relevamientos, evita desen conducto de ∅ 25 mm como mínimo enhe- tapar inútilmente cámaras no pertenecientes a la
brado en superplástico. (RBT, Cap. IV Ítem 2). instalación con los consiguientes riesgos de ro-
turas.Aun cuando en el Reglamento de Baja Tensión
no se establece un máximo de curvas entre
registros, limitándose solamente a 270º la suma 3.1.2. Dimensionado
de los ángulos de las curvas entre dos cajas Los conductos se dimensionan solamente resconsecutivas (RBT, Cap. IV Ítem 2), es práctica petando los mínimos reglamentarios y la capaciaconsejable que simplifica el enhebrado de los dad de alojamiento de los conductores. Debe teconductores, no tener más de dos curvas inter- nerse especialmente en cuenta que todos los
medias. conductores de una línea o ramal deben enheEn los cruces de conductos rígidos con juntas brarse en el mismo conducto. (RBT Cap. III Aparde dilatación de un edificio, deberán interrumpir- tado A Ítem 2).
se los conductos, quedando los extremos sepa- Como regla general, la sección total de los conrados aproximadamente 50 mm entre sí, empal- ductores incluso aislación no puede superar
mándose posteriormente mediante manguitos el 40 % de la sección interna del conducto (RBT
deslizantes de 20 cm de longitud. (RBT, Cap. IV Cap. IV Ítem 1.1).
Ítem 2).
En las NI y el RBT existen una serie de mínimos
Este tipo de canalización eléctrica, tanto metáli- establecidos para los conductos según el destica como aislante, puede colocarse directamente no de la línea o derivación que se enhebra en
sobre las paredes o techos, en montaje aparen- ellos; con fines de rápida localización, los miste, o embutida en los mismos. mos se han agrupado en la Tabla IV-7, indican-

<!-- p. 43 -->

Farq / publicaciones web Capítulo IV 46

Tabla IV-7
DIÁMETROS MÍNIMOS DE LOS CONDUCTOS
SEGÚN DESTINO
En cada caso se indica el Capítulo e Ítem donde se menciona

CIRCUITO φ(mm)
Línea repartidora ≤ 50 mm2 (NI Cap.I Ítem 8.2.2) 2x63
Línea repartidora >>>>> 50 mm2 (NI Cap.I Ítem 8.2.2) 2x100
Instalaciones embutidas (mínimo absoluto) (RBT Cap.III Ítem 2) 16
Deriv.de luces (hasta 5 en salto en la misma planta) (RBT Cap.III Ítem 2c) 16
Deriv.de TC (hasta 5 en salto en la misma planta) (RBT Cap.III Ítem 2d) 16
Derivaciones en bolsa de agua con superplástico (RBT Cap.IV Ítem 2) 25
Línea general en Propiedad Horizontal (RBT Cap.VIII Ítem 9.2) 32
TC de cocina (RBT Cap.III Ítem 2) 25
Calefactores individuales (RBT Cap.IX Ítem 4) 16
Calefactores en salto máx. 3 kW (RBT Cap.IX Ítem 4) 19

do en cada caso el Capítulo e Ítem donde se men- secciones mínimas de tierra para conductores vicionan. vos \<2mm2, para el caso improbable de 5 con-
ductores de 1 mm2.En el RBT Cap. IV Ítem 1.1 se incluyen tablas
que indican la cantidad de conductores unipo- A efectos de aplicación de la tabla simplificada,
lares clase 2 (cableados) que se pueden alojar debe recordarse que la cantidad de conductoen los conductos según su diámetro nominal y la res que es necesario enhebrar por conducto, en
sección del conductor, para conductos aislantes 220 V, es de 3 conductores para circuitos
livianos, medianos y pesados y conductos metá- monofásicos y de 4 conductores en circuitos
licos livianos y pesados. trifásicos; y en 380 V con neutro, 3 y 5 con-
ductores respectivamente. O sea que la canti-Esas tablas son de engorrosa aplicación directa,
dad de conductores necesarios para un circuitopor lo que es preferible en la casi totalidad de los
y que deben ser enhebrados en un mismo con-casos, sustituirlas por una más simple, que sur-
ducto son solamente 3, 4 y 5, además de los con-ge del análisis de las mismas, reservando la con-
ductores de control, señales, relés, etc. que pue-sulta de las generales para casos específicos.
den incluirse en el mismo. (RBT Cap. IV Ítem 1.1).
El cuadro siguiente (Tabla IV-8) es una simplifi- El uso de esa tabla es inmediato: conocida la
cación conservativa de los diámetros necesa- sección y la cantidad de los conductores a enherios de los conductos a utilizar, extraída de las brar, en las columnas de la derecha se encuentablas de capacidad mencionadas. Se han toma- tra el conducto adecuado.
do para la sección de la tierra y del neutro una
Si se desea mayor precisión y para los casos nosección igual a los polos vivos, y el conducto más
indicados en la Tabla IV-8, pueden consultarsedesfavorable (menor sección libre). Indica los diá-
las tablas generales o aplicar el criterio que lametros mínimos del conducto donde pueden en-
sección total de los conductores, incluso aisla-hebrarse sin dificultad la cantidad de conducto-
ción, no puede superar el 40 % de la secciónres (conductores clase 1 hasta 4 mm2 inclusive y
libre interior del conducto (RBT Cap. IV Ítem 1.1).clase 2 cableados los demás) indicada, incluso
los conductores de control. La única aproxima- La cantidad de conductores admisibles en los
ción en menos es por la falta de aplicación de las conductos indicada, es para tramos rectos. Cuan-

<!-- p. 44 -->

Farq / publicaciones web Capítulo IV 47

do haya curvas entre dos registros, deberán apli- bles (corrugados); los diámetros internos de los
carse factores de reducción de capacidad que mismos se tomaron de la Norma UNIT-IEC 614 -
van del 20% al 25% según el diámetro del con- 2-3-91 y 614-2-4-91 (Hojas de Normalización 1).
ducto. En todos los casos se consideraron las condi-
ciones más desfavorables, para los conductoTabla IV-8 res el límite superior del diámetro y para los con-
DIÁMETRO DE LOS CONDUCTOS ductos rígidos el diámetro interior del tipo pesa-
A UTILIZAR do; es una aproximación en más por lo que el
SEGÚN SECCIÓN Y NÚMERO enhebrado de esos conductores dentro del con-
DE CONDUCTORES ducto no ofrecerá dificultades.
SECCIÓN DEL Nº CONDUCTORES El diámetro del conducto necesario conocido el
número de conductores y sección de los mismos, CONDUCTOR 3 4 5
se determina por aplicación directa de la Tabla
mm2 φ CONDUCTO mm IV-8; y siempre pueden consultarse en caso de
1 16 16 20 duda las tablas generales incluidas en el RBT.
1,5 16 16 20 En ciertos casos especiales interesa la deter-
2 16 20 20 minación del conducto a utilizar limitando al
2,5 16 20 20 40% la ocupación del mismo por los conducto-
4 20 25 25 res (RBT IV-1.1). El procedimiento a seguir es
6 - 25 25 el siguiente:
· Se calcula como siempre la sección de los 10 - 32 32
conductores a enhebrar. 16 - 32 40
· Por el tipo de circuito, se sabe cuántos con- 25 - 40 50 ductores deben utilizarse (vivos, neutro y pro-
35 - 50 50 tección o tierra).
50 - 50 63
70 - 63 63 Tabla IV-9a
SECCION TOTAL DE LOS CONDUCTORES
INCLUSO AISLACIÓN
El cálculo del 40 % de ocupación del conducto es
engorroso pues es necesario conocer el diámetro CONDUCTORES COMUNES AISLADOS
interno de los mismos y el diámetro externo de SIN CUBIERTA PROTECTORA
los conductores incluso aislación, y calcular las S φexterior S totaláreas correspondientes. mm2 mm mm2
A efectos de facilitar ese cálculo, se han confec- 1,0 3,1 7,5
cionado tablas donde se indican las secciones 1,5 3,3 8,6de conductores incluso aislación y área libre de
2,0 3,9 11,9los conductos.
2,5 4,2 13,9En la tabla IV-9a se indican los diámetros me-
4,0 4,8 18.1dios totales incluso aislación (límite superior) de
los conductores aislados comunes y en la tabla 6,0 5,4 22,9
IV-9b los de los superplásticos, y las secciones 10 6,8 36,3
totales calculadas con esa base (conductores 16 8,0 50,3
clase 1 hasta 4 mm2 inclusive y clase 2 los de-
25 9,8 75,4más). Los diámetros fueron tomados de las Normas UNIT-IEC 227-3:96 y 227-4:96. 35 11,0 95,0
50 13,0 132,7En la tabla IV-10 se calculan las secciones libres de los conductos de PVC rígidos y plega- 70 15,0 176,7

<!-- p. 45 -->

Farq / publicaciones web Capítulo IV 48

Tabla IV-9b
SECCIÓN TOTAL DE LOS CONDUCTORES INCLUSO AISLACIÓN

CONDUCTORES SUPERPLÁSTICOS
CON CUBIERTA PROTECTORA
S φ ext. S total S φ ext. S total
mm2 mm mm2 mm2 mm mm2
2 x 1,0 9,5 70,9 4 X 1,0 10,7 89,9
2 x 1,5 10,0 78,5 4 X 1,5 11,5 103,9
2 x 2,0 11,1 96,8 4 X 2,0 13,2 136,9
2 x 2,5 12,0 113,1 4 X 2,5 13,5 143,1
2 x 4,0 13,0 132,7 4 X 4,0 15,0 176,7
2 x 6,0 14,0 153,9 4 X 6,0 17,0 227,0
2 x 10 17,5 240,5 4 X 10 20,5 330,1
2 X 16 20,0 314,2 4 X 16 23,5 433,7
2 X 25 24,0 452,4 4 X 25 28,5 637,9
2 X 35 27,5 594,0 4 X 35 32,0 804,2
3 X 1,0 10,0 78,5 5 X 1,0 11,2 98,5
3 x 1,5 10,5 86,6 5 X 1.5 12,0 113,1
3 x 2,0 12,2 116,9 5 X 2,0 13,9 151,7
3 x 2,5 12,5 122,7 5 X 2,5 14,5 165,1
3 x 4,0 13,5 143,1 5 X 4,0 16,0 201,1
3 x 6,0 15,5 188,7 5 X 6,0 18,5 268,8
3 x 10 19,0 283,5 5 X 10 22,0 380,1
3 x 16 21,5 363,1 5 X 16 26,0 530,9
3 x 25 26,0 530,9 5 X 25 31,5 779,3
3 x 35 29,0 660,5 5 X 35 35,0 962,1

Tabla IV-10
SECCIÓN LIBRE DE LOS CONDUCTOS

CONDUCTOS CONDUCTOS DE
DE PVC RÍGIDOS PVC CORRUGADOS
DESIGNACIÓN φ int. S libre DESIGNACIÓN φ int. S libre
mm mm2 mm mm2
16 12 113,1 16 10,7 89,9
20 15 176,7 20 14,1 156,1
25 20 314,2 25 18,3 263,0
32 26 530,9 32 24,3 463,8
40 34 907,9 40 31,2 764,5
50 43 1.452,2 50 39,6 1.231,6
63 57 2.551,8 63 50,6 2.010,9

<!-- p. 46 -->

Farq / publicaciones web Capítulo IV 49

· En las Tablas IV-9a y IV-9b se lee el valor del alimentar un tablero secundario, o de un tablero
área total ocupada por los conductores incluso para alimentar una puesta.
aislación. La coexistencia debe cumplir las siguientes con-
· En la Tabla IV-10 se encuentra el conducto cuya diciones:
superficie libre es tal que el área de los con- · El número de circuitos en coexistencia no pue-
ductores a enhebrar no sobrepase el 40 % de de ser mayor de cinco.
la misma. · Los circuitos deben ser de la misma tensión.
· Deben partir de un mismo tablero.
3.1.3 Coexistencia · Como en todos los casos, la sección total de
los conductores incluso aislación, no puede su-Se admite el enhebrado de más de un circuito perar el 40 % de la sección libre interior delderivado en coexistencia dentro de un mismo conducto.conducto, incluso los conductores de control y
señalización que pertenecen al mismo (RBT Según la cantidad de circuitos a enhebrar en coCap.III Ítem 2 -e). Se entiende por circuito deri- existencia, los diámetros mínimos de los conducvado el que parte de un tablero primario para tos se indican en la Tabla IV-11

Tabla IV-11
COEXISTENCIA DE CIRCUITOS DERIVADOS
POR UN MISMO CONDUCTO

DIÁMETRO DEL CONDUCTO CANTIDAD DE CIRCUITOS
25 2
32 3
40 4
50 5

3.2. CAÑOS DE FIBROCEMENTO 3.2.1 Generalidades

Los caños de fibrocemento son envolventes cilín- Los caños de fibrocemento se utilizan especialdricas formadas por la mezcla íntima de cemento mente en instalaciones embutidas en el piso,
portland, asbesto o amianto y agua. debiendo colocarse cámaras al comienzo y ter-

Tabla IV-12
DIMENSIONES DE LOS
CAÑOS DE FIBROCEMENTO

DESIGNACIÓN φ INTERIOR ESPESOR φ EXTERIOR
(mm) (mm) (mm)
40 38 7 52
50 48 7 62
60 60 8 76
100 98 8 114
125 123 8 139
150 148 8 164

<!-- p. 47 -->

Farq / publicaciones web Capítulo IV 50

minación de cada tramo y en las ubicaciones in- donde se indican las secciones libres de los cadicadas en cada caso. ños de fibrocemento.
Los caños deberán protegerse con una envoltura de hormigón de espesor mínimo igual al radio 3.3. BANDEJAS PORTACABLES
del conducto. (RBT Cap. III Apartado A Ítem 8.2). Las bandejas portacables son estructuras preLas cámaras deben ubicarse fuera de las zonas fabricadas rígidas, metálicas o de otro material
de afectación de humedad, vapores, aguas lim- incombustible, destinadas al soporte de conducpias o servidas u otros elementos como los que tores, con un fondo de apoyo, debiendo tener
resultan en industrias como tintorerías, curtiem- paredes laterales en todos los casos (RBT Cap.
bres y similares. En caso de quedar en zonas III Apartado A Ítem 6).
afectadas, deben usarse tapas dobles, una de
ellas con junta apropiada. 3.3.1. Generalidades
Según Normas UNIT 79-51 y 112-55, son caños
Se distinguen tres tipos de bandejas portaca-de 2.50, 3 y 4 m cuyas dimensiones normaliza- bles:das se indican en la Tabla IV-12.
· tipo escalera
· con fondo perforado
3.2.2. Dimensionado · con fondo continuo ventilado
Al igual que los conductos, los caños de fibroce- En la Fig.IV-1 se indica un detalle de bandejas
mento se dimensionan solamente respetando los con fondo perforado.
mínimos reglamentarios y la capacidad de aloja-
Las bandejas portacables se utilizan exclusiva-miento de los conductores.
mente para cables del tipo autoprotegido, con
El diámetro interior mínimo admitido para caños cubierta de PVC (superplástico). Pueden coexistir
subterráneos es de 50 mm (RBT Cap. III Aparta- en una misma bandeja circuitos de distintas tendo A Ítem 8.2). siones, siempre que sean ≤750 V. Conductores
En cuanto a los diámetros a instalar de acuerdo con tensiones mayores deberán tenderse en bancon la sección y el número de conductores, rige dejas separadas y con línea de tierra indepenlo establecido para conductos aislantes de PVC diente.
y la regla general de ocupación de un máximo La sujeción de los conductores a las bandejas
del 40 % de la sección libre. se hace con lazos de material no metálico a disComo en el caso anterior, a efectos de facilitar tancias de no más de 2 metros.
ese cálculo, se ha confeccionado la Tabla IV-13 Las bandejas metálicas deben presentar conti-
nuidad, debiéndose conectar a tierra cada 50 m
Tabla IV-13 o fracción, no pudiéndose utilizar el cuerpo como
conductor de neutro o tierra. En general se cons- SECCIÓN LIBRE
truyen en chapa perforada de hierro Nº 14 zinca- DE LOS CAÑOS DE FIBROCEMENTO
das electrolíticamente o galvanizadas, diseñadas
DESIGNACIÓN φ int. S libre de manera de resistir el peso de los cables.
mm mm2 En las juntas de dilatación, se debe permitir el
40 38 1.134,1 desplazamiento de los diferentes tramos de las
bandejas sin interrumpir la continuidad eléctrica 50 48 1.809,6
de las mismas, dejando a la vez holgura longitu-
60 60 2.827,4 dinal en los conductores.
100 98 7.543,0 Debe mantenerse una distancia útil mínima de
20 cm entre el borde superior de la bandeja y el 125 123 11.882,3
techo del local o cualquier otro obstáculo, y 2 cm
150 148 17.203,4 de la pared adyacente.

<!-- p. 48 -->

Farq / publicaciones web Capítulo IV 51

BANDEJAS PORTACABLES PERFORADAS
TRAMO RECTO

Fig. IV-1

Normalmente, el fabricante suministra tramos rec- 3.3.2. Dimensionado
tos, curvas planas o verticales, desvíos, ménsu-
las para soporte, y todas las piezas necesarias Aún cuando el RBT admite el tendido de los cirpara el montaje. cuitos sobre las bandejas en una sola capa limi-
tando el ancho de la bandeja a la suma de losNo hay Norma UNIT respecto a las bandejas por- diámetros exteriores de los conductores inclui- tacables; generalmente vienen en anchos de 50 da su aislación (RBT Cap. III Apartado A Ítem 6),mm, 75 mm, 100 mm, y de ahí en delante de 50 los fabricantes recomiendan:en 50 mm, aún cuando se fabrican en anchos dife-
· el tendido en una sola capa. rentes a pedido. La altura de los laterales es varia-
ble entre 20 y 100 mm de acuerdo al ancho. · dejar un espacio entre conductores no menor
a ¼ del diámetro del cable adyacente de ma-Las bandejas se instalan soportadas sobre mén- yor dimensión incluso aislación a fin de facilitar sulas, siendo importante evitar soportes que im- la ventilación de los mismos.pidan la colocación de los conductores lateral-
· prever en las bandejas una reserva de no me-mente en un haz sin tener que enhebrarlos.
nos del 25 % una vez considerado el espaciaEn RBT Cap. III Apartado A Ítem 6 se indican los miento entre conductores.
coeficientes de reducción en la corriente admisi-
ble en los mismos en función del tipo de bandeja Respetando las directivas anteriores, se detery coexistencias. mina el ancho de las bandejas a instalar.

<!-- p. 49 -->

Farq / publicaciones web Capítulo IV 52

3.4. CANALIZACIONES REGISTRABLES conductores aislados, soportados en separado-
res sujetos al fondo o las paredes, que impidanSon ductos prefabricados, metálicos o de mate- el contacto con el piso.rial incombustible, registrables en toda su extensión. Los cambios de dirección se hacen unien- Un caso particular de canalizaciones registrado tramos de ductos o intercalando cajas, respe- bles son los ductos metálicos o no que se instatando los radios mínimos de curvatura de los lan en forma embutida o aparente por la superficonductores. (RBT Cap. III Apartado A Ítem 5). cie de los muros, suspendidos, etc. en cuyas ta-
pas se instalan tomacorrientes alimentados por
3.4.1. Generalidades derivaciones alojadas en los ductos; se incluyen
generalmente instalaciones de baja tensión (teLos ductos registrables en toda su extensión son léfonos, datos de computación, etc.) que deben
muy utilizados en instalaciones subterráneas. instalarse en el ducto separadas mediante tabiPueden instalarse en ambientes no afectados por ques de las de 220 V.
humedad, vapores, aguas limpias o servidas u
otros elementos como los que resultan de tinto- Estos ductos son de gran utilidad cuando se nererías, curtiembres, lavaderos, garajes, etc. (RBT cesitan varios tomacorrientes de diferentes insCap. III Apartado A Ítem 8). talaciones y bases diferentes en un mismo pun-
to, caso de laboratorios y puestos de computa-Poseen tapas también incombustibles que deben
doras. No hay disposiciones reglamentarias queofrecer una resistencia mecánica adecuada y un
se refieran a los mismos.ajuste que impida separaciones entre los diferentes tramos. En la Fig. IV-2 se muestra un ducto de tomacoLos conductores se tienden en el interior de los rrientes con cuerpo embutido sobre el que se
canales; los cables armados o superplástico apo- monta un marco de dimensiones internas múltiyados en el piso sin separadores, y los demás ples del tamaño de las plaquetas de las piezas.

DUCTO PARA TOMACORRIENTES

Fig. IV-2

<!-- p. 50 -->

Farq / publicaciones web Capítulo IV 53

En esa forma, pueden instalarse tomacorrientes Los mismos se fabrican con chapa galvanizada
modulares de distinto tipo, interruptores, etc., in- Zincgrip, pudiéndose pintar sin dificultades con
cluso dejar tapas ciegas como reserva para futu- pintura de proyección electrostática.
ras necesidades. En el ejemplo se especifica
marco de acero inoxidable para el caso de labo- 3.4.2. Dimensionado
ratorios, salas de internación, etc. pudiéndose
incluso prever juntas para ambientes agresivos. No existen normas para el dimensionado de ca-
nales registrables. En instalaciones subterráneas,
Existe en plaza un cierto número de ductos pre- sus dimensiones mínimas son de 25 cm de anfabricados, en metal o material plástico, que pue- cho y 15 cm de profundidad. (RBT Cap. III Aparden utilizarse en sustitución de los anteriores. tado A Ítem 8.1).
En Fig. IV-3 se indican las características de En los ductos para tomacorrientes deben coloductos calados de con tapas de montaje a pre- carse separadores internos para las diferentes
sión sin tornillos, adecuados para montajes tensiones (aún cuando no son reglamentariamenaparentes de fabricación nacional en serie nor- te exigidos para tensiones ≤750 V), y separar
malizada. canales cada 5 circuitos extendiendo el criterio

DUCTO METÁLICO CALADO

Fig. IV-3

BASADA EN CATALOGO Y MUESTRA DE DISTRIMET
S.A.

<!-- p. 51 -->

Farq / publicaciones web Capítulo IV 54

de coexistencia. Las dimensiones de cada canal, parte metálica de los ductos una distancia no
por ese mismo criterio, deberían ser tales que la menor de 50 mm.
sección transveral sea equivalente a la seccion Previamente a la instalación de un ducto de balibre de un conducto ∅ 50 mm. rras, debe elaborarse un proyecto del mismo y
someterlo a la aprobación de UTE. (RBT Cap. III
3.5. DUCTOS DE BARRAS Apartado A Ítem 7)
Las barras desnudas pueden emplearse en el
montaje de tableros así como dentro de ductos; 4.4.4.4.4. REPREPREPARREPREPARARARTOAR OOOO DEDEDEDEDE LASLASLASLASLAS CAÍDCAÍDCAÍDASCAÍDCAÍDASASASAS DEDEDEDEDE
las disposiciones reglamentarias están conteni- TENSIÓNTENSIÓNTENSIÓNTENSIÓNTENSIÓN
das en el RBT Cap. III Apartado A Ítem 7. Como ya se expresó anteriormente, la caída de
Las barras deben protegerse en su total exten- tensión admisible entre el origen de la instalasión por un ducto ventilado, salvo en ambientes ción y cualquier punto de utilización, debe ser
donde existan emanaciones de gases o vapo- como máximo 3 % para circuitos de alumbrares, en cuyo caso deben ser herméticos; el duc- do y 5 % para otros usos. (RBT Cap. II Anexo
to debe ser registrable como mínimo por un lado, Item 8); se entiende que el valor absoluto de e
y poseer la rigidez suficiente para poder sopor- depende de la tensión de funcionamiento. Para
tar las barras sin deformaciones. una instalación interior, el origen de la instala-
ción es el punto de conexión a la red de UTE, o
3.5.1. Generalidades sea los bornes de salida del ICP que es el primer
punto no precintado accesible por el suscriptor.
La separación entre apoyos de barras debe ser tal
Las instalaciones más comunes en unidades deque puedan soportar los esfuerzos provocados por
tamaño pequeño o medio: viviendas, comercios,los cortocircuitos, con un máximo de 1 m. Cada
etc. son las centralizadas. Son aquellas que po-20 m de ducto, deben instalarse accesorios ade-
seen un único tablero de donde parten todas lascuados para permitir la dilatación de las barras.
derivaciones, no existiendo tableros derivados.
Las partes metálicas deben conectarse a tierra (Ver Item 3.2.1 de Cap. I de esta Publicación).
cada 50 m o fracción de ducto, con un conductor
En ellas no es necesario distribuir la caída dede sección adecuada, no pudiéndose utilizar el
tensión, se aplica a todas las derivaciones lacuerpo como conductor neutro o de tierra.
máxima admisible. Si la instalación es de 220 V,
Las derivaciones o ramales que salgan del ducto todas las derivaciones del único tablero se calpueden hacerse en barras o cables; si fueran en culan con e = 0,03 x 220 = 6,6 V si no hay motobarras, las mismas deben protegerse con un duc- res, calefactores o cualquier otro elemento que
to u otro revestimiento equivalente, limitándose pueda considerarse de uso diferente del aluma 3 m la distancia entre la conexión y el elemento brado.
de protección de la derivación.
Un caso diferente son las instalaciones semicen-
tralizadas en edificios de cierta importancia
3.5.2. Dimensionado (prácticamente las distribuidas, salvo casos muy
No existe un criterio técnico o reglamentario para especiales, no se utilizan). La caída de tensión
dimensionar los ductos de barras. La sección de admisible debe repartirse entre la línea de alilas barras de determina según lo indicado en la mentación del tablero derivado y las derivacioTabla III del Ítem indicado. nes de éste último, y cuando hay dos tableros
derivados en cascada, entre la primera línea, la
Si se utilizan barras múltiples por fase, la separa- segunda línea, y las derivaciones del último tación entre las barras que pertenecen a un mismo blero y así sucesivamente. En el esquema de la
polo debe ser igual al espesor de las mismas. Fig.IV-4, para un circuito de luz, las derivaciones
Las dimensiones mínimas dependen del tamaño del tablero general G se dimensionan para la
de las pletinas que se instalen y la necesidad de caída total admisible de 6,6 V, no así las del tamantener entre barras y entre ellas y cualquier blero derivado A, pues parte de la caída se pro-

<!-- p. 52 -->

Farq / publicaciones web Capítulo IV 55

c) un reparto proporcional a las longitudes de la
línea y la derivación más alejada; es el méto-
do más simple que en general da resultados
satisfactorios; y siempre puede verificarse con
un recálculo inverso partiendo de las deriva-
ciones y volviendo a calcular las líneas ali-
Fig. IV-4 mentadoras.
Existe un criterio práctico de buen sentido: en el
caso de unidades repetidas, como pueden serduce en la línea de alimentación G-A (p.ej. 3 V);
varios apartamentos, no es conveniente variarlas derivaciones de A deben calcularse con la
para puestas similares en unidades diferentes lascaída disponible que surge de la diferencia
secciones proyectadas; suele tenerse el resulta-entre la admisible y la producida en la alimen-
do indeseable de confundir al Electricista. Lotación (6,6 – 3 = 3,6 V).
ideal, es enhebrar esas puestas con la misma
El reparto de caídas de tensión entre líneas y sección (generalmente la mínima por resistencia
derivaciones constituye un problema en el cual mecánica), calcular la mayor caída de tensión
la aplicación de un criterio técnicamente estricto producida en la derivación más comprometida (la
no es posible. La división basada en el mínimo que tiene mayor LW/S como puede verse analide cobre, de aplicación en líneas de transmisión zando las fórmulas de cálculo) y recalcular la líde energía es un método excesivamente engo- nea con la diferencia a la caída de tensión total
rroso en instalaciones de edificios para las sec- admisible. Ya que la sección mínima por resisciones de los conductores utilizados. tencia mecánica establecida por la nueva normati-
va para las líneas es muy generosa (6 mm2) (RBTAdemás resulta inútil pues muchas de las sec- Cap.II ANEXO Ítem 9), normalmente verifica.ciones se determinan por calentamiento admisible o por resistencia mecánica.
5.5.5.5.5. LLLONGITUDLLONGITUDONGITUDONGITUDONGITUD EQEQEQUIVEQEQUIVUIVUIVALENTEUIVALENTEALENTEALENTEALENTE
El criterio más adecuado sería aquel que repartiera las caídas de tensión de forma que la sec- En la aplicación del criterio por caída de tensión
ción determinada por caída de tensión y por ca- admisible, el valor de L, longitud simple (sólo ida)
lentamiento fuera la misma, tanto en la línea como del circuito, es inmediato cuando se alimenta una
en el mayor número de derivaciones posible; de sola carga.
esa forma, se tendría una efectiva economía en Pero cuando en una misma derivación hay valos conductores a instalar. rias cargas W1 ,W2 ,W3 ........Wi situadas a L1 ,L2,
Normalmente, se usa uno de los siguientes crite- L3 ........Li , del punto de alimentación (Fig.IV-5),
el cálculo se hace superponiendo los efectosrios:
parciales de todas las cargas que actúan sobre
a) un reparto arbitrario, asignando a líneas y el conductor.
derivaciones caídas determinadas a criterio,
a condición que el total sume la caída admisi-
ble. Este método es muy simple y suele dar
resultados satisfactorios, a condición que lo
aplique un proyectista experimentado, no sien-
do aconsejable para principiantes.
b) un reparto proporcional a las longitudes entre
la línea y la derivación más comprometida,
que es la que tiene mayor LW/S. Pero como
S no se conoce, habría que hacer un pre-
cálculo por calentamiento o resistencia me-
cánica, resultando un método impreciso y en-
gorroso. Fig. IV-5

<!-- p. 53 -->

Farq / publicaciones web Capítulo IV 56

S = S1 + S2 + S3 + . . . . . + Si Un ejemplo muy ilustrativo y frecuente es cuando
se tienen varios circuitos en salto (es decir, ali-
2.L1.W1 2.L2.W2 2.L3.W3 2.Li.WiS = + + + ...... mentados por la misma derivación). En este caso
57.V.e 57.V.e 57.V.e 57.V.e el cálculo se hace mediante el uso de la fórmula
2S = 57.V.e(L1.W1 + L2.W2 + L3.W3+ ..... L1.W1) = 2 S = ΣLn.Wn 2 57.V.e = 57.V.e ΣLn.Wn
Ejemplo: Dimensionar por caída de tensión el cir-o sea
cuito de tres luces en salto de la Fig. IV-7
2 S = ΣLt.Wt 57.V.e 2 Sv = [(6 + 5)x 100 + (6 + 8+ 9)x75 + 57x220x6,6
2donde + (6 + 8+ 3 + 7)x 200] = (11x100 + 57x220x6,6S - Sección uniforme del conductor (mm2)
V - Tensión nominal (V) + 23x75 + 24x200) = 0,185 mm2
e - Caída de tensión admisible (V)
Wt - Potencia total (W)
Lt - Long. hasta el baricentro de las cargas (m)
Es decir, que todo sucede como si en la derivación, la potencia total se concentrara en el centro de gravedad de las cargas.

DIMENSIONES EN METROSCon frecuencia se presenta el caso particular una
derivación con varias cargas idénticas ubicadas Fig. IV-7
simétricamente; como en ese caso el baricentro
es el punto medio entre la primera y la última carga, el cálculo se simplifica pues se realiza como 6.6.6.6.6. PLANILLASPLANILLASPLANILLASPLANILLASPLANILLAS DEDEDEDEDE CÁLCULOCÁLCULOCÁLCULOCÁLCULOCÁLCULO
si la totalidad de la potencia se concentrase en
ese punto. Con fines de ordenamiento y sencillez de cálculo,
los distintos valores se entran en una planilla; lasEjemplo: dimensionar por caída de tensión ad- columnas se llenan con los datos del proyecto, ymisible el circuito de la Fig.IV-6 formado por ocho como resultado se obtiene la sección de los con-lámparas de 200 W c/u. ductores a instalar en cada línea o derivación,
calculada por los tres criterios mencionados, y
las dimensiones de la canalización correspondien-
te. Existen dos planillas con ligeras diferencias,
una para las líneas de alimentación de Tableros
Derivados que parten de un cierto tablero y otra
DIMENSIONES EN METROS Fig. IV-6 para derivaciones de un mismo tablero.
Todas las derivaciones se calculan con la misma
El valor de la longitud es: caída de tensión admisible propia del tablero con-
siderado; en cambio cada línea tiene una
Lt = 20 + 2 + 3 + 2+ 1,5 = 28,50 m caída de tensión admisible diferente, por lo que
La carga: aparecen dos columnas más, una para el neu-
tro, (para líneas trifásicas) y otra para la caídaW = 8 x 200 = 1.600 W de tensión admisible en la línea, no existiendo
y la sección: factor de corrección por línea. Para cada tablero
se debe llenar una planilla de líneas y otra de
2 x 28,50 x 1.600 derivaciones. Sv = 57 x 220 x 6,6 = 1,1 mm2

<!-- p. 54 -->

Farq / publicaciones web Capítulo IV 57

Ambas planillas se indican en las páginas siguien- 1 Designación del Tablero Derivado
tes como Tabla IV-14 y Tabla IV-15 respectiva- 2 Caída de tensión admisible e en la línea alimente; en las mismas se han identificado los mentadora en V
campos a llenar a fin de explicar el procedimien- 3 Longitud simple L de la línea alimentadora
to de cálculo paso a paso. según Ítem 5
Para la aplicación del criterio de dimensionado 4 Potencia W del Tablero Derivado en W
por calentamiento, es necesario conocer el valor 5 Valor de columna 3 x valor de columna 4
6 Sección Sv calculada por caída de tensión se-
W gún Ítem IV 2.1.1 en mm2 I = Para circuitos monofásicos
V 7 Intensidad que recorre la línea (según fórmu-
las) en A
W
I = Para circuitos trifásicos 8 Sección Si del conductor que admite esa in- √3 x V tensidad en forma permanente (Tabla IV-2)
en mm2
de la corriente I; normalmente lo que se conoce 9 Sección Sm mínima reglamentaria (resistenes la potencia W, la intensidad se determina re- cia mecánica) (Tabla IV-3) mm2
cordando las expresiones: 10 Sección Sn normalizada igual o inmediata
superior a la de columnas 6,8 y 9 mm2 *
6.1. PLANILLA DE LÍNEAS 11 Sección del conductor neutro según Tabla IV-
4 en mm2Para el llenado de la planilla se seguirán las siguientes instrucciones: 12 Sección del conductor de tierra según Tabla
IV-5 en mm2
SIGNIFICADO DE LOS CAMPOS 13 Diámetro de la canalización (Tablas IV-7 y
A Designación del Tablero del que parten las IV-8 si son conductos. Para los demás casos
líneas aplicar Item 3) en mm
B Carga del Tablero Alimentador (suma de las 14 Indicación de algún detalle de la línea
cargas de los Tableros Derivados afectada *Las secciones normalizadas son las de la 1ª columna de
por un factor de demanda) en kW la Tabla IV-8

<!-- p. 55 -->

Farq / publicaciones web Capítulo IV 58

IV.14
Tabla

<!-- p. 56 -->

Farq / publicaciones web Capítulo IV 59

IV.15
Tabla

<!-- p. 57 -->

Farq / publicaciones web Capítulo IV 60

6.2. PLANILLA DE DERIVACIONES 14 Indicación de algún detalle de la derivación
El llenado de la planilla de derivaciones es similar *Las secciones normalizadas son las de la 1ª columna de
a la de líneas; deben seguirse las siguientes ins- la Tabla IV-8
trucciones:
Tanto en la Planilla de Cálculo de Líneas como
SIGNIFICADO DE LOS CAMPOS de Derivaciones, la primera línea G está destinaA Designación del tablero del que parten las de- da a consignar los datos del Interruptor General
rivaciones del Tablero de acuerdo a la carga del mismo;
solamente se llenan las columnas 8, 9 y 11 yaB Caída de tensión a partir del mismo para to-
que los datos de la línea alimentadora aparecen das las derivaciones en V
en el Tablero del cual derivan los circuitos consi-C Carga del Tablero en kW como suma de las
derados. cargas de cada derivación afectada por un
factor de demanda. Como mínimo, debe apli-
carse para las potencias unitarias lo estable- 7.7.7.7.7. PLANILLASPLANILLASPLANILLASPLANILLASPLANILLAS DEDEDEDEDE RESULRESULRESULTADORESULRESUL ADOADOADOADO
cido en el Cap. VI
1 Número de la derivación Muchos de los datos que aparecen en las Plani-
2 Longitud simple L desde el tablero a la pues- llas de Cálculo sirven solamente para el dimen-
ta o longitud equivalente según Ítem 5 en m sionado de los elementos y no son de interés para
3 Potencia W de la derivación en W el Instalador.
4 Factor de corrección para cargas no resisti- En el Proyecto se incluyen planillas simplifica-
vas; lámparas luminiscentes 1,3 das denominadas Planillas de Resultados en las
5 Valor de columna 3 x Valor de columna 4 que aparecen solamente las informaciones ne-
6 Valor de columna 2 x Valor de columna 5 cesarias para la ejecución de la instalación:
7 Sección Sv calculada por caída de tensión · Sección de conductores de línea, neutro y tie-
según Ítem 2.1.1 en mm2 rra
8 Intensidad que circula por la derivación (se- · Tipo y dimensión de la canalización
gún formulas) en A
· Elementos de tablero: interruptor automático y
9 Sección Si del conductor que admite esa in- disyuntor diferencial tensidad en forma permanente (Tabla IV-2)
· Carga asignada a la línea o derivación en mm2
· Observaciones10 Sección Sm mínima reglamentaria (resisten-
cia mecánica) (Tabla IV-3) en mm2 Exista una Planilla para líneas (Tabla IV-16) y
11 Sección normalizada Sn igual o inmediata una para Derivaciones (Tabla IV-17), que sola-
superior a la de columnas 7, 9 y 10 en mm2 * mente difieren en la Columna 1. Incluso aparece
12 Sección del conductor de tierra según Tabla la columna 3 para el caso de líneas o derivacio-
IV-5 en mm2 nes trifásicas.
13 Diámetro de la canalización (Tablas IV-7 y
IV-8 si son conductos. Para los demás casos En las páginas siguientes se muestran ambas
aplicar Item 3) en mm planillas.

<!-- p. 58 -->

Farq / publicaciones web Capítulo IV 61

IV.16
Tabla

<!-- p. 59 -->

Farq / publicaciones web Capítulo IV 62

IV.17
Tabla

<!-- p. 60 -->

Farq / publicaciones web Capítulo IV 63

Las Planillas de Resultados se llenan con los el ICP ubicado en planta baja y el tablero del apardatos que han sido determinados en las Plani- tamento (piso intermedio). En la planta menciollas de Cálculo respectivas; solamente deben nada se expresa la instalación proyectada y en
seleccionarse los elementos de protección y co- la Fig. IV-9 el circuito unifilar correspondiente; de
mando tanto los general del tablero como los de acuerdo a esa disposición se dimensionarán conlos diferentes circuitos, ductores, canalizaciones y demás elementos
usando la metodología descrita en páginas antePara ello debe calcularse el valor de la corriente riores.
que recorre el circuito de acuerdo a la carga asignada al Tablero y a cada circuito. No debe olvi- A fin de hacer más simple la comprensión de los
darse que los automáticos de tablero no prote- cálculos, se han esquematizado las derivaciones
gen cargas sino conductores, por lo cual la ca- A1, A2 y A3 en la Fig. IV-10, indicándose las mispacidad del elemento de protección debe ser mas en perspectiva en la Fig. IV-11. En la figura
como máximo la intensidad que el conductor se indica la potencia estimada de las lámparas.
puede mantener en forma permanente. Para
Los cálculos se realizan según el método expli-cada sección, la misma está indicada en la
cado en el Ítem 5 de este capítulo.Tabla IV-2.

El llenado de la Planilla de Resultados es similar
8.1. CÁLCULO DE LWal de las anteriores; deben seguirse las siguientes instrucciones: Derivación A1
SIGNIFICADO DE LOS CAMPOS LtWt = 100 x 2,40 + 100 x 9,00 + 150 x 13,30 +
\+ 150 x 17,4 = 240 + 900 + 1.995 + 2.610A Designación del tablero del que parten las lí-
neas o derivaciones LtWt = 5.745
B Carga del Tablero en kW W = 500 W
L = 5.745/500 = 11.50 1 Número de la derivación o designación del
tablero alimentado Derivación A2
2 Sección S del conductor a instalar en mm2 * LtWt =150 x 7,40 +150 x 10,20 + 100 x 7,40 +
3 Sección N del conductor neutro en mm2 * + 150x 13,20 + 100 x 19,10 = 1.110 +
4 Sección T del conductor de tierra en mm2 * + 1.530 + 740 + 1.980 + 1.910 = 7.270
5 Diámetro φ de la canalización en mm LtWt = 7.270
6 Si tiene recorridos por ducto, indicarlo W = 650 W
7 Si tiene recorridos por bandeja, indicarlo L = 7.270/650 = 11.18
8 Número de polos y capacidad del interruptor Derivación A3
automático (n x I) A
Para los tomacorrientes se aplica lo establecido
9 Sensibilidad del interruptor diferencial en mA en el Cap. IV Ítem 3.1.1 de esta Publicación, asig10 Potencia W de la derivación en kW nando a cada uno una potencia de 333 W; pero
11 Indicación de algún detalle de la línea o deri- teniendo en cuenta que esta derivación alimenta
vación TC de dos dormitorios, es probable la conexión
de dos estufas en la cadena. La derivación una*Las secciones normalizadas son las de la 1ª columna de
carga de por lo menos 2.500 W, 700 W por cadala Tabla IV-8
TC.
LtWt = 700(8,40 + 10.30 + 17.70 + 18) = 700 x
8.8.8.8.8. EJEMPLEJEMPLEJEMPLOEJEMPLEJEMPL x 54,40 = 38.080
Proyectar la instalación eléctrica de un aparta- LtWt = 38.080
mento en Propiedad Horizontal (Fig. IV-8) sabien- W = 2.800 W
do que la línea de alimentación mide 15 m entre L = 38.080/2.800 = 13,60

<!-- p. 61 -->

Farq / publicaciones web Capítulo IV 64

mmmmmm
2,802,001,100,301,101,50

cocina IV-8 ALTURAS TechoBrazosInterruptoresTomacorrientesTCTablero
Fig.
INSTALACIÓNELÉCTRICA

<!-- p. 62 -->

Farq / publicaciones web Capítulo IV 65

IV-9
Fig.

UNIFILAR
CIRCUITO

<!-- p. 63 -->

Farq / publicaciones web Capítulo IV 66

ESQUEMAS

Fig. IV-10

<!-- p. 64 -->

Farq / publicaciones web Capítulo IV 67

IV-11
Fig.

A3
Y
A2
A1,
DERIVACIONES

<!-- p. 65 -->

Farq / publicaciones web Capítulo IV 68

Derivación A4 Derivación A9
Misma consideración que en el caso anterior, se Se asignan 1.000 W para el total, en previsión de
toma 800 W por TC. conexión de un microondas.
LtWt = 800(7,20 + 16,60 + 17,60) = 800 x 41,40 = LtWt = 1.000 x 5,10 = 5.100
\= 33.120 LtWt = 5.100
LtWt = 33.120 W = 1.000 W
W = 2.400 W L = 5,10
L = 33.120/2.400 = 13,80 Derivación A10
Derivación A5 Calentador de agua; de acuerdo a la Tabla VI-3
se asignan 1.200 W.TC del baño, carga muy pequeña, p. ej. 500 W
LtWt = 1.200 x 6,30 = 7.560LtWt = 500 x 1,50 = 750
LtWt = 750 LtWt = 7.560
W = 500 W W = 1.200 W
L = 1,50 L = 6,30
Derivaciones para reservaDerivación A6
En el tablero se reserva espacio para dos deriTC para conectar lavarropas; se asignan 1000 vaciones más en previsión de futuras ampliacioW, suficiente para un lavarropas sencillo. En caso nes. Puede reservarse simplemente el lugar para
de instalar uno automático con calentador de dos interruptores o instalarlos directamente, deagua, debe aumentarse la sección del conductor pendiendo de la categoría de la vivienda. En el
y eventualmente pedir aumento de carga en UTE. ejemplo se considerarán instalados dos interrupSe aplica un factor de corrección de 1,3 por el tores térmico-magnéticos del tipo de los restanmotor. tes, de 10 A adecuados para proteger una deriLtWt = 1.000 x1,3 x 7,40 = 9.620 vación enhebrada en 1 mm2.
LtWt = 9.620 8.2. REPARTO DE LAS CAÍDAS DEW = 1.000 W
TENSIÓNL = 7,40
Debe procederse al reparto de la caída de ten-Derivación A7 sión admisible de e = 6,6 V entre la línea y las
Conexión del extractor; de pequeña potencia, se derivaciones. La línea del ICP al Tablero A mide 20
asignan 500 W. m, y en el ejemplo la derivación cuya longitud equi-
valente es mayor coincide con la de mayor LW porLtWt = 500 x 1,3 x 7,10 = 4.615 gran diferencia. Se hace el reparto entre 35 m de la
LtWt = 4.615 línea y 13,80 m de la derivación más larga.
W = 500 W
L = 7,10 6,6 eL = x18 = 3,74 V 18 + 13,80
Derivación A8 6,6 eD = x13,8 = 2,86 VConexión de cocina; según tabla VI-3 del Cap. 18 + 13,80
VI de esta publicación, se toma una cocina con
horno eléctrico y hornallas a gas W = 3.000 W. 8.3. CALCULO DE Sv
Vale la observación hecha en el Derivación 6.
Se aplica la fórmula (1) del ítem 2.1.1 de este
LtWt = 3.000 x 6,10 = 18.300 capítulo para circuitos monofásicos
LtWt = 18.300
2LWW = 3.000 W Sv =
K.V.eL = 6,10

<!-- p. 66 -->

Farq / publicaciones web Capítulo IV 69

Y tomando K = 57 (cobre) y eD = 3,74 V resultan mente del orden de U$S 50), sin considerar seclos valores que se introducen en la columna co- ciones ni diámetros de conductos, el precio total
rrespondiente de la planilla de cálculo. será el mismo.

8.4. CÁLCULO DE Si 8.9. CARGA DEL TABLERO
Como se trata de circuitos monofásicos, la inten- La suma de las potencias consideradas en el
sidad se calcula mediante la expresión cálculo alcanza a 14 kW sin considerar factores
de demanda, lo que exigiría entrada trifásica. Para W I = las luces, el factor de demanda es 1; pero para V
los TC de uso general, lavarropas, cocina, etc.
llenándose la columna correspondiente. puede tomarse un 50 %, lo que daría una carga
total de 7,550 kW, debiéndose solicitar 8,8 kWLos valores de SI salen de la Tabla IV-2 de este que es el máximo que suministra UTE con ali-Capítulo.
mentación monofásica (Ítem 4 del Capítulo II de
esta publicación).
8.5. CÁLCULO DE Sm
Si el apartamento está construido para la venta,
Se aplica la Tabla IV-3 de este Capítulo. suele solicitarse el mínimo reglamentario, dejan-
do a cargo del usuario un eventual aumento de
8.6. CÁLCULO DE Sn carga necesario. Se censa la carga por los míni-
mos que establece UTE (Tabla VI-2 del capítulo
Es la sección normalizada igual o mayor a las VI de esta Publicación) no instalando lámparas
calculadas en los ítems 7.3, 7.4 y 7.5. En la deri- ni aparatos fijos en el momento de finalizar las
vación 4 la sección de 2 mm2 sería suficiente, obras. En el caso del ejemplo sería:
pero se prefiere enhebrar 2,5 mm2 por razones
de uniformidad en las dos cadenas de TC en 9 Luces 0,040 kW 0,360 kW
salto.
14 TC 2 kW c/6 TC 6,000 kW
8.7. CÁLCULO DEL CONDUCTOR DE 6,360 kW
PROTECCIÓN
Pudiéndose solicitar 6,6 kW, una ligera ventajaSe aplica la Tabla IV-5 de este Capítulo, recor-
sobre lo anterior.dando que en luces también debe enhebrarse el
conductor de tierra según lo indicado en el Ítem
3 final del Capítulo XI de esta Publicación. 8.10. CÁLCULO DE LA LÍNEA
Para el cálculo de la línea, a título de ejemplo se
8.8. DIMENSIONADO DE LOS CONDUCTOS llena la Planilla de Cálculo de Líneas con los da-
tos obtenidos, aún cuando se trate de una sola;La instalación se ejecuta con conductores de
la planilla está destinada a ordenar cálculos cuan-cobre aislados con PVC enhebrados en conduc-
do hay varias líneas que parten de un mismo ta-tos lisos o corrugados embutidos; se aplican los
blero.mínimos establecidos en la Tabla IV-7 y la Tabla
IV-8 de capacidades de este Capítulo, recordando que el número de conductores a enhebrar es 8.11. ANÁLISIS DE LOS RESULTADOS
3 (línea, neutro y tierra). En previsión de futuros El dimensionado de derivaciones similares pueenhebrados, se utiliza para los TC en salto y para de extenderse a los demás apartamentos a fin
el lavarropas φ19 mm en vez de φ16 mm. La di- de mantener las secciones y demás elementos y
ferencia de costo es mínima y se evitan proble- no confundir al Electricista como ya se expresó
mas futuros de entidad. en el Item 4 final de este Capítulo, variando simY como el Instalador, en obras convencionales, plemente las líneas según su distancia al Tablecotiza por un precio promedio por puesta (actual- ro General.

<!-- p. 67 -->

Farq / publicaciones web Capítulo IV 70

<!-- p. 68 -->

Farq / publicaciones web Capítulo IV 71

<!-- p. 69 -->

Farq / publicaciones web Capítulo IV 72

<!-- p. 70 -->

Farq / publicaciones web Capítulo IV 73

<!-- p. 71 -->

Farq / publicaciones web Capítulo IV 74

Del análisis del proceso anterior largo y tedioso va, debe tener una ordenación que permita una
surge: lectura evidente de la función de cada uno de
sus componentes: el interruptor general debe dis-a) es inevitable la aplicación del procedimiento
ponerse de forma que sea claramente identifica- completo en la forma indicada en instalacio-
do, las luces agrupadas por un lado, los tomaco- nes complejas donde existen Tableros Ge-
rrientes por otro, y si derivan líneas que alimen- nerales y Derivados con múltiples líneas y
tan otros tableros, que se identifiquen con clari- derivaciones.
dad por su disposición. Frente a un accidente, al
b) no compensa el esfuerzo que demanda apli- abrir un tablero no hay tiempo de leer las plaque-
carlo en viviendas, especialmente en altura, tas que identifican las derivaciones, la identifica-
ya que la generosidad del mínimo reglamen- ción debe ser obvia. En obras de cierta impor-
tario para la línea (6 mm2) hace que, para las tancia, el Proyectista normalmente ordena las lí-
distancias consideradas, prácticamente todas neas y derivaciones siguiendo un criterio cohe-
las derivaciones se enhebren con los míni- rente en planillas y unifilares; un detalle del fren-
mos por resistencia mecánica. te del tablero mostrando esa disposición orienta
al fabricante del mismo para mantener un ordenUn procedimiento práctico sería hacer una es- de acuerdo con la idea original.pecie de cálculo inverso, ligeramente arbitrario
pero que permite enhebrar en forma similar uni- En la actualidad, prácticamente todos los tabledades idénticas, simplificando la labor del Elec- ros que se instalan son del tipo frente muerto,
tricista en la obra: es decir, con los frentes de los interruptores a la
· proyectar la instalación interna de la unidad vista permitiendo la maniobra, pero con las co-
en base a los mínimos en forma ponderada, nexiones vivas cubiertas por un panel que impi-
aumentando las secciones comprometidas de el acceso sin desmontarlo.
como se hizo en el ejemplo para los TC en sal- Un tablero convencional metálico de frente muer-
to, el TC de cocina, de lavarropas, etc. to de embutir consta de las siguientes partes:
· calcular la caída de tensión que se produce · un gabinete o caja en chapa de hierro con las
en las derivaciones dentro del apartamento o perforaciones necesarias para la entrada y sa-
vivienda. lida de los conductos, que se empotra en el
· dimensionar la línea con la caída de tensión muro al instalar las canalizaciones.
admisible restante. · una bandeja o bastidor también de hierro que
se atornilla al fondo de la caja, sobre la que se
Normalmente, salvo instalaciones especiales con montan los elementos eléctricos, con los resallíneas alimentadoras largas, la sección mínima tes y rieles tipo Din necesarios para el montaje
de 6 mm2 verifica. Es un dimensionado muy sen- de los interruptores térmico-magnéticos de forcillo, que por otra parte es el que utilizan los Ins- ma que los elementos a maniobrar queden en
taladores cuando no existe Proyecto de Instala- un mismo plano frontal. Normalmente llegan a
ción Eléctrica. obra con el conexionado interno correspondien-
te y se monta cuando los muros están termina9.9.9.9.9. DISEÑODISEÑODISEÑODISEÑODISEÑO DEDEDEDEDE TABLERABLERABLERABLEROSABLEROSOSOSOS dos y los circuitos enhebrados.
· una tapa frontal también en chapa de hierro enNormalmente, salvo obras de cierta importancia, la que se han practicado los calados necesa-los tableros no se diseñan, se indican los ele- rios para permitir cubrir las conexiones dejan-mentos a colocar y su selección se deja librada do a la vista las palancas de maniobra, y sial buen juicio del Instalador; además, existe en existen fusibles, los elementos que deben sus-plaza variedad de modelos de tableros prefabri- tituirse si se funden. Se monta una vez realiza-cados en material plástico, que normalmente son do el conexionado.de calidad y diseño satisfactorios. · una puerta con picaporte (a veces con cerraPero un tablero, además de cumplir su función dura), montada a bisagras en un marco de chade alojar los elementos de protección y manio- pa, que debe cubrir los bordes del gabinete para
bra generales y de cada circuito que de él deri- ocultar las imperfecciones de la unión con el

<!-- p. 72 -->

Farq / publicaciones web Capítulo IV 75

muro. Es el último elemento que se monta en pendiendo de la marca, sus dimensiones difieren
obra, cuando la instalación está terminada. entre sí.
Hay variedad de construcciones de tableros de Pero de cualquier forma, hay algunas reglas difrente muerto; existen tableros aparentes y em- mensionales para diseñar un tablero:
butidos con o sin puerta, incluso con el frente · Su profundidad debe adecuarse a la altura de
muerto transparente para permitir visualizar las los interruptores térmico-magnéticos, pero en
conexiones internas. Sus dimensiones dependen general es del orden de 8 a 9 cm con elemendel número de circuitos y la ordenación de los tos de menos de 60 A que son las capacidades
mismos. más usadas.
La Fig.IV-12 muestra el corte horizontal de un · A todo el borde exterior del tablero debe dejartablero de frente muerto embutido con puerta, se una zona libre de 10 cm, que en casos muy
indicando dimensiones y materiales, la Fig.IV-13 comprometidos puede disminuirse hasta 5 cm,
una vista frontal del mismo con el frente muerto salvo del lado de entrada de la línea alimentacolocado, la Fig.IV-14 el conexionado interno, y dora, normalmente la parte superior, donde hay
la Fig.IV-15 una vista explotada mostrando las que dejar espacio para el curvado de conducdiferentes partes que lo componen. tores de sección considerable. Cuando hay más
de una fila de interruptores, también entre filasEn lo que se refiere al tamaño que debe tener un se deben dejar 10 cm (caso de la Fig.IV-14).tablero, depende de la cantidad y capacidad de
los elementos que hay que instalar. Prácticamen- El conexionado interno se hace con conductores
te todos los tableros actuales son para interrup- formando una distribución simple o en anillo o
tores térmico-magnéticos, utilizándose cada vez con barras aisladas o desnudas sobre aisladomenos los fusibles salvo casos particulares. De- res colocadas en diferentes planos.

<!-- p. 73 -->

Farq / publicaciones web Capítulo IV 76

CORTE DE TABLEROS
FRENTE MUERTO
EMBUTIDO CON PUERTA

Fig. IV-12

<!-- p. 74 -->

Farq / publicaciones web Capítulo IV 77

TABLERO DE FRENTE MUERTO

Fig. IV-13

<!-- p. 75 -->

Farq / publicaciones web Capítulo IV 78

TABLERO DE FRENTE MUERTO

CONEXIONADO

NOTAS

\- TABLERO DE FRENTE MUERTO (SE HAN QUITADO LA PUERTA Y EL FRENTE MUERTO)
\- NI EL CONDUCTOR NEUTRO NI EL DE TIERRA SE CORTA, SE CONECTAN A LAS BARRAS.
\- LAS DERIVACIONES MONOFÁSICAS SE CONECTAN ENTRE POLO Y NEUTRO, CORTANDO AMBOS
MEDIANTE INTERRUPTORES BIPOLARES,. NO ES OBLIGATORIO CORTAR EL POLO NEUTRO, PUEDEN
UTILIZARSE INTERRUPTORES UNIPOLARES CORTANDO SOLAMENTE EL POLO VIVO.
\- EL CONEXIONADO INTERNO SE HACE UTILIZANDO BARRAS DE DISTRIBUCIÓN COLOCADAS EN
DIFERENTES PLANOS

Fig. IV-14

<!-- p. 76 -->

Farq / publicaciones web Capítulo IV 79

MUERTO
FRENTE EXPLOTADA
DE VISTA
TABLERO

Fig. IV-15

<!-- p. 77 -->

Farq / publicaciones web 81

V. EXPRESIÓN

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES 2.1. PIEZAS GRÁFICAS

Las piezas gráficas que integran el Proyecto sonRealizado el Anteproyecto y el dimensionado
las distintas láminas o planos en que se expresade los distintos elementos, se procede a ex-
la instalación y los detalles de la misma.presar los resultados. Se elaboran los distintos documentos que componen el Proyecto, En los mismos se deben incluir, como mínimo
que deben ser completos en sí y contener toda 1) Plantas
la información necesaria para ejecutar la ins- 2) Detalles
talación. 3) Diagrama vertical
Como normalmente la misma se realiza sin con- 4) Circuitos unifilares
tratar con el Proyectista la Dirección, ni siquiera 5) Planillas de resultados
una mínima fiscalización, toda indeterminación o 6) Diseño de tableros
falta de definición del Proyecto será utilizada por
el Instalador para ejecutar los trabajos de la forma que él crea más conveniente para sus intere- 2.1.1. Plantas
ses, modificándola en aquellos aspectos que
Los planos de instalaciones eléctricas debenaparentemente pueden representarle un menor
mostrar todo lo que ejecuta el electricista: líneas,costo. Y agravado por el hecho que muchas ve-
tableros, puestas con sus comandos locales,ces no dispone de toda la información; es prácti-
derivaciones y su identificación, etc. Las deriva-ca común que a la obra lleguen solamente las
ciones deben trazarse hasta el tablero del cualplantas, y normalmente ni siquiera Memorias y
parten, no flechas indicándolo; esa fue una prác-Planillas.
tica admitida a los alumnos en los planos dibujaTodo esfuerzo para definir claramente los distin- dos a mano por la dificultad de trazar en las proxitos componentes de la Instalación en los docu- midades al tablero la multitud de derivaciones que
mentos que expresan el Proyecto es justificado se alimentan del mismo. Con el uso del diseño
para obtener los resultados deseados. La falta computarizado, esa dificultad no existe a las esde definición de algún elemento que sea exigido calas normalmente utilizadas y se definen en forposteriormente, en el mejor de los casos genera ma completa los recorridos, a veces no demaadicionales. siado simples.

Los centros y brazos se indican simplemente con
2.2.2.2.2. COMPONENTESCOMPONENTESCOMPONENTESCOMPONENTESCOMPONENTES DELDELDELDELDEL PRPRPROYECTPRPR YECTYECTYECTOYECT su símbolo, no dibujando las luminarias a insta-
lar. Ni siquiera indicar si son fluorescentes o no;
El Proyecto de Instalaciones Eléctricas está for- la instalación termina en la caja de centro o de
mado por un conjunto de documentos que son brazo, y el artefacto fluorescente se instala posla correcta expresión del mismo. Esos docu- teriormente, a veces ni siquiera por el mismo Insmentos pueden agruparse en dos grandes ca- talador. Las luminarias deben expresarse en una
tegorías: planta exclusiva de iluminación. Solamente si son
embutidas y deba tenerse en cuenta su aloja1) Piezas gráficas miento en la estructura o la albañilería, en cuyo
\2) Piezas escritas caso hay que detallar las previsiones a obser-

<!-- p. 78 -->

Farq / publicaciones web Capítulo V 82

var. Cuando existe cielorraso, es interesante mos- debe contener el mínimo de detalles, no expretrar su modulación a efectos de la ubicación de sando elementos innecesarios para la misma que
puestas. complican la expresión, tales como:
· Relleno de murosPara la expresión del proyecto de Instalaciones
· Relleno de pilares (suele interesar mantener elEléctricas, lo habitual es hacer su trazado en un
borde, a fin de tener la ubicación de los ele-corte horizontal por el eje de las losas, dibuja-
mentos estructurales para la colocación de ta-do tomando como referencia las plantas de alba-
bleros, puestas, etc.).ñilería. Es decir, que en cada una de las plantas
· Pavimentosse expresan todos los elementos eléctricos que
· Equipamientopertenecen al local que en ella aparece. En len-
· Artefactos sanitariosguaje poco técnico, es como si se “destapase” el
· Niveleslocal y se viese su interior. A diferencia de las
· Cotasplantas de albañilería en las que se indica con
una cruz donde no hay losa de piso, los huecos de cualquier forma, en caso necesario se dispoen las losas que se indican son los del techo, es ne de las plantas en que se expresan esos detadecir, donde no existe losa donde colocar pues- lles. Las únicas cotas que deben indicarse son
tas ni tender canalizaciones. Y cuando una deri- las pertenecientes a la Instalación Eléctrica. Gevación pasa de un nivel a otro, se indica con una neralmente la distribución de las puestas obedeflecha ascendente inclinada donde sube a la otra ce a la geometría del local y su ubicación es obplanta, donde una flecha descendente relaciona- via; pero cuando no lo es, las mismas deben acoda con la anterior indica la continuación de la tarse en la planta.
misma. La Norma UNIT es diferente, pero los Una observación interesante, es que para facilielectricistas usan siempre esta forma de expre- tar la labor del electricista, debería graficarse la
sión muy obvia; se ubican en el local, y caño que instalación tomando como base los planos de
sube se indica por flecha ascendente y caño que estructura; es lo único que él tiene a la vista cuanbaja por una descendente. do se sitúa sobre el encofrado para tender los
Si la instalación se dibujara con el mismo criterio caños y cajas embutidos en la losa, no apareque las plantas de albañilería, se obtendría un ciendo claramente la ubicación de muros y aberresultado poco comprensible: aparecerían los TC turas, lo que en algunos casos lo induce a hacer
del local, pero los centros se verían en la planta las bajadas en lugares incorrectos. Pero esto
superior en punteado pues están debajo del piso. sería cambiar un problema por otro, la confusión
sería terrible.Por tanto, en una planta de Instalaciones Eléctricas hay elementos dibujados con dos crite- Por esta razón, normalmente se expresa la Insrios diferentes: talación sobre la base de los planos de albañile-
· la planta base de albañilería, corte por una su- ría simplificados; pero del razonamiento anterior,
perficie horizontal que pasa por las aberturas. surge una directiva importante: las cotas hori-
· la planta de la Instalación, corte por una super- zontales de la instalación, deben ser referidas
ficie más o menos horizontal que pasa por el en general a los elementos estructurales, cu-
interior de las losas (no estrictamente horizon- yos encofrados se tienen a la vista en el momen-
tal, si hay dos losas con diferencias de nivel, to de tender las canalizaciones.
corta ambas). Las alturas de montaje de los tableros, interrupEs decir que sobre un plano común de albañile- tores y tomacorrientes deben establecerse con
ría dibujado en la forma habitual y que sirve de carácter general, normalmente en los planos o
coordenadas para expresar la instalación, ésta memorias, indicando en la planta aquellas que
se dibuja con un criterio diferente. Tener en cuen- se aparten de esa regla. P.ej., si hay párpados
ta esta convención es particularmente útil cuan- instalados en los laterales de una escalera, se
do hay instalaciones en entrepisos parciales cuya indica su altura h=0,40 m.
expresión suele ser confusa. Y como lo que se Un Proyecto completo debe estar compuesto por
está dibujando es la Instalación, la planta base las siguientes plantas:

<!-- p. 79 -->

Farq / publicaciones web Capítulo V 83

· Una planta por nivel de líneas y tableros, don- y permite visualizar los rasgos generales de la
de se detalla la alimentación UTE hasta el me- instalación. No es un corte sino un diagrama es-
didor y Tablero General y de allí las líneas ali- quemático donde se grafican los tableros en un
mentadoras de los Tableros Derivados, normal- solo plano, interesando su posición relativa y el
mente a escala 1:100 o 1:200 como se indica nivel en que se ubican, y sus líneas de alimenta-
mas adelante. ción. Sobre un esquema que muestra las losas,
· Una planta por nivel indicando tableros, pues- se ubican los tableros y se trazan las líneas ex-
tas, trazado de derivaciones e identificación de presando claramente si van por piso, muro o te-
las mismas, dibujadas preferentemente a es- cho. Es particularmente interesante en edificios
cala 1:50. con varios niveles con entrepisos o losas en des-
nivel. En la Fig.V-1 se muestra un ejemplo deFrecuentemente el Proyectista por razones de
diagrama vertical.comodidad solamente incluye en los planos las
plantas, expresando la restante información en
hojas tamaño A4 o carta formando un conjunto 2.1.4. Diagrama unifilar
de Hojas Técnicas complementarias de los Pla- Los circuitos unifilares son aclaratorios del Pronos. La inclusión de planillas, unifilares, simbolo- yecto y complementarios de las planillas de regía, detalles, diagrama vertical, etc. en los pla- sultados, además de reglamentariamente exiginos es importante, que así resultan completos dos en los documentos a presentar en UTE cuanen sí y contienen toda la información necesaria do la potencia individual solicitada es superior a
para ejecutar la Instalación; la experiencia indica 10 kW. (NI, Cap.III Item 1C).
que por una razón u otra, los planos son los únicos documentos que llegan a Obra. Se entiende por Circuito Unifilar un esquema
en el que se sustituyen los 2 o 3 polos vivos queLas Hojas Técnicas constituyen un hábito rema- forman la línea o derivación por un solo trazo sim-nente de la época anterior a la utilización del di- bolizando todos los elementos que la componen.seño gráfico en computadora, no representan Como es un esquema, no se tiene en cuentaninguna ventaja y tienden a desaparecer. La in- escala pero sí posición relativa de los mismos.serción de esa información en los Planos no re- En la Fig.IV-9 se muestra un ejemplo de un cir-presenta hoy ninguna dificultad. cuito unifilar.
Los planos del proyecto tampoco son exactamente los que se presentan en UTE para la aproba- 2.1.5. Planillas de resultados
ción del mismo, en los que se incluyen detalles
que sin agregar elementos complican la lectura. En las Planillas de Resultados se indican los
Esos los dibuja el Instalador basado en los pla- valores de diseño de los diferentes elementos que
nos del Proyecto. debe utilizar el Electricista para ejecutar la obra.
En las Tablas IV-16 y IV-17 se indican los mode-
los de las Planillas de Resultados correspondien-2.1.2. Cortes, esquemas y detalles
tes a Líneas y Derivaciones.
A diferencia de otras instalaciones, generalmente de proyecto de eléctricas está suficientemen- 2.1.6. Diseño de tableros
te expresado por las plantas, siendo necesarios
cortes solamente cuando la complejidad de la Es interesante incluir en el proyecto la disposición
instalación exija graficar detalles o recorridos de de los elementos y las dimensiones de los tableros
circuitos que no aparecen claramente expresa- a fin de respetar el orden establecido en el Proyecdos en las plantas o que es necesario comple- to; en el Ítem 9 del Cap. IV de esta Publicación se
mentar. estudia en detalle el Diseño de Tableros.

2.1.3. Diagrama verticaI 2.1.7. Normas
El Diagrama Vertical de Líneas y Tableros es Los planos a presentar a UTE deberán estar a
complementario de la planta de líneas generales escala y en formatos según norma UNIT 14-42 y

<!-- p. 80 -->

Farq / publicaciones web Capítulo V 84

los símbolos eléctricos utilizados de acuerdo a la creados para casos específicos, en cuyo caso
norma UNIT 24-48 (NI, Cap. I Item 1.-c)5). deben indicarse expresamente en los planos para
permitir su interpretación.La simbología de la norma indicada no es adecuada, tiene más de 50 años sin haberse actua- En la página siguiente se indican los símbolos
lizado. Los símbolos son insuficientes, de forma que pueden utilizarse en los planos de eléctrique si bien en lo posible deben usarse, es nece- cas, marcando aquellos que pertenecen a la
sario complementarlos con símbolos bastardos Norma y los que fueron creados.

SIMBOLOGÍA SEGÚN NORMA UNIT 24-48 complementada

LOS SÍMBOLOS INDICADOS * PERTENECEN A LA NORMA UNIT 24-48, LOS DEMÁS SON BASTARDOS CREADOS CON
FINES ESPECÍFICOS, POR LO QUE CADA VEZ QUE SE UTILICEN DEBEN INDICARSE EXPRESAMENTE.

<!-- p. 81 -->

Farq / publicaciones web Capítulo V 85

V-1
Fig.

(EJEMPLO)
DUPLEX)TABLEROS
Y PISO
(3er.
PISOLÍNEAS
POR
DE
APARTAMENTOSVERTICAL 3
PISOS,
3
BAJA,ESQUEMA
PLANTA

<!-- p. 82 -->

Farq / publicaciones web Capítulo V 86

2.1.8. Escala rias puestas llevan un solo número que se repite
en cada una de ellas; en particular, las derivacioLa escala de los planos de Instalación Eléctrica nes en salto llevan todas el mismo número que
lógicamente depende del tamaño del edificio; corresponde al ramal que las alimenta.
normalmente el de puestas y derivaciones se dibuja preferiblemente a 1:50 y con muy pocas
2.2. DOCUMENTOS ESCRITOSexcepciones, casi nunca más de 1:100 y el de
líneas y tableros 1:100 o 1:200. Los documentos escritos complementan los do-
cumentos gráficos del Proyecto con aquellas in2.1.9. Expresión formaciones no incluidas en las plantas. Son bá-
sicamente:
En cuanto a la expresión, ya que lo que se debe · Memoria Descriptiva General
destacarse es la instalación, se utilizan trazos de · Memoria Descriptiva Particular
diferente espesor, los que lógicamente depen-
La Memoria Descriptiva General contiene elden de la escala utilizada. Como orientación, los
conjunto de especificaciones técnico-constructi-espesores a utilizar son:
vas que determinan con generalidad tipo de ma-
· Para la planta, finos (0,1 o 0,2) incluso utilizan- teriales y procedimientos a utilizar en la ejecu-
do tonos grises o porcentaje de sombreado ción de la instalación. Existen modelos de Me-
· Para los símbolos, medios (0,3) moria General, todos ellos más o menos acepta-
· Para líneas y derivaciones, gruesos (0,4 o 0,5) bles, no se escribe para cada caso. Pero antes
de incluirla en el Proyecto, debe analizarse cui-La identificación de tableros, líneas y derivacio-
dadosamente, suelen contener especificacionesnes, imprescindible en los planillados de cálculo
inadecuadas u obsoletas.y expresión de resultados, merece ciertas consideraciones. La Memoria Descriptiva Particular en cambio
se refiere específicamente a ese proyecto. Debe
Los tableros deben identificarse por letras en or- ser clara y concisa, determinando los detalles parden alfabético cuando están alimentados por lí- ticulares de la instalación. Como mínimo, debe
neas independientes desde el tablero general. abarcar los siguientes puntos:
Cuando sean tableros derivados en salto sobre 1) Generalidades donde se expresan las disuna misma línea de alimentación se indican por posiciones que rigen el trabajo en forma geun subíndice numérico (norma UNIT 24-48). Y neral.
no utilizar para el Tablero A la identificación TA o 2) Instalaciones Comprendidas, limitando en
TAB-A, ya existe un símbolo que indica clara- forma taxativa los trabajos cuya ejecución se
mente que se trata de un tablero, y luego se com- solicita.
plica la numeración de las puestas: simplemente 3) Rubros excluidos, listando los trabajos que
el Tablero A se identifica por A. no son de cuenta del Instalador.
Las líneas en general se identifican por las letras 4) Rubros de cotización separada, indicando
de los tableros que une, primeramente el alimen- aquellas instalaciones o materiales para los
tador y luego el alimentado, p.ej. A-D. cuales por alguna razón interesa tener los pre-
cios específicos y que serán o no motivo del
Las derivaciones pueden denominarse en forma Contrato.
sencilla identificándolas por la letra del tablero 5) Detalles particulares, donde se hace una
que las alimenta seguido de un número correlati- somera descripción de las instalaciones como
vo, fijándose un orden de recorrido de las mis- elemento complementario para facilitar la commas (horario u antihorario). Y una práctica con- prensión del proyecto y determinar materiaveniente es dar dos vueltas, una para luces y les y procedimientos.
otra para TC; en el circuito unifilar aparecen pri-
Existen además otros documentos del tipo legalmero las luces y luego los TC, agrupados.
que no se analizan en estas páginas, como ConDebe tenerse en cuenta que no se numeran pues- trato, donde se establecen plazos, multas y petas sino derivaciones: aquellas formadas por va- nalidades, forma de pago, etc.

<!-- p. 83 -->

Farq / publicaciones web 87

VI. CENSO PRIMARIO DE CARGAS

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES Los servicios en los sistemas de 400 V se su-
ministran mediante 4 conductores, 3 polos y 1
Un anteproyecto comienza por determinar la for- neutro; en estos casos, la tensión de 230 V en
ma de alimentación, si la misma se hace directa- servicios monofásicos se toma entre línea y
mente de las líneas distribuidoras de Baja Ten- neutro.
sión de UTE o es necesaria una subestación reductora. Si la potencia necesaria es superior a Por imposiciones reglamentarias, los elementos
los a 50 kW, salvo casos particulares, la subes- a utilizar en la alimentación deben dimensionartación es imperativa (NI, Cap. I Item 3). se previendo que la carga final solicitada para
los mismos pueda ser de 6,6 kW para suminisPor consiguiente, el primer paso es realizar un tros individuales monofásicos, y de 7,6 kW (220
censo de las cargas estimadas a fin de poder V) y de 13,8 kW (400 V) para trifásicos. Esto es
decidir la existencia o no de subestación. El mis- válido también en el caso de edificios de vivienmo debe hacerse lo más aproximado posible con da con centralización de medidores. (NI, Cap. I
la información que se posee y basado en los va- Anexo I, Item 2.1 actualizado en junio’98).
lores que determina la Norma (NI, Cap. I Anexo
I, Item 2.1, Pág. 117). Es decir, que los elementos de la línea de enlace
(CGP, línea repartidora, etc.), deben dimensioEstos métodos de cálculo aproximado se utilizan narse como si la carga tuviera esos valores, de
fundamentalmente cuando por la etapa en la cual forma que al solicitar un aumento de carga UTE
se encuentra el proyecto, las cargas definitivas solamente cambia el medidor y el ICP.
que se usarán en los servicios son desconoci-
En las primeras etapas en que no hay una defini-das. Las mismas son las que se utilizarán “en la
ción muy clara de las necesidades del Proyecto,solicitud de nuevos servicios o aumentos de car-
la mejor aproximación está representada por laga” cuando no se han determinado aún con exac-
estimación de la carga necesaria basada en eltitud las potencias de los aparatos de consumo.
área del edificio y según su destino.(NI, Cap. I Anexo I, Item 1).
No hay que olvidar que la potencia a solicitar debeLos procedimientos de estimación de carga es-
encuadrarse dentro de la gama de cargas nor-tablecidos en este Capítulo representan la mejor
malizadas indicadas en el Cap. II Item 4 (Tablaaproximación según del grado de desarrollo del
II-2) de esta Publicación.Proyecto, son aproximados y normalmente los
valores no son coincidentes entre sí.
2.2.2.2.2. SEGÚNSEGÚNSEGÚNSEGÚNSEGÚN ELELELELEL ÁREAÁREAÁREAÁREAÁREA
Basándose en los valores determinados, se tramita ante UTE la Solicitud de Suministro, deter- El criterio más simple para la estimación de carminando esa Empresa el costo del mismo y las ga en un anteproyecto es basándose en el área;
condiciones en que se otorga. no es muy exacto, pero que debe utilizarse cuan-
do el anteproyecto no dispone de mayor infor-De acuerdo al valor solicitado y abonado por el
mación. (NI, Cap. I Anexo I, Item 2.2.1)cliente, UTE instala (por cuenta del cliente o a
cargo de UTE, según los casos) el interruptor de Por la simple aplicación de esas expresiones, se
control de potencia ICP (aprobado y precintado obtiene un valor para la carga necesaria, por lo
por UTE), limitando la corriente de carga a la menos una primera aproximación en esa etapa
potencia contratada. del desarrollo.

<!-- p. 84 -->

Farq / publicaciones web Capítulo VI 88

Tabla VI-1
CARGAS SEGÚN EL AREA
DESTINO SIN LOSA RADIANTE CON LOSA RADIANTE
Residenciales W = S x 0,060 W = S x 0,16
Comerciales W = S x 0,100
Industriales W = S x 0,125

3.3.3.3.3. SEGÚNSEGÚNSEGÚNSEGÚNSEGÚN APAPAPARAAPAPARAARAARATOSARA OSOSOSOS DEDEDEDEDE CONSUMOCONSUMOCONSUMOCONSUMOCONSUMO tribución de puestas, las cargas a asignar a cada
una de ellas consideradas por UTE, se indican
Cuando el estado del anteproyecto permite deter- en la Tabla VI-2.
minar en forma aproximada los aparatos de con-
Cuando la instalación termina en portalámparassumo a alimentar, puede usarse el criterio de asig-
sin haberse instalado la luminaria correspondien-nar a cada uno la potencia previsible de consumo
te, UTE censa el mínimo de 40 W o 300 W según(NI, Cap. I Anexo I, Item 2.2.2):
el tipo; si está instalada, el valor real de las lám-
paras colocadas en la misma. Con lámparas lu3.1. SERVICIOS RESIDENCIALES Y miniscentes, se aplica el valor de corrección paraCOMERCIALES
cargas no puramente resistivas de 1,3.
Para los servicios residenciales y comerciales, Si uno o más tomacorrientes estuvieran ocupase aplican los criterios que se indican a conti- dos por aparatos de colocación fija UTE compunuación, distinguiéndose los servicios que corres- ta los mismos de acuerdo a la Tabla VI-3. (NI
ponden a cada unidad en particular, y los servi- Anexo I, Item 2.2.3), siendo esos valores los que
cios generales si los mismos existen. se deben tomar en el llenado de la Planilla de
Cálculo.
3.1.1. Servicios individuales
A los efectos del llenado de la Planilla de Cálculo
En Servicios Residenciales y Comerciales, cuan- del Cap. IV de esta Publicación, la carga a asigdo el desarrollo del Proyecto ha llegado a la dis- nar a cada TC de uso general, es indeterminada.

Tablalalalala VI-2VI-2VI-2VI-2VI-2

CARGAS A ASIGNAR
W TOTAL PUESTA
(kW)
Luz incandescente* Portalámparas Edison 0,040
Portalámparas Golliath 0,300
Luz no incandescente W x 1,3
Lámpara proyectada W
TC monofásicos* Hasta 3 inclusive 1,000
De 4 a 6 2,000
Más de 6 (por cada 6 o fracción) +2,000
Aparatos fijos Según tabla VI-3

· Los portalámparas a rosca Edison o E27 son los utilizados en lámparas incandescentes hasta 150 W.
· Los portalámparas a rosca Golliath o E40 son los utilizados en lámparas incandescentes de 200 W o más y en lámparas de
descarga.

<!-- p. 85 -->

Farq / publicaciones web Capítulo VI 89

Pero la mayor carga que normalmente suele co- potencia unitaria promedio de 333 W, respetannectarse a los mismos son las estufas de cuarzo do la escala de la tabla. Esto es importante para
(1.200 W) pero no en todos simultáneamente. determinar la carga total de un determinado taComo la sección mínima del conductor que ali- blero.
menta los tomacorrientes es suficiente para esa
carga, la conexión de esos calefactores no afec- 3.1.2. Servicios generales
ta la instalación. Pero en cuanto a la carga a asignar a cada uno de ellos para el censo total, pue- Para calcular la carga de los servicios generales,
de aplicarse lo establecido en el Ítem 2.2.2 del deben considerarse las necesidades del edificio.
Cap. I de las NI, asignando para el total de TC una (NI, Cap. I Anexo I, Item 2.2.4).

Tabla VI-3
Resumida de laTabla II, NI Anexo I, Item 2.2.3
POTENCIA DE LOS APARATOS ELÉCTRICOS MÁS COMUNES

POTENCIA APARATOS ELÉCTRICOS
W
Aspiradora 1.000
Acondicionador de aire 2.500
Batidora 200
Bomba de agua 500
Calefactor a aceite 1.600
Calefactor a cuarzo 1.400
Calentador instantáneo de agua 5.000
Cocina con 2 hornallas chicas 3.00
2 hornallas grandes 4.000
1 horno 2.000
Hervidor de agua 800
Lavadora automática 800
Idem con calentamiento de agua 2.500
Licuadora 600
Lustradora 500
Microcomputador 200
Microondas mediano 900
Plancha 1.000
Refrigerador 250
Freezer 600
Secador de ropa 5.000
Secador de pelo 1.200
Televisión 200
Calentador de agua 1.200
Tostador de pan 1.000
Ventilador 300

Para aparatos que no figuran en la lista, se toman los datos de catálogo de fabricantes reconocidos.

<!-- p. 86 -->

Farq / publicaciones web Capítulo VI 90

Para las luces y tomacorrientes de uso general, kW pues la diferencia no es significativa una vez
se aplica el criterio mencionado anteriormente; aplicados los factores de corrección.
para bombas, aire acondicionado, calefacción,
Como todos los ascensores no funcionan a laetc., deben utilizarse los valores que surgen del
vez, en la estimación de cargas pueden aplicar-proyecto correspondiente.
se los factores de simultaneidad indicados en la
Para ascensores, puede aplicarse la Tabla VI-4 Tabla VI-5 (NI, Cap. I Anexo I, Item 2.3).
estimativa, debiéndose ajustar en el proyecto
definitivo con los datos suministrados por el fa- Para escaleras mecánicas los valores manejabricante de acuerdo al equipo a instalar: dos por UTE se indican en la Tabla VI-6
A los efectos de calcular la potencia, en una pri- Debiéndose ajustar en el proyecto definitivo con
mera aproximación pueden tomarse los HP como los datos concretos de cada fabricante.

Tabla VI-4
Tomada de la Tabla III del ítem 2.3.1 Cap. I NI

POTENCIA DE ACCIONAMIENTO DE ASCENSORES
EDIFICIOS
PARADAS RESIDENCIALES COMERCIALES
W (HP) W (HP)
Hasta 5 5 7
De 5 a 10 7 10
10 a 15 10 15
15 a 20 15 20
Más de 20 20 30

Tabla VI-5
FACTOR DE SIMULTANEIDAD
Nº de ascensores Factor de
(n) simultaneidad
2 1,00
3 0,90
4 0,78
5 0,65
6 0,55

Tabla VI-6
Tomada de la Tabla VI del ítem 2.3.1. del Cap. I NI
POTENCIA DE MOTORES EN ESCALERAS MECANICAS

POTENCIA SEGÚN DESNIVEL CAPACIDAD
(HP) personas/hora
HASTA 6 m ENTRE 6 Y 10 m
5.000 7,5 10
8.000 10 15

<!-- p. 87 -->

Farq / publicaciones web Capítulo VI 91

3.2. SERVICIOS INDUSTRIALES Y OTROS 4.4.4.4.4. SEGÚNSEGÚNSEGÚNSEGÚNSEGÚN ELELELELEL NIVELNIVELNIVELNIVELNIVEL DEDEDEDEDE
ELECTRIFICAELECTRIFICAELECTRIFICACIÓNELECTRIFICAELECTRIFICACIÓNCIÓNCIÓNCIÓN
Ya se indicó el cálculo basado en el área.
Según los aparatos de consumo, UTE establece En viviendas puede también aplicarse el criterio
las siguientes cargas a asignar: de nivel de electrificación, clasificándolas en cua-

Tabla VI-7
CARGAS A ASIGNAR
PUESTA W TOTAL (kW)
Luces Según Cap. VI 3.1.1
TC monofásicos Según Cap. VI 3.1.1
TC trifásicos hasta 3 inclusive 3,000
Más de 3 (por cada 3 o fracción) 1,000
Motores Según chapa *

\* Para convertir la potencia a kW si en la chapa de características se indica en otra unidad
y tener en cuenta la sobrecarga por la corriente de arranque consultar NI, Cap. I Anexo I,
Item 3.2.3 pág. 126.

tro categorías que se indican en la Tabla VI-8 (NI, aproximación la necesidad o no de subestación.
Cap. I Anexo I, Item 2.2.1 actualización junio’98): (Item II de este Capítulo).
Si en el Proyecto ya se ha determinado la ubica5.5.5.5.5. CONCLUSIONCONCLUSIONCONCLUSIONCONCLUSIONCONCLUSION ción de puestas y su destino, asignando a cada
una la carga del aparato que está conectado oComo resultado de lo anteriormente expuesto, se conectará a ellas. Es un método más largo ypara el censo primario de cargas, se procede de más preciso, y permite el llenado de las Planillasla siguiente forma: de Cálculo. Para determinar la carga total del taSi la etapa de desarrollo del Proyecto no ha lle- blero del cual derivan esas puestas, debe apligado a la definición de las puestas y su potencia, carse un factor de demanda de las mismas, de
la estimación de la carga necesaria se hace ba- otra forma se obtienen valores excesivos de la
sándose en el área del edificio y según su desti- potencia total. No existen valores predeterminano. Es aproximada, pero es la única estimación dos para el factor de demanda, pero aplicando el
posible en esa etapa y permite definir con cierta sentido común se llega a valores razonables de
la carga a contratar; y en el peor de los casos, si

Tabla VI-8
Según ítem 2.2.1 del Cap. I NI
NIVEL DE ELECTRIFICACION

NIVEL CALIDAD POTENCIA (kW) SUMINISTRO TENSION (V)
A minimo 3,3 monofásico 220
B medio 5,5 monofásico 220
C elevado 8,8 monofásico 220
D especial mayores trifásico - - - -

<!-- p. 88 -->

Farq / publicaciones web Capítulo VI 92

no es suficiente, siempre puede solicitarse un las cargas normalizadas de la Tabla VI-2. Este
aumento en la Carga Contratada. Si se ha res- procedimiento es muy utilizado al solicitar carga
petado la exigencia reglamentaria del sobredi- para los Apartamentos en PPT donde se desea
mensionar las líneas según se expresa en el ítem I disminuir costos, entregando el apartamento con
de este Capítulo, solamente representa un pago el mínimo de carga autorizada compatible con
de tasas. las cargas establecidas por UTE para las puesEn el caso de viviendas, puede aplicarse la Ta- tas proyectadas de acuerdo con el Ítem 3.1.1 de
bla VIII-8 de Nivel de Electrificación respetando este Capitulo.

<!-- p. 89 -->

Farq / publicaciones web 93

VII. SUBESTACIONES

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES 2.2.2.2.2. SUBESTSUBESTSUBESTACIONESSUBESTSUBEST CIONESCIONESCIONESCIONES

La tensión de utilización de la energía eléctrica El último escalón de transformación es el pasano es apta para trasmitirla más que unos pocos je de Media a Baja Tensión que se hace en las
cientos de metros sin tener que aumentar exce- Subestaciones, en las cuales en la actualidad
sivamente la sección de los conductores. Utili- la Media Tensión de 6 o 15 kV se reduce a la
zando las propiedades de la energía eléctrica tensión de utilización de 400 V o 230 V. Próxialterna de poderse transformar en forma senci- mamente, la MT pasará a 22 kV (NI Cap. I
lla elevando o reduciendo su tensión, la ener- Anexo IV Ítem 10).
gía eléctrica se genera a una determinada ten- Ya que la tensión de salida es de 230 o 400 V,
sión, se eleva para la transmisión, y a la llega- la distancia de una Subestación al punto de utida al punto de consumo se reduce en etapas a lización no puede ser muy grande para evitar
las tensiones de utilización. El sistema de ge- caídas de tensión excesivas; si bien no puede
neración y transmisión se estudia en detalle en establecerse una longitud máxima pues depenel Cap. XII. de de la carga a alimentar y la sección del con-
ductor utilizado, la separación entre subesta-Las Subestaciones son la última etapa de reduc-
ciones se sitúa en general en los siguientesción de la tensión. Como ya se expresó en el
valores:Ítem 2 del Cap. III de esta Publicación, para cargas superiores a 50 kW, debe preverse un local · En zonas densamente pobladas, tan próxima
para la S.E. “Cuando las potencias solicitadas una de otra como lo exija la importancia de los
superen los 50 kW y se exija S.E., UTE preverá edificios vecinos basada en sus requerimienla instalación de transformadores, de la potencia tos de energía eléctrica.
adecuada, y con dos salidas en baja tensión para · En zonas urbanas de densidad media, puede
230 V y 400 V con neutro accesible” (NI Cap. I considerarse normal una separación de unos
Anexo IV Apartado 3). Y en cualquier caso, “si la 200 m entre subestaciones. En zonas suburpotencia solicitada es superior a 50 kW, el solici- banas, la distancia suele ser mayor.
tante tiene la obligación de reservar un local de · En zonas rurales, con consumidores muy
su inmueble para el montaje de una Subestación” apartados uno de otro, la tendencia es dis-
(NI Cap. I Item 3.-). minuir la distancia entre subestaciones utili-
zando elementos de menor potencia unitaria
Es decir, que si la potencia necesaria sobre- y mayor simplicidad de forma de hacer más
pasa los 50 kW, la subestación es imperativa factible la distribución con inversiones modesalvo casos particulares, aún cuando para po- radas.
tencias menores puede ser exigida si no existe red de Baja Tensión en la zona con capacidad disponible. La previsión de un local para la 3.3.3.3.3. TIPOSTIPOSTIPOSTIPOSTIPOS DEDEDEDEDE SUBESTSUBESTSUBESTACIONESSUBESTSUBEST CIONESCIONESCIONESCIONES
SE que cumpla con las exigencias debe ha- En lo que se refiere a las características cons-cerse en las primeras etapas del Anteproyecto tructivas, se distinguen:de Arquitectura; Cuando el Proyecto está avan-
\1) subestaciones a la intemperiezado, la implantación del mismo suele ser conflictiva. 2) subestaciones en edificio

<!-- p. 90 -->

Farq / publicaciones web Capítulo VII 94

3.1. SUBESTACIONES A LA INTEMPERIE pletely Self Protected): descargador de sobre-
tensiones, fusible de MT, transformador e in-Como los equipos eléctricos suelen tener una terruptor automático de BT; solamente sueleconstrucción apta para funcionar a la intempe- agregarse del lado de MT un seccionador derie, se utiliza esa propiedad para instalarlos sin cuchillas de apertura en vacío para permitirla protección de un local cuando las condiciones aislar la unidad de la línea. El primario trabajade emplazamiento lo permiten; la única precau- entre uno de los polos del sistema y tierra,ción es colocar en cabina los aparatos que no por lo que la tensión primaria esposeen protección para intemperie, interruptores,
etc. y mantener los elementos de MT fuera del 15,000 V = = 8.630 V
alcance de las personas para evitar accidentes 3
por imprevisión. siendo la secundaria, monofásica, de 220 V
Pueden distinguirse tres tipos de subestaciones con su punto medio conectado a tierra.
a la intemperie: Su costo moderado y reducido tamaño ha
a) A ras del suelo, cercadas; son las menos co- hecho que se utilicen ampliamente en electri-
munes para 6/0,230 kV o 6/0,400 kV y se uti- ficación rural, permitiendo multiplicar los pun-
lizan para fuertes potencias, generalmente tos de alimentación en BT, realizando la dis-
dentro de predios privados. Los grandes trans- tribución en forma más económica en MT. En
formadores se instalan sobre bases directa- nuestro país se han instalado directamente
mente a nivel del suelo, sin cubierta, instalán- en la red de 15 kV; el aterramiento del punto
dose en una cabina los elementos de protec- medio del bobinado secundario, asegura que
ción y maniobra si no son aptos para intem- el potencial de los polos de BT respecto a tie-
perie. El conjunto se protege con una cerca rra sea de 110 V para salidas monofásicas
de malla de alambre con puerta y letreros de de 230 V, lo que agrega al sistema una gran
advertencia, tendientes a evitar accidentes por seguridad de operación.
descuido. La Fig. VII-1 muestra la disposición construcb) Aéreas sobre columnas; son las más comu- tiva de una subestación sobre columnas, in-
nes en zonas suburbanas y rurales y donde dicándose la ubicación de cada uno de los
no existen locales para instalarlas, por su bajo elementos y la Fig. VII-2 el circuito unifilar de
costo y satisfactorio funcionamiento. Los equi- la misma.
pos se soportan en dos columnas de hormi- La Fig. VII-3 muestra la disposición constructi-
gón arriostradas, a una altura suficiente para va de una subestación en poste, indicándose
quedar fuera del alcance de las personas, en la Fig. VII-4 su esquema de conexiones.
siendo generalmente aéreas tanto la alimen-
tación en MT como la salida en BT, aún cuan- 3.2. SUBESTACIONES EN EDIFICIO
do en ciertos casos o la entrada o la salida
son subterráneas. La línea de MT llega a la En otros casos, los equipos eléctricos que com-
SE, pasa por los interceptores (fusibles de MT ponen una subestación se disponen dentro de
tipo cartucho con contacto a cuchillas, que se un local destinado exclusivamente a tal fin, aún
utilizan a la vez como fusible y seccionador cuando sea construido por el usuario. Se trata
de apertura en vacío). A la salida, previo pa- de un local con características propias contem-
saje por fusibles de BT (o interruptor automá- plando su destino en el cual no se admite la exis-
tico) omnipolares, se alimentan una o más lí- tencia de cañerías de agua ni de desagües salvo
neas de 230 V o 400 V según el caso. los propios.
c) aéreas en poste; representan una simplifica- Su emplazamiento debe satisfacer ciertas exigen-
ción de la anterior, y se basan en el uso de cias:
transformadores monofásicos de pequeña po- · fácil acceso en todo momento por personal de
tencia (no más de 15 kVA) de construcción UTE con entrada directa de la calle.
compacta que reúnen en una misma carcasa · ubicación que permita la fácil entrada de los
todos los elementos de la subestación (Com- equipos

<!-- p. 91 -->

Farq / publicaciones web Capítulo VII 95

SUBESTACIÓN AÉREA
SOBRE COLUMNAS

Fig. VII-1

<!-- p. 92 -->

Farq / publicaciones web Capítulo VII 96

SUBESTACIÓN EN COLUMNA
CIRCUITO UNIFILAR

Fig VII-2

· ventilación e iluminación natural directa y per- Si es necesaria Subestación, al realizar el pro-
manente a través de aberturas protegidas por yecto del local, es importante cumplir las exigen-
celosías de chapa o vidrio armado con malla cias de UTE para estar en condiciones de recibir
interior de tejido metálico que impida la entra- la compensación económica.
da de objetos que puedan provocar accidentes
eléctricos.
3.2.2. Montaje
3.2.1. Reconocimiento económico La disposición clásica de las Subestaciones con
celdas de mampostería e instalación de los equi-El local para la Subestación debe ser entregado
pos dentro de las mismas, ha sido sustituida ena UTE y queda para uso exclusivo de esa Em-
la actualidad por Subestaciones modulares don-presa, la que reconoce económicamente al Pro-
de los distintos elementos están contenidos enpietario, si se cumplen las exigencias de este Ca-
módulos prefabricados. Se denomina módulo lapítulo, un valor preestablecido dependiendo del
unidad que contiene elementos destinados anúmero de transformadores que pueden insta-
realizar una determinada función dentro delarse en el mismo.
una envolvente adecuada.
Bajo ningún concepto se admiten subestaciones
alejadas una distancia mayor de 70 m de la línea Cada módulo tiene una función específica (llede propiedad. gada, salida, con o sin protección a barras o ca-
bles, medida, etc.) de forma que la Subestación
No se reconocen económicamente: se monta uniendo elementos unitarios prefabri-
· los locales para Subestaciones de uso exclusi- cados y realizando su conexionado.
vo.
· los locales que se encuentren a más de 30 m La Fig. VII-5 muestra el circuito unifilar de una
de la línea de propiedad. Subestación modular mínima con módulo de en-

<!-- p. 93 -->

Farq / publicaciones web Capítulo VII 97

SUBESTACIÓN AÉREA
EN POSTE

Fig VII-3

<!-- p. 94 -->

Farq / publicaciones web Capítulo VII 98

SUBESTACIÓN EN COLUMNA
CONEXIONES

Fig VII-4

trada y módulo de salida en MT y módulo de pro- 3.2.3.1. Locales exentos
tección del transformador. Las SE exentas son aquellas que están ubica-
das en forma independiente en un predio, sinEs decir, que de la Subestación montada para caso contacto con ningún edificio.particular a partir de sus equipos individuales alojados en celdas, se ha pasado a un montaje padroni- En los edificios de este tipo de subestaciones, el
zado en que los distintos módulos se componen nivel del fondo del canal más profundo debe teformando centros de acuerdo a las necesidades. ner un desnivel respecto a la cota del zampeado
Las dimensiones y características de los módulos del colector que permita el desagüe natural con
varían según el fabricante y la función. las pendientes normales. A tal efecto, debe cons-
truirse una cámara de desagüe con su corresEl tendido de los conductores se hace por cana- pondiente conexión al colector.
les con tapas removibles o abiertos; los módulos
se colocan sobre un canal apoyados en el piso Si el desagüe natural no es posible, no podrán
en las proximidades del muro y en un perfil com- construirse SE en locales exentos.
puesto formado por la unión soldada de perfiles
apoyado en el piso en sus extremos y en pilares 3.2.3.2. Locales aislados
Las SE en locales aislados son las que formande hormigón en puntos intermedios; en esa for-
parte de un cierto edificio, pero el local de la mis-ma, frente a las celdas queda un canal cubierto
ma es la única construcción en ese nivel.con tapas levantables. (Fig. VII-6).
El fondo del canal más profundo debe tener un
3.2.3. Implantación desnivel respecto a la cota del zampeado del
colector que permita el desagüe natural. A tal
Se consideran tres tipos de locales (UTE - Sub- efecto, debe construirse una cámara de desagüe
estaciones Modulares Normalizadas – Especifi- con su correspondiente conexión al colector.
caciones Técnicas, Anexo II):
· exentos 3.2.3.3. Locales integrados
· aislados Las integradas son las que forman parte de un
· integrados cierto edificio en el que en el mismo nivel existen

<!-- p. 95 -->

Farq / publicaciones web Capítulo VII 99

UNIFILAR SSEE MODULAR
2 E/S Y PROTECCIÓN TRAFO

Fig VII-5

<!-- p. 96 -->

Farq / publicaciones web Capítulo VII 100

DETALLE DEL CANAL
PARA CELDAS MODULARES

Fig VII-6

<!-- p. 97 -->

Farq / publicaciones web Capítulo VII 101

otros locales con diferentes destino. impidiera el libre acceso, se debe instalar en el mis-
mo una abertura de dimensiones mínimasEn la misma forma que en el caso anterior, el fon-
0,60 x 1,60 m con cerradura suministrada por UTE.do del canal más profundo debe tener un desnivel
respecto a la cota del zampeado del colector que El acceso del personal al local de la subestación,
permita el desagüe natural. A tal efecto, debe se realiza mediante puerta con celosía de dimenconstruirse una cámara de desagüe que se inte- siones mínimas 0,90 x 2,40 m con un paño fijo
gra a la instalación sanitaria del resto del edificio. superior de 0,30 m. No se admite el acceso por
puerta trampa.Solamente pueden instalarse locales subterráneos
si la cota del fondo del canal más profundo es Las puertas de acceso al recinto en que están
igual o superior al nivel del resto del subsuelo del situados los equipos de MT utilizadas por el peredificio. sonal de servicio abrirán hacia afuera, serán aba-
tibles totalmente, y poseerán trabas que impidanSi toda el área del subsuelo no cumple esa condi-
el cierre accidental.ción (subsuelo con más de un nivel), una superficie mínima del doble del área de la subestación
debe cumplirla; en ese caso se construirá una 3.2.5.2. Acceso para transformador y equipos
cámara de desagüe conectada a la instalación El acceso de equipos al local debe poseer puersanitaria del edificio con bomba de achique insta- ta de doble hoja y postigos con 2,40 x 1,50 m de
lada fuera del recinto de la subestación. vano libre.
Si el acceso se realiza a través de espacios co3.2.4. Niveles munes, la altura mínima de los mismos debe ser
de 2,40 m (que se reduce a 2,20 m para transforEn lo que se refiere al nivel respecto a la vía públi- madores de hasta 630 kVA) y su ancho de 2,50 m
ca, hay tres tipos: permitiendo un radio de giro adecuado.
· Locales sobreelevados
· Locales a nivel 3.2.6. Aberturas
· Locales subterráneos
La construcción de las aberturas podrá ser reali-Los locales que no se encuentran a nivel, deben
zada en hierro, madera dura o aluminio mante-contar con acceso en rampa de pendiente \<15%
niendo los criterios generales de dimensiones ypara transformadores y equipos, debiéndose pre-
diseño. En la Fig. VII-7 se muestran las puertasver en una ubicación adecuada, preferiblemente
de acceso de personal y a transformador y en laen la parte horizontal superior a la rampa un an-
Fig. VII-8 la rejilla de ventilación necesaria paraclaje apto para 4T para facilitar el ascenso y des-
asegurar la ventilación cruzada y las planillas co-censo del transformador.
rrespondientes indicando los materiales compo-
nentes y detalles de puertas y rejilla.
3.2.5. Accesos
Cuando se prevea la entrada del transformador
Las puertas de acceso al recinto en que están mediante puerta trampa, ésta llevará en todo su
situados los equipos de MT y se usen para el perímetro una ranura de desagüe al exterior o a
paso del personal de servicio, serán rebatibles la red de saneamiento. Si la misma se encuentra
totalmente y abrirán siempre hacia el exterior del en el interior de un edificio, en la losa inmediata
recinto con trabas que impidan el cierre acciden- superior (cuya distancia no puede ser menor a 3
tal una vez abiertas mientras exista en el interior m) se debe colocar un gancho de soporte de
personal de servicio. hasta 5 T para bajada del transformador.

3.2.5.1. Acceso de personal 3.2.7. Pasaje de los cables de potencia
El local debe tener libre acceso desde la vía pública para el personal de UTE. El acceso no debe El acceso a la SE de los cables de potencia de
tener comunicación con otros locales del cliente. MT y BT se hace a través de huecos, para MT
Si por alguna razón existiera algún cerramiento que de 40 x 40 cm y para BT de 50 x 40 cm, con su

<!-- p. 98 -->

Farq / publicaciones web Capítulo VII 102

VII-7
Fig.

MT/BT
SE
A
ACCESO
DE
PUERTAS

<!-- p. 99 -->

Farq / publicaciones web Capítulo VII 103

REJILLA DE VENTILACIÓN

Fig. VII-8

<!-- p. 100 -->

Farq / publicaciones web Capítulo VII 104

nivel de fondo a 70 cm por debajo del nivel del de seguridad; sin duda la Subestación va a perpiso. El recorrido interno de los conductores se manecer en funcionamiento más tiempo que el
hace por canales en los que se tienden los mis- que transcurra antes de producirse una pérdida
mos; en la Fig. VII-6 se muestran los detalles de en las instalaciones sanitarias, con el peligro que
los canales para subestaciones compuestas por representa el goteo sobre las barras de MT y los
celdas modulares; las dimensiones pueden va- equipos eléctricos en general.
riar de acuerdo a las de las celdas según el fabri- Si eso no fuera posible, debe impermeabilizarse
cante, pero la disposición se mantiene. la losa de techo de la SE como una azotea al
Debe también construirse un ducto o conducto exterior y previendo los respectivos desagües, o
para pasaje de cables a la sala de medidores de construir una doble losa impermeabilizando la
dimensiones a determinar. inferior.
Cuando el local de la SE coincida con la línea de
3.2.10. Malla de protección delpropiedad sin existir retiros ni ensanches, no es transformador
necesario instalar cámaras. Si existe retiro, ensanche, o la línea de edificación no coincide con Debe colocarse una mampara de seguridad para
la línea de propiedad, deben construirse cáma- impedir el contacto accidental con las partes bajo
ras de 60 x 60 cm cada 15 m unidas entre sí por tensión del transformador, con marco de perfiles
ductos en línea recta de 40 x 40 cm para MT y L y malla de tejido artesanal de 1”. La altura es
50 x 40 cm para BT (luz libre). En los cambios de de 1,70 m para permitir el eventual pasaje de los
dirección o salidas del tipo ducto doble, las di- cables de potencia por su parte superior. La mismensiones de las cámaras deben ser de ma debe poseer una puerta de acceso de 60 cm
60 x 100 cm. de ancho de abrir hacia fuera del recinto del trans-
formador. (Fig. VII-9). La ubicación se indica en
3.2.8. Instalación eléctrica los planos, debiendo el cerramiento ser comple-
to para aislar la zona del transformador del resto
La instalación eléctrica del local debe cumplir la de la SE.
Normativa vigente. Si el local cuenta con alimentación en BT, la alimentación se hace desde la 4.4.4.4.4. SUMINISTRSUMINISTRSUMINISTROSUMINISTRSUMINISTROOOO ENENENENEN BBBAJBBAJAJAJAAJAAAA TENSIÓNTENSIÓNTENSIÓNTENSIÓNTENSIÓN
SE; si no existiera alimentación en BT, el cliente
debe suministrarla. Normalmente, UTE entrega a los consumidores
energía trifásica o monofásica a las tensiones deLa iluminación se hace con centros o brazos ali- utilización, 230 V o 380 V, ya sea a partir de susmentados de la caja de fusibles de la Subesta- líneas distribuidoras o de una subestación queción mediante conductos corrugados φ 25 em-
debe montarse en el edificio.butidos en la losa del techo. El comando de las
luces se hace mediante microswitches instala- El equipo eléctrico de una Subestación es básidas en las puertas. Entre el canal de BT y la caja camente el siguiente:
de fusibles debe tenderse un caño embutido φ 25. 1) Aparatos de protección y maniobra en el lado
de MT, a la llegada si es terminal de línea, o a
3.2.9. Losa superior la llegada y a la salida si la línea alimenta la
SE y continúa.Cuando la losa superior de la SE sea total o parcialmente azotea, la misma debe impermeabili- 2) Aparatos de protección y maniobra en MT para
zarse por los procedimientos normales y dotarla la alimentación de cada transformador.
de las pendientes adecuadas y las correspon- 3) Transformadores, con su alimentación en MT
dientes gargantas. y salida en BT.
Si la losa superior es el piso de un local en la 4) Elementos de protección y maniobra de BT,
siguiente planta, aún cuando no está dicho es- que van de interruptores automáticos hasta
pecíficamente, debe evitarse especialmente que seccionadores de cuchillas y fusibles.
existan baños o cocinas en ese lugar por razones

<!-- p. 101 -->

Farq / publicaciones web Capítulo VII 105

MAMPARA DE SEGURIDAD

Fig. VII-9

<!-- p. 102 -->

Farq / publicaciones web Capítulo VII 106

Las exigencias de cada SE determinan la com- ductores flexibles de cobre conectados a los
plejidad y características de los elementos, sien- marcos metálicos a efectos de conducir por los
do muy amplia la variación en cuando al equipa- mismos cualquier corriente de contacto sobre
miento eléctrico; no obstante el esquema ante- la puerta.
rior de mantiene, pudiendo faltar algún equipo
Tampoco se conectan a la puesta a tierra de lasegún los casos.
SE los hierros del edificio, cuidando que los ele-
mentos metálicos que sirven para amurar los
5.5.5.5.5. SUMINISTRSUMINISTRSUMINISTROSUMINISTRSUMINISTROOOO ENENENENEN MEDIAMEDIAMEDIAMEDIAMEDIA TENSIÓNTENSIÓNTENSIÓNTENSIÓNTENSIÓN componentes de la Puesta a Tierra de MT y la de
Para cargas individuales >300 kW o para tensio- BT estén aislados de cualquier hierro estructural
nes de suministro >400 V o (RBT, Cap. XV Ítem del piso de la SE.
2), UTE entrega energía en MT, actualmente 6 o Para tipos determinados de SE deben cumplirse
15 kV y en un futuro muy próximo 22 kV, que- las siguientes exigencias particulares:
dando por cuenta del cliente la transformación a
las tensiones de utilización.
6.1.1. Subestaciones exentas y aisladas
El interesado debe proporcionar un predio debidamente acondicionado o un local adecuado La puesta a tierra consiste en un anillo en recpara instalación de un puesto de conexión tángulo, enterrado a 1 m del perímetro del edifimodular (que puede o no poseer transforma- cio de la SE, con las jabalinas correspondientes
dor para alimentación de otros servicios en BT), (Fig. VII-10c y Fig. VII-10d).
a partir del cual UTE suministra una alimenta- Cuando sea posible, delante de las puertas de
ción en MT, quedando a cargo del cliente la acceso del personal y del transformador se colotransformación. carán losetas de hormigón hasta por lo menos
La medida se hace en MT apareciendo en el 1 m por delante de las mismas.
puesto de conexión modular UTE celdas de corte y medida con sus correspondientes transfor- 6.1.2. Subestaciones integradas a nivel del
madores para medición; el cliente recibe la ener- piso
gía en barras o cable en la celda de entrada de
En este caso la puesta a tierra consistirá en unsu subestación, quedando a su cargo los demás
anillo en rectángulo, enterrado inmediatamenteelementos necesarios.
por debajo del perímetro del edificio de la SE,
con las jabalinas correspondientes. Por mayo6.6.6.6.6. PUESTPUESTPUESTAPUESTPUESTAAAA AAAAA TIERRATIERRATIERRATIERRATIERRA res detalles consultar UTE - Subestaciones Mo-
dulares Normalizadas – Especificaciones Técni6.1. PUESTA A TIERRA GENERAL cas, Anexo II.

En toda SE deberá instalarse un sistema de pues-
6.1.3. Subestaciones integradas sobre localta a tierra compuesto de un anillo con las jabalinas correspondientes. La puesta a tierra es idéntica al caso anterior,
Al construir el piso de la SE, deberán preverse debiéndose prever el levantamiento de los chidos chicotes de tierra, que conectados a la puesta cotes desde la puesta a tierra hasta la SE.
a tierra, surjan del piso y sobresalgan por lo me- El conductor de los chicotes de subida deberá
nos 20 cm (Ver ejemplo en la Fig. VII-10c y Fig. canalizarse en un ducto plástico a fin de evitar el
VII-10d). toque del mismo o el contacto con otras masas
Las puertas metálicas (de acceso de personal, en el trecho de subida. Si el ducto estuviera exde acceso del transformador, puerta trampa, puesto a rotura, deberá ser metálico y el conducetc.) no deben conectarse eléctricamente a la tor aislado. En el pasaje a través de losas de
puesta a tierra de la SE; deben unirse a los hormigón armado, deberá siempre ser de matehierros de la estructura del edificio en todos rial plástico para aislar el conductor de cualquier
los puntos en que sea posible mediante con- hierro de la armadura.

<!-- p. 103 -->

Farq / publicaciones web Capítulo VII 107

6.2. CONDUCTOR EQUIPOTENCIAL cas, Anexo II, se incluye un gran número de plan-
tas, cortes y detalles de Subestaciones.En el piso de la subestación, se deberá tender un
conductor de cobre desnudo, denominado con- Con fines de simplificación, en estas páginas soductor equipotencial. El mismo debe cumplir con lamente se incluyen las Subestaciones Modulalas siguientes condiciones (Ver ejemplo en la Fig. res:
VII-10c). · a nivel de piso (frente ancho) Fig. VII-10
· su sección debe ser ≥16 mm2 · a nivel de piso (frente angosto) Fig. VII-11.
· el conductor debe conectarse eléctricamente · a nivel de subsuelo Fig. VII-12.
al chicote de tierra correspondiente de la pues- · enterrada Fig. VII-13
ta a tierra de la SE mediante conector bifilar. con sus correspondientes cortes; y en el primer
· su forma es la de un serpentín que cubre las caso, a título de ejemplo, plantas de instalación
superficies que se detallan en las figuras. eléctrica y aterramiento.
· la distancia entre vueltas debe ser ≤ 20 cm.
· los conductores estarán separados de los mu- La Fig. VII-14a muestra la planta de un ejemplo
ros por lo menos 10 cm. de suministro en MT donde están integradas en
· debe estar aislado de la armadura del piso de un mismo edificio:
la SE. · el puesto de conexión modular UTE
· además de no poder unirse a los hierros de la · la subestación interna del cliente
estructura del edificio de la SE, en lo posible se · la sala de tableros del cliente
tratará de alejarlos de los mismos. En el ejemplo, el puesto de conexión UTE po-
· para asegurarse de lo anterior, la superficie so- see transformador para alimentación de servi-
bre la que se coloque el conductor equipotencial cios para terceros y la subestación interna del
deberá pintarse con pintura aislante eléctrica (tipo cliente dos transformadores T1 y T2 de
epoxi-bituminosa) y sobre esta capa se tenderá 2.000 kVA cada uno, que alimentan dos table-
el conductor equipotencial inmerso en una capa ros G1 y G2 donde se inicia la instalación inte-
de hormigón de 4 cm de espesor. rior en BT del usuario.
La Fig. VII-14b indica los cortes del edificio, la7.7.7.7.7. EJEMPLEJEMPLEJEMPLOSEJEMPLEJEMPLOSOSOSOS
Fig. VII-14c la instalación eléctrica y la Fig. VIIEn la Publicación de UTE - Subestaciones Mo- 14d el circuito unifilar completo de MT indicando
dulares Normalizadas – Especificaciones Técni- las celdas modulares de cada SE.

<!-- p. 104 -->

Farq / publicaciones web Capítulo VII 108

SUBESTACIÓN MODULAR
A NIVEL DE PISO (FRENTE ANCHO)

Fig. VII-10

<!-- p. 105 -->

Farq / publicaciones web Capítulo VII 109

SUBESTACIÓN MODULAR
A NIVEL DE PISO (FRENTE ANCHO)

Fig. VII-10a

<!-- p. 106 -->

Farq / publicaciones web Capítulo VII 110

SUBESTACIÓN MODULAR
A NIVEL DE PISO (FRENTE ANCHO)
INSTALACIÓN ELÉCTRICA

Fig. VII-10b

<!-- p. 107 -->

Farq / publicaciones web Capítulo VII 111

SUBESTACIÓN MODULAR A NIVEL DE PISO
EXENTA O AISLADA
PLANTA DE ATERRAMIENTO

Fig. VII-10c

<!-- p. 108 -->

Farq / publicaciones web Capítulo VII 112

SUBESTACIÓN MODULAR A NIVEL DE PISO
EXENTA O AISLADA
PLANTA DE ATERRAMIENTO

Fig. VII-
10d

<!-- p. 109 -->

Farq / publicaciones web Capítulo VII 113

SUBESTACIÓN MODULAR
A NIVEL DE PISO (FRENTE ANGOSTO)

Fig. VII-11

<!-- p. 110 -->

Farq / publicaciones web Capítulo VII 114

SUBESTACIÓN MODULAR
A NIVEL DE PISO (FRENTE ANGOSTO)
CORTES Y DETALLE

Fig. VII-11a

<!-- p. 111 -->

Farq / publicaciones web Capítulo VII 115

SUBESTACIÓN MODULAR
A NIVEL DE SUBSUELO

Fig. VII-12

<!-- p. 112 -->

Farq / publicaciones web Capítulo VII 116

SUBESTACIÓN MODULAR
A NIVEL DE SUBSUELO
CORTES Y DETALLE

Fig. VII-12a

<!-- p. 113 -->

Farq / publicaciones web Capítulo VII 117

SUBESTACIÓN MODULAR ENTERRADA DE 3 CELDAS
CON ACCESO DE EQUIPOS A NIVEL DE TECHO

Fig. VII-13

<!-- p. 114 -->

Farq / publicaciones web Capítulo VII 118

SUBESTACIÓN MODULAR ENTERRADA DE 3 CELDAS
CON ACCESO DE EQUIPOS A NIVEL DE TECHO

Fig. VII-13a

<!-- p. 115 -->

Farq / publicaciones web Capítulo VII 119

SUBESTACIÓN MODULAR ENTERRADA GENERICA
CON ACCESO POR ESCALERA O RAMPA

Fig. VII-
13b

<!-- p. 116 -->

Farq / publicaciones web Capítulo VII 120

SUMINISTRO EN MT
PUESTO DE CONEXIÓN SE INTERNA Y SALA DE TABLEROS

Fig. VII-14a

<!-- p. 117 -->

Farq / publicaciones web Capítulo VII 121

SUMINISTRO EN MT
PUESTO DE CONEXIÓN, SE INTERNA Y SALA DE TABLEROS

CORTES

Fig. VII-
14b

<!-- p. 118 -->

Farq / publicaciones web Capítulo VII 122

SUMINISTRO EN MT
PUESTO DE CONEXIÓN, SE INTERNA Y SALA DE TABLEROS

PLANTAS ELÉCTRICAS

Fig. VII-14c

<!-- p. 119 -->

Farq / publicaciones web Capítulo VII 123

TABLEROS
DE
SALA MTMT
Y
EN UNIFILAR INTERNA
SE CIRCUITOSUMINISTRO CONEXIÓN,
DE
PUESTO

Fig. VII-
14d

<!-- p. 120 -->

Farq / publicaciones web 125

VIII. INSTALACIONES DE ENLACE

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES La Fig.VIII-1 muestra la instalación de enlace con
todos sus elementos para el caso de un suminisEn el Capítulo III se hizo referencia a las instala- tro en que medidor e ICP están centralizados.
ciones de enlace que son las que unen la red
de distribución de UTE a las instalaciones interiores o receptoras. (NI, Cap. I Item 1.-a); no for- 2.2.2.2.2. ELEMENTELEMENTELEMENTOSELEMENTELEMENTOSOSOSOS COMPONENTESCOMPONENTESCOMPONENTESCOMPONENTESCOMPONENTES
man parte de la instalación interior del edificio y
En Baja Tensión, las instalaciones de enlace es-generalmente no son ejecutadas por el Instala-
tán compuestas por todos o algunos de los si-dor, salvo en ciertos casos las canalizaciones.
guientes elementos (NI, Cap. I Item 1.-b):El anteproyecto de la canalización para la línea
\1) los conectores de acometidarepartidora y ubicación de la CGP, si correspon-
\2) la acometidade, además de ser reglamentariamente exigido
(NI, Cap. I Item 1.-c)2), es importante para el 3) CGP y CD (Caja general de protección y Caja
Proyecto de Arquitectura por la incidencia que de distribución) si fueran necesarias
tienen esos elementos en la construcción del 4) línea o líneas repartidoras con sus canaliedificio. zaciones

ALIMENTACIÓN INDIVIDUAL MONOFÁSICA
DESDE RED DISTRIBUIDORA

Fig. VIII-1

<!-- p. 121 -->

Farq / publicaciones web Capítulo VIII 126

\5) seccionador general (opcional en Centrali- · Facilidad de acceso para maniobras.
zación de Medidores según NI Cap.I Ítem · Evitar ubicaciones al descubierto en la vía públi-
11.3 B) a) modificación N3/CI- abril’99) y uni- ca, cuidando el impacto ambiental.
dad de barras o bornes o regleta de distri- · Evitar ubicaciones expuestas al vandalismo
bución
En el punto 3 de este Capítulo se estudian con6) transformadores de medida
detalle estas cajas
\7) medidor o centralización de medidores
\8) ICP (Interruptor Controlador de Potencia) y 2.4. LÍNEA REPARTIDORA
chicotes para conexión del mismo
Línea repartidora es la parte de la instalación
que enlaza la red principal de distribución, CGP
2.1. CONECTORES DE ACOMETIDA o CD si correspondiera, con el medidor, seccioCon carácter general, se entiende por conector nador general o regleta de distribución (NI, Cap.
un conjunto destinado a conectar eléctricamente I Item 6.1). Está constituida por tres conductores
un cable flexible a un aparato eléctrico, sin nece- vivos en el sistema trifásico de 220 V, o por tres
sidad de emplear herramientas especiales. (RBT, conductores vivos y un conductor neutro en el
Cap. I Item 35). Los conectores se montan en sistema trifásico de 400 V (NI, Cap. I Item 6.2).
las líneas distribuidoras aéreas a fin de derivar El trazado de la línea repartidora debe ser lo más
de las mismas los conductores de acometida. En recto y corto posible, dentro de las zonas de uso
las distribuidoras subterráneas, como la misma común. Pueden estar formadas por (NI, Cap. I
se conecta a las barras o bornes de la CGP, este Item 6.3):
elemento no existe. · Conductores aislados dentro de conductos,
embutidos o aparentes.
2.2. ACOMETIDA · Conductores aislados dentro de ductos.
La acometida es la parte de la instalación com- · Conductores tetrapolares aislados con cubierprendida entre la red de distribución pública y la ta metálica, aparentes.
caja general de protección. (NI, Cap. I Item 5.1.- · Conductores tetrapolares armados, con aislay 6.1.-). En el caso de distribución aérea, es la ción de XLPE o similar, y armadura recubierta
línea que conecta la red con la CGP aérea Nº 5. con material aislante sintético.
(NI, Cap. I Item 6.1). En las distribuidoras subterráneas, en que las mismas se conectan directa- 2.5. BARRAS, BORNES O REGLETA
mente a las barras o bornes de las Cajas Generales de Protección o Cajas de Distribución, este Las líneas repartidoras llegan a elementos conelemento no existe. ductores de los que se alimentan los medidores
de energía tanto sea para un servicio individual
2.3. CGP Y CD o para varios servicios. Según los casos se ali-
mentan barras, bornes o regletas que son difeLas Cajas Generales de Protección (CGP) y rentes formas de conexión.
las Cajas de Distribución (CD) son cajas que
alojan los elementos de operación y protección Las regletas se utilizan para alimentar directade las líneas distribuidoras y las líneas reparti- mente sin seccionador agrupamientos de medidoras (NI, Cap. I Item 4.1), dores (NI, Cap. I Item 7):
· cuando se agrupen de 2 a 6 cargas pequeñasA estas cajas llegan las distribuidoras de la red
con una corriente total del agrupamiento I = 65 Ade UTE y de ellas parten una o más líneas repar-
· en conjuntos habitacionales, para líneas repar-tidoras o distribuidoras previa intercalación de un
tidoras embutidas en fachada.elemento de protección dimensionado en función
de la sección de las líneas derivadas. En el caso de centralización de medidores (p.
Para la ubicación de esas cajas debe tener en ej. núcleos habitacionales) en módulos, la línea
cuenta (NI, Cap. I Item 5.2.-): repartidora se conecta a barras con la intercala-

<!-- p. 122 -->

Farq / publicaciones web Capítulo VIII 127

ción de un seccionador general omnipolar de 2.8. CHICOTES HASTA EL ICP E ICP
apertura en carga del tipo neutro avanzado (co- Y a la salida de los medidores, se instalan losnecta el neutro antes que los polos vivos y lo cables para la conexión del ICP. Los ICP sondesconecta después). Del mismo se alimentan suministrados por UTE hasta una carga delas barras correspondientes y de ellas los medi- 7,6 kW; para cargas mayores, deben ser sumi-dores. nistrados por el cliente. En todos los casos, deEl uso del seccionador general no es más obli- ben ser calibrados o regulados por el Laboratogatorio sino optativo a partir del 01.08.99 de rio de UTE). (NI, Cap. I Item 1.- apartado d)
acuerdo a lo establecido en NI Cap.I Ítem
11.3 B) a) modificación N3/CI- abril’99.
3.3.3.3.3. CARACARACARACTERÍSTICASCARACARACTERÍSTICASCTERÍSTICASCTERÍSTICASCTERÍSTICAS DEDEDEDEDE LASLASLASLASLAS
CGPCGPCGPCGPCGP YYYYY CDCDCDCDCD
2.6. TRANSFORMADORES DE MEDIDA
Las Cajas Generales de Protección (CGP) y
Para potencias de 45 kW y mayores, la medida las Cajas de Distribución (CD) son cajas que
se hace en forma indirecta (NI, Cap. I Item 11.7.- alojan los elementos de operación y protección
apartado A) (RBT, Cap. II Anexo Item 10.- 7) de (NI, Cap. I Item 4.1):
mediante la intercalación de transformadores a) líneas distribuidorasde corriente; aparece un módulo de transforma-
b) líneas repartidorasdores por razones puramente técnicas que no
afectan el proyecto arquitectónico. A ellas llegan las distribuidoras de la red de UTE
Los medidores de energía leen para su funcio- y su función es intercalar un elemento de pronamiento, tensión e intensidad del consumo; UTE tección dimensionado en función de la sección
utiliza medidores donde se lee directamente la de la o las líneas repartidoras o distribuidoras que
corriente de suministro hasta aproximadamente de ellas parten. Constructivamente, las CGP y
100 A. Por encima de esos valores, se utilizan las CD son diferentes, pero su función es similar.
transformadores de corriente que transforman Representan una mejora técnica respecto al prola intensidad consumida hasta la gama de 5 A, lo cedimiento utilizado por UTE hasta la puesta en
que elimina la necesidad de ingresar al instru- vigencia de la nueva Normativa, de derivar una
mento intensidades elevadas utilizándose medi- línea de menor sección, empalmándola directadores de 5 A. mente sin intercalar el correspondiente elemen-
to de protección; ante un defecto, no existía nin2.7. MEDIDOR O CENTRALIZACION DE gún elemento que provocase un corte a fin de
MEDIDORES impedir la destrucción del material. Además de
proteger en forma individual las repartidoras deUTE instala a la llegada de sus líneas repartido-
menor sección, permiten derivar más de una re-ras aparatos de medida de la energía consumi-
partidora o distribuidora de la distribuidora prin-da por el cliente, monofásicos o trifásicos según
cipal y permitir seccionar esas líneas con finesel servicio. Los medidores normales son para
de operación.energía activa, que es la efectivamente utilizada
por el usuario.
3.1. CAJAS GENERALES DE PROTECCIÓNPara cargas contratadas iguales o superiores (CGP)
a 10 kW, se instalan medidores de energía
reactiva; La energía reactiva, sin dar ningún Las Cajas Generales de Protección están desbeneficio al consumidor, sobrecarga las líneas tinadas a ser instaladas como transición de la
y demás componentes de la red. En esa forma red de distribución en los enlaces con las líneas
UTE controla si se respeta el nivel óptimo de repartidoras que alimentan a los suscriptores. Son
cos ϕ =0,92 inductivo, aplicando tarifas puniti- cajas prefabricadas de poliester reforzado con
vas de forma de inducir al usuario a corregir el fibra de vidrio; constan de cuerpo y tapa precinfactor de potencia de su instalación (RBT, Cap. table cuyo cierre se realiza con dispositivos de
XX Item 1). cabeza triangular, en las que se alojan los ele-

<!-- p. 123 -->

Farq / publicaciones web Capítulo VIII 128

C.G.P. N° 3

Fig. VIII-2

mentos de operación y protección de las líneas una línea repartidora trifásica. (Fig. VIII-3).
repartidoras; todas ellas contienen bases porta- Las bases portafusibles son para fusibles NH
fusibles para fusibles NH de alto poder de corte tamaño 00.
de tamaño adecuado. La construcción debe res- En la Fig. VIII-4 se muestra el esquema de coponder a la norma N.MA.6602/1 (NI, Cap. I Anexo nexiones de la CGP Nº 3. Montadas sobre una
III Item 1 pág. 131). base aislante, se encuentran la barra de neutro
Las CGP se clasifican en tres tipos: (Por mayo- con su puente de desconexión y las bases porres informaciones consultar NI, Cap. I Anexo III tafusibles de cada uno de los polos vivos. Los
Item 1.1.1-, pág. 132). cuatro cables de la línea distribuidora subterrá-
nea (R, S, T y N) se conectan a los bornes de
CGP 3.- Es una Caja General de Protección para entrada correspondientes, y continúan por los
instalación sobre zócalo en el piso o amurada en bornes de salida. Los polos vivos de la línea rela pared y es apta para una línea repartidora partidora de salida, luego de atravesar los fusitrifásica. El cable de paso se conecta rígidamen- bles, y el neutro a través de la barra corresponte a barras o bornes. (Fig. VIII-2). Las bases por- diente, continúan por barras situadas por detrás
tafusibles son para fusibles NH tamaño 2. de los portafusibles (no representadas en el di-
bujo) hasta los bornes de salida, ya debidamenCGP 4.- Es una Caja General de Protección para te protegidos eléctricamente.instalación sobre zócalo en el piso o amurada en
la pared y es apta para dos líneas repartidoras
3.2. CAJAS DE DISTRIBUCIÓN (CD)trifásicas. El cable de paso se conecta rígidamente a barras o bornes. Las bases portafusibles son Estas Cajas de Distribución de Baja Tensión
para fusibles NH tamaño 2. contienen bases tripolares verticales cerradas
con entradas y salidas de cable subterráneo.CGP 5.- Es una Caja General de Protección para
instalación aérea amurada en la pared o monta- Están formadas por dos partes separadas, preda con zuncho en una columna. Es apta para vistas para ser adosadas entre sí:

<!-- p. 124 -->

Farq / publicaciones web Capítulo VIII 129

C.G.P. N° 5 puertas precintables y su cierre se realiza con
dispositivos de cabeza triangular. Se montan
sobre fundaciones y son aptas para instalación
a la intemperie en la vía pública.
Los tipos de Cajas de Distribución son los si-
guientes (Por mayores informaciones consultar
NI, Cap.I Anexo III Item 1.1.2-, pág. 137).
C.D.-1: Es una Caja de Distribución para instala-
ción sobre zócalo en el piso o amurada a pared.
La caja es para cuatro salidas protegidas con
bases tripolares verticales NH tamaño 00. (Fig.
VIII-5).
C.D.-2: Idéntica a la anterior pero para ocho sa-
lidas protegidas.
En la Fig. VIII-6 se muestra el esquema de co-
Fig. VIII.3 nexión de la CD Nº 1. Los cuatro cables (R, S, T
y N) de la línea distribuidora subterránea se co-
nectan a barras montadas sobre soporte aislan-
· un armario con piso, que contiene las barras y te, continuando por los bornes de salida de las
las Bases Tripolares Verticales. mismas. Cuatro grupos de fusibles unipolares NH
· el zócalo de fijación, que se instala semiente- verticales permiten derivar 4 líneas distribuido-
rrado a no más de 70 cm. ras o repartidoras debidamente protegidas; cada
Las CD son cajas prefabricadas de poliester re- polo vivo, una vez atravesado el fusible corresforzado con fibra de vidrio; poseen una o más pondiente, continúa por barras situadas por de-

CONEXIONADO DE LA CGP N° 3

Fig. VIII-4

<!-- p. 125 -->

Farq / publicaciones web Capítulo VIII 130

C.D. N° 1

Fig.VIII-5

trás de las bases fusibles desfasadas entre sí (no a) líneas distribuidoras aéreas.
representadas en el dibujo) hasta los bornes de b) líneas distribuidoras subterráneas
salida situados en diferentes planos. El conductor neutro parte directamente de la barra corres- 4.1. RED DE DISTRIBUCIÓN AÉREA
pondiente.
En líneas repartidoras a partir de líneas distribui-
doras aéreas, (montadas en fachada o sobre co-4.4.4.4.4. UTILIZACIÓNUTILIZACIÓNUTILIZACIÓNUTILIZACIÓNUTILIZACIÓN YYYYY UBICACIÓNUBICACIÓNUBICACIÓNUBICACIÓNUBICACIÓN DEDEDEDEDE
lumnas) como regla general no se utiliza CGP;LASLASLASLASLAS CGPCGPCGPCGPCGP
solamente se usa CGP Nº 5 en los siguientes
Las líneas repartidoras, que como ya se mencio- casos (NI, Cap. I Item 5.1):
nó es la parte de la instalación que enlaza la red · En suministros trifásicos unitarios cuando la poprincipal de distribución con el medidor, pueden tencia solicitada sea =24 kW en 400 V o =13 kW
clasificarse según sea el tipo de distribución: en 220 V (corriente =35 A).

<!-- p. 126 -->

Farq / publicaciones web Capítulo VIII 131

CONEXIONADO DE LA CD N° 1

Fig. VIII-6

<!-- p. 127 -->

Farq / publicaciones web Capítulo VIII 132

DISTRIBUIDORA AÉREA
REPARTIDORA AÉREA

Fig. VIII-7

<!-- p. 128 -->

Farq / publicaciones web Capítulo VIII 133

DISTRIBUIDORA AÉREA
REPARTIDORA SUBTERRÁNEA

Fig. VIII-8

<!-- p. 129 -->

Farq / publicaciones web Capítulo VIII 134

· En agrupamiento de cargas pequeñas. Cuando debiéndose prever canalización subterránea de 2
se agrupen más de 3 cargas o cuando la poten- Ø 60 con cámaras cada 15 m hasta el medidor.
cia solicitada del agrupamiento sea =24 kW en El tramo vertical en la columna o fachada se pro-
400 o =13 kW 13 kW en 220 V. tege mecánicamente con caño de PVC Ø 60 ade-
cuadamente flejado o zunchado, con su base en-La CGP se monta con zuncho sobre la columna
terrada no menos de 10 cm. (Fig. VIII-8).en la línea de propiedad y se conecta rígidamente a la red de distribución mediante línea de acometida en cable de cobre preensamblado y co- 4.2. RED DE DISTRIBUCIÓN SUBTERRÁNEA
nectores elásticos. Las líneas repartidoras a partir de líneas distriA partir de la línea distribuidora aérea montada buidoras subterráneas, normalmente formadas
sobre columnas, la línea repartidora puede ten- por conductores directamente enterrados, contiderse en forma aérea o subterránea núan generalmente en forma subterránea. La
ubicación de las cajas debe tener en cuenta lo
establecido en el Ítem 3 de este Capítulo.4.1.1. Repartidora aérea

La línea repartidora se tiende desde la columna 4.2.1. Ubicaciones preferenciales para las
hasta el edificio en cable preensamblado utilizan- CGP
do piezas de anclaje adecuadas para el tendido Las ubicaciones preferenciales para las CGP son:
del cable. Normalmente, continúa embutida has- (NI, Cap. I Item 5.2.1.-)
ta el medidor (Ver Fig. VIII-7).
A. Dentro del retiro, a una distancia máxima de
la línea de propiedad de 10 m, pudiendo colocar4.1.2. Repartidora subterránea se (orientando en lo posible las cajas transverLíneas repartidoras subterráneas a partir de lí- salmente al eje de la calzada), en las siguientes
neas distribuidoras aéreas mediante CGP Nº 5, disposiciones:

CGP AMURADA EMBUTIDA
DENTRO DEL RETIRO

Fig. VIII-9

<!-- p. 130 -->

Farq / publicaciones web Capítulo VIII 135

CGP AMURADA APARENTE
DENTRO DEL RETIRO

Fig. VIII-10

(a) Empotrada en la pared (Fig. VIII-9). B. Sobre la vía pública, en nicho apropiado (Fig.
VIII-11). Debe resaltarse que hasta el presente(b) Sobre zócalo prefabricado o armado en sitio
esta ubicación no ha sido utilizada pues la Inten- (disposición similar a la anterior)
dencia Municipal de Montevideo no ha autoriza-
(c) Amurada en la pared en forma aparente (Fig. do ese emplazamiento, solamente la que se in-
VIII-10). dica en la figura como alternativa.
(d) En nicho con la centralización de medidores,
agregando (cuando se centralizan varios me- 4.2.2. Ubicaciones preferenciales para
las CD didores) el agrupamiento de los mismos en
caja separada. Las soluciones preferenciales para la ubicación
A. Sobre la vía pública, en fachada, embutida de las CD en complejos habitacionales, son: (NI,
en la pared entre 30 y 70 cm del nivel de piso Cap. I Item 5.2.2)
(Fig. VIII-11). a) dentro del espacio de retiro sobre zócalo preSi ninguna de las ubicaciones preferenciales es fabricado próximo a la pared. Cuando sea poposible, pueden ubicarse (previa consulta y au- sible, la orientación de la CD será transvertorización de UTE): sal al eje de la calle.
A. Dentro del local en complejos habitacionales, b) dentro del complejo habitacional, preferente
asegurando libre acceso. próximo a pared, con una ubicación centrali-

<!-- p. 131 -->

Farq / publicaciones web Capítulo VIII 136

NICHO PARA CGP
EN VIA PUBLICA

Fig. VIII-11

zada respecto de los medidores, asegurando la instalación de las entradas subterráneas. (NI,
libre acceso a la CD. Cap. I Item 8)
Si ninguna de las opciones preferenciales es po- Se incluyen las correspondientes a la línea resible, se podrá ubicar sobre la vía pública, en zó- partidora que alimenta el edificio y la línea discalo prefabricado, siendo decisión interna de UTE, tribuidora cuando la CGP o CD están ubicadas
no pudiendo ser propuesto por el cliente al hacer dentro del límite de propiedad; comprenden por
la solicitud. (NI, Cap. I Item 5.2.2). tanto las canalizaciones y las cámaras de regis-
tro necesarias para el enhebrado de:
5.5.5.5.5. CANALIZACIONESCANALIZACIONESCANALIZACIONESCANALIZACIONESCANALIZACIONES YYYYY CÁMARASCÁMARASCÁMARASCÁMARASCÁMARAS · la línea distribuidora desde el límite de propieEl Instalador debe ejecutar los conductos, ca- dad hasta el nicho de la CGP o CD cuando conalizaciones y demás trabajos requeridos para rresponda

<!-- p. 132 -->

Farq / publicaciones web Capítulo VIII 137

· la línea repartidora desde el nicho de la CGP o El eje de la bancada de conductos se ubica a
CD hasta el tablero de medida. 40 cm de profundidad como mínimo.

5.1. CANALIZACIONES 5.1.2. Canalizaciones para líneas
repartidoras
Las canalizaciones se ejecutan en conductos de
PVC protegidos por una envolvente de hormigón Cuando las líneas repartidoras se canalizan en
pobre, no admitiéndose curvas en su trazado, conductos subterráneos, ya sea a partir de disterminando en la línea de propiedad directamen- tribuidora aérea o subterránea, los mismos dete en el terreno y con sus bocas cubiertas con berán tenderse, según los casos: (NI, Cap. I
una protección removible a fin de evitar entrada Item 8).
de objetos extraños a las mismas a espera del · Desde el límite de propiedad hasta el nicho de
enhebrado; los cambios de dirección se hacen la CGP o CD cuando corresponda.
mediante el uso de cámaras de registro. (NI, Cap. · Desde el nicho de la CGP o CD hasta el tableI Item 8.2.1). ro de medida.
Los conductos de PVC pueden sustituirse por Cuando se canalicen en conductos, los mismos
ductos de mampostería, hormigón, prefabrica- deben ser rígidos y autoextinguibles con un índidos u otros materiales incombustibles, que pre- ce de protección IP-xx7; para cada línea reparsenten superficies lisas, sin asperezas ni re- tidora se tenderán dos conductos, cuyo diábabas con tapas rectangulares de 400 mm cada metro debe ser tal que permita el enhebrado de
6 m, de las siguientes dimensiones (NI, Cap. I conductores de sección doble a la instalada iniItem 8.3): cialmente. (NI, Cap. I Item 6.3).
200 x 200 mm para sustituir 2 Ø 100/150 mm Si bien las líneas distribuidoras y repartidoras
o 3 Ø 60 mm forman parte de la red de UTE, son propiedad de
300 x 300 mm para sustituir 4 Ø 100/150 mm la misma (NI, Cap. I Item 1.-d) y son proyecta-
das y tendidas en general por esa Empresa, debeSe aconseja el uso de estos ductos en suminis-
proponerse su trazado basándose en las infor-tros con subestación interna para los recorridos
maciones que pueden obtenerse en la Secciónentre ésta y los tableros de medidores.
correspondiente. Además de ser exigido por UTE
Si la entrada es por subsuelo, se podrá canalizar al solicitar un nuevo servicio, el estudio del tendien bandejas de aluminio, chapa galvanizada en do es importante por la importancia que el miscaliente, mampostería o material plástico. Si las mo puede tener en el Proyecto.
bandejas son metálicas, deberán conectarse a
No se incluye en estas páginas el dimensionadola instalación de tierra del cliente.
de las líneas repartidoras por no considerarse
de interés, pero sí de las canalizaciones, cuyo5.1.1. Canalizaciones para línea
tendido incide en el Proyecto. Por mayor infor-distribuidora
mación ver NI, Cap. I Item 6.4.
Es la canalización eléctrica entre la línea de pro- Según la sección de la repartidora, de acuerdo apiedad y la cámara frente a la CGP o CD: la potencia a suministrar, se utilizan diferentes
Longitud≤10 m 4 conductos de PVC Ø 100 mm diámetros:
atados con fleje cada 2 m, prote- S ≤ 50 mm2 2 conductos de PVC Ø 60 mm gidos por bancada de hormigón S > 50 mm2 2 conductos de PVC Ø 100 mm liviano.
Longitud>10 m 4 conductos de PVC Ø 150 mm Para los casos de suministros agrupados con
atados con fleje cada 2 m, prote- más de una línea repartidora o recorridos colec-
gidos por bancada de hormigón tivos en Conjuntos Habitacionales, se instalará
liviano. Ø 100 mm atados con fle- como reserva un 50 % más de conductos que la
je cada 2 m, protegidos por ban- cantidad de líneas repartidoras, con un mínimo
cada de hormigón liviano. de 2 conductos por recorrido.

<!-- p. 133 -->

Farq / publicaciones web Capítulo VIII 138

5.2. CÁMARAS Pudiéndose colocar en las cámaras de 1 m x 1 m
tapas de 60 cm x 60 cm.Deben instalarse cámaras en los siguientes emplazamientos:
· frente a CGP o CD 6.6.6.6.6. INSTINSTINSTALAINSTINSTALAALAALACIÓNALACIÓNCIÓNCIÓNCIÓN DEDEDEDEDE EQEQEQUIPOSEQEQUIPOSUIPOSUIPOSUIPOS DEDEDEDEDE
· frente al tablero de medida MEDIDMEDIDMEDIDAMEDIDMEDID
· cada 15 m de canalización
· cada cambio de dirección
6.1. GENERALIDADES
5.2.1. Frente a CGP o CD Los equipos de medida y control se instalan en
conjuntos de módulos o tableros (NI Cap.I ÍtemBajo el emplazamiento de la CGP o CD debe
11.1 modificación N3/CI- abril ’99). Se denominainstalarse una cámara de 60 x 60 cm que se co-
módulo a la unidad que contiene elementos des-necta con el nicho a través de una abertura de tinados a realizar la misma función. Son prefa-35 x 15 cm abierta en su mitad superior para res-
bricados de material aislante y deben estar auto-petar el radio de curvatura de los cables (Ver
rizados por UTE. Las cajas metálicas actualmenteFig. VIII-9). El piso de la cámara, tendrá una pen- utilizadas se fueron autorizadas hasta el 01.08.99diente del 3 % y desagüe, o una capa de 10 cm
y se continúan admitiendo hasta la fecha (verde piedra partida como fondo.
Fig. VIII-16)
Los módulos de material plástico disponibles en5.2.2. Frente al tablero de medida
plaza constan de:
Debajo del Tablero de Medida se instala una
· gabinete en poliester reforzado con fibra de vi-cámara de las siguientes dimensiones:
drio.
a) para conductos de PVC 2 Ø 60 mm 40 x 40 cm
· tapa de policarbonato estabilizado a los rayos
b) para conductos de PVC Ø 100 mm 60 x 60 cm ultravioletas en dos versiones, opaca o trans-
parente incolora.
5.2.3. Cada 15 m de canalización · placa base para montaje de equipos en bakeliCada 15 m de canalización o fracción, deben ta o poliester.
colocarse cámaras de las siguientes dimensio- Son acoplables y poseen sistema de precintado;
nes según las canalizaciones que en ellas regis- y su índice de protección es hasta IP659 (hertren: méticas al polvo, protegidas contra chorros de
a) repartidoras colectivas en todos los casos agua en cualquier dirección y máxima resisten-
60 x 60 cm cia al impacto).
b) repartidoras individuales 2 Ø 60 mm 40 x 40 cm
c) repartidoras individuales 2 Ø 100/150 mm 6.2. DESIGNACIÓN
60 x 60 cm
Los tableros de medida se designan por una o
varias de las siguientes letras seguido por la si-5.2.4. Cada cambio de dirección
gla UTE, cuyo significado es el siguiente (NI Cap.I
Los cambios de dirección, tanto de líneas dis- Ítem 11.2 A)b) modificación N3/CI- abril’99):
tribuidoras como repartidoras, siempre se hacen M Medidores monofásicos
mediante la intercalación de cámaras de las si-
T Medidores trifásicosguientes dimensiones:
R Medidores de energía reactivaa) líneas distribuidoras
1,00 m x 1,00 m t Transformadores de intensidad
b) líneas repartidoras Ø 60 mm p.ej., un tablero TtR–UTE es un tablero indivi-
0,60 m x 0,60 m dual trifásico de medida indirecta con medidores
c) líneas repartidoras Ø 100/150 mm de energía activa y reactiva y transformadores
1,00 m x 1,00 m de intensidad.

<!-- p. 134 -->

Farq / publicaciones web Capítulo VIII 139

6.3. EMPLAZAMIENTO DE LOS TABLEROS Deben centralizarse en local destinado exclusiDE MEDIDA vamente a este fin (o en tableros exteriores) en:
· Edificios donde existan varias viviendas, loca-El ambiente donde se instalen los medidores
les o industrias con entrada común desde eldebe cumplir con las siguientes condiciones ge-
exterior o con comunicación interna entre sí (NInerales: (NI, Cap. I Item 11.5)
Cap. I Ítem 11.1 modificación N3/CI- abril’99).· Fácil y rápido acceso en todo momento, prohi-
biéndose su ubicación en lugares que puedan Un ejemplo en que se aplican simultáneamente
presentar dificultades para su eficaz vigilancia ambas opciones es el caso de un edificio de apar-
y contralor. tamentos en altura en el que existen comercios
· No se admite instalarlos en garajes salvo los en Planta Baja con acceso desde la calle y sin
casos previstos en RBT Cap. XII Ítem 9 a). comunicación interna: los medidores de las vi-
· Iluminación, ventilación y dimensiones apropia- viendas se centralizan y los de los comercios se
das. montan en forma individual para cada local.
· Deben estar protegidos contra ambientes agre-
En función del número de medidores y plantas sivos y temperaturas excesivas.
del edificio, los medidores se centralizarán de la· Su altura debe ser entre 0,25 m y 2 m del piso.
siguiente forma:· Los registros de lectura deben estar entre 0,70 m
· En edificios de hasta 15 plantas o menos y 1.80 m del piso.
de 60 suministros, la centralización se rea-
lizará en Planta Baja o Subsuelo. (NI, Cap.
6.4. UBICACIÓN I Item 11.1)
Según los casos, los tableros de medida deben · En edificios con más de 15 plantas y más de
ubicarse (NI Cap. I Ítem 11.3 B) modificación N3/ 60 suministros, se podrá centralizar 14 o más
CI- abril’99). por plantas intermedias utilizando el sistema
· En suministros individuales de medida directa, de columna montante.
en la línea de propiedad, en una posición tal · Cuando el número de suministros por planta
que permita la lectura del medidor sin necesi- sea superior a 14, se podrá centralizar por
dad de ingresar a la propiedad (NI Cap.I Ítem planta usando también el sistema de columna
11.2 B) modificación N3/CI- abril’99). En sumi- montante.
nistros individuales de medida indirecta se El sistema de columna montante consiste en la
acepta la instalación en zonas de retiro o más concentración por planta de los medidores y en
adentro que la línea de edificación, siempre que el conexionado del tablero principal ubicado en
se respetan las condiciones de acceso directo Planta Baja o Subsuelo con los tableros de me-
fácil y permanente. didores que se ubiquen en los pisos superiores.
· En edificios de apartamentos, en Planta Baja El conexionado se realiza con cables o barras
o Subsuelo, no pudiendo emplazarse en ga- alojados en ductos de mampostería con puer-
rajes salvo los casos previstos en RBT Cap. tas de inspección y placas cortafuego en cada
XII Ítem 9 a). piso. Por mayores detalles consultar NI, Cap. I
Item 6,3.
6.5. CENTRALIZACIÓN DE EQUIPOS DE
MEDIDA
6.6. SUMINISTROS INDIVIDUALES EN BAJA
Los equipos de medida deben ser individuales TENSIÓN
en (NI, Cap. I Item 11.3): Se comprenden en Baja Tensión las tensiones
· Locales comerciales iguales o inferiores a 1.000 V. Se denomina ta-
· Locales industriales blero de medida y control al conjunto formado
· Viviendas unifamiliares por:
siempre que los locales tengan entrada exclu- · el módulo destinado a contener los medidores
siva y directa desde el exterior y no exista co- de energía (activa y/o reactiva) y el interruptor
municación interna con otros locales (NI Cap.I horario, según el tipo de suministro de que se
Ítem 11.1 modificación N3/CI- abril’99). trate (Tabla VIII-1)

<!-- p. 135 -->

Farq / publicaciones web Capítulo VIII 140

· el módulo para el Interruptor de Control de Po- 6.6.2. Tipos de tableros individuales
tencia (ICP)
De acuerdo con esta clasificación, en la Tabla VIII-· el módulo de transformadores de corriente con
1, se indican los diferentes tipos de tableros indi- sus barras y aisladores (ver Fig. VIII-12) que
viduales basada en la clase de suministro, el tipo aparece solamente para suministros trifásicos
de tablero, su designación y la figura en la que >45 kW en los que la medida se hace en forma
aparecen las dimensiones de los mismos. indirecta.

6.6.1. Clasificación de los equipos de 6.6.3. Módulos de los tableros individuales
medida Los módulos deben ser de material aislante en
Los equipos de medida para suministros indivi- las condiciones indicadas en el Ítem 6.1 anterior.
duales pueden clasificarse en: El conexionado interior se hace con conductores
· Medida directa aislados o barras de cobre electrolítico desnu-
· Medida indirecta das, identificados por los colores convenciona-

TABLERO PARA MEDIDA TIPO TtR

Fig. VIII-12

<!-- p. 136 -->

Farq / publicaciones web Capítulo VIII 141

Tabla VIII-1

TOMADA DE LA TABLA VI DEL CAP.I NI ACTUALIZACIÓN ABRIL’99
TIPOS DE TABLEROS INDIVIDUALES

UTILIZACIÓN TABLERO TIPO FIGURA
VIVIENDAS, COMERCIOS
O INDUSTRIAS MONOFÁSICO M -UTE VIII-13
W ≤ 8,8 kW (*)en 220 V
VIVIENDAS, COMERCIOS TRIFÁSICO
O INDUSTRIAS DIRECTO T – UTE VIII-13
W \< 10 kW en 220 V/380 V
VIVIENDAS, COMERCIOS
O INDUSTRIAS TRIFÁSICO
10 kW ≤ W ≤ 45 kW en 220 V DIRECTO TR – UTE VIII-14
≤ 70 kW en 380 V
TRIFÁSICO
SUMINISTROS (W ≤ 300 kW) INDIRECTO
W > 45 Kw en 220 V Corriente de línea ≤ 600 A TtR – UTE VIII-12
W > 70 Kw en 380 V TRIFÁSICO
INDIRECTO
Corriente de línea>600 A (**)

(*) Para suministros rurales se llega a 16 kW.
(**) El módulo de medidores será el mismo que el TtR, pero el módulo de transformadores deberá consultarse.

les. El conductor neutro del circuito primario debe La tapa del módulo será transparente o tendrá un
ubicarse siempre a la izquierda o encima de visor de policarbonato incoloro de 100 x 100 mm
los polos vivos. (NI Cap. I Ítem 11.2 D) d) modifica- para permitir la lectura de los medidores y reloj
ción N3/CI- abril’99). Por mayores informaciones sin abrirla.
consultar la modificación N3/CI- abril’99 de las
Como ya se indicó en el Ítem 6.1 de este Capítu-Normas de Instalación.
lo, provisoriamente continúan admitiéndose las
A) Módulo de Medidores cajas metálicas utilizadas hasta el presente (Fig.
Es el módulo destinado a alojar los medidores y VIII-16).
el interruptor horario (HI) si lo hubiera. Debe es- B) Módulo del Interruptor de Control de Potenciatar diseñado de forma que permita la fácil instala- (ICP)ción y sustitución de los elementos.
Es el módulo destinado a alojar el interruptor deEl gabinete debe ser de material plástico y las
control de potencia (ICP). Puede ser un móduloplacas de fijación también de material aislante
exclusivo para el ICP, de preferencia adosado alautoextinguible.
Módulo de Medidores.
En la Fig. VIII-13 se muestra el módulo para Medidor individual M y T (monofásico y trifásico) y La tapa del módulo debe tener una ventana adeen la Fig. VIII-14 el módulo para Medidor indivi- cuada al tamaño de la palanca del interruptor que
dual TR (trifásico para energía activa y reactiva) permita su accionamiento impidiendo el acceso
y en la Fig. VIII-15 las placas de fijación para los a las conexiones desde el exterior. (NI Cap.I Ítem
mismos. 11.2 D) b) modificación N3/CI- abril’99).

<!-- p. 137 -->

Farq / publicaciones web Capítulo VIII 142

TABLERO PARA MEDIDOR
TIPOS M Y T

Fig. VIII-13

TABLERO PARA MEDIDOR
TIPO TR

Fig. VIII-14

<!-- p. 138 -->

Farq / publicaciones web Capítulo VIII 143

PLACAS DE FIJACION

Fig. VIII-15

<!-- p. 139 -->

Farq / publicaciones web Capítulo VIII 144

VIII-16
Fig.

MEDIDORES
DE
INDIVIDUALES
TABLEROS

<!-- p. 140 -->

Farq / publicaciones web Capítulo VIII 145

Por razones de seguridad, en suministros indivi- dad es un conjunto de unidades funcionales que
duales de medida directa en que el tablero de contienen básicamente medidores, e incluyen el
medida está en la línea de propiedad, el módulo Tablero General de cada unidad (el ICP) entre
del ICP puede colocarse con su tapa orientada otros equipos.
hacia adentro de la línea de propiedad incluso
separado del medidor, instalándolo no más allá 6.7.1. Módulos para interiores
del primer cerramiento, previéndose la conexión
correspondiente. (NI Cap.I Ítem 11.2 D) b) modi- El panel de Centralización de Medidores y deficación N3/CI- abril’99). más equipos, es el conjunto de unidades funcio-
nales (módulos) que contienen fundamentalmen-El material aislante es de las mismas caracterís-
te seccionador general bajo carga (optativo aticas que el módulo de medida, y su envolvente
partir de abril’99) o borneras, las barras genera-debe ser precintable. Las dimensiones mínimas
les, los aparatos de medida e ICP, las barrasa prever para el ICP son 90 x160 mm para mo-
de protección y los bornes de salida.nofásicos y 100 x 160 mm para trifásicos.
Debe cumplir las siguientes condiciones: (NI,C) Módulo de Transformadores de Medida
Cap. I Item 11.6B)El módulo de transformadores de intensidad
· Los medidores y demás elementos se instalandebe ser precintable independientemente del
en módulos o conjuntos, con envolvente totalresto de medida, no pudiéndose instalar los
aislante.transformadores en el mismo módulo de los
· Provisoriamente se pueden utilizar módulos enmedidores.
chapa de hierro decapada de bajo contenido
En el interior se monta una placa de resina polie- de carbono (SAE 1010, p.ej. debidamente proster reforzada con fibra de vidrio sobre la que se tegida contra la corrosión), calibre 18 como
fijan los transformadores; en la parte inferior se mínimo, con ventilación interna y conector a tiemonta un juego de borneras para conexión de la rra adecuado.
línea repartidora. (NI Cap. I Ítem 11.2 D) c) modi- · El acceso a las partes interiores del tablero de
ficación N3/CI- abril’99). medida para su manipulación y mantenimiento
debe ser por la cara frontal del mismo
6.7. SUMINISTROS CENTRALIZADOS EN · Debe preverse un espacio para la instalación
BAJA TENSIÓN de un interruptor horario.
Cuando se cumplen las condiciones indicadas · En edificios de apartamentos, los espacios para
en el Ítem 6.5 de este Capítulo (edificios donde medidores deben proyectarse previendo la insexistan varias viviendas, locales o industria con talación de unidades trifásicas.
entrada común desde el exterior o con comuni- · La parte superior del panel donde se ubican
cación interna entre sí), los medidores deben los medidores y elementos de protección y
centralizarse, instalando los equipos de medida comando generales no podrá estar a más de
en módulos, conjuntos o tableros con envolven- 2 m del suelo ni su parte inferior a menos de
te total aislante. Las envolventes metálicas auto- 0,25 m.
rizadas hasta el presente, debidamente protegi- · Los conjuntos modulares destinados a alojar
das contra la corrosión y provistas de un borne los equipos de medida de servicios generales,
adecuado para la puesta a tierra, se continúan deben ser independientes de los de viviendas
utilizando hasta el presente. Probablemente se o comercios pero se conectan al mismo sistecontinúen utilizando y coexistiendo con los ais- ma de barras, siempre que la centralización relantes en material plástico, hasta que la difusión sultante no supere los 400 A de carga. (NI, Cap. I
de estos últimos los vaya sustituyendo progresi- Item 11.8A).
vamente.
El panel de Centralización de Medidores y de- 6.7.1.1. Local
más equipos, es frecuentemente designado en Si la centralización de medidores se emplaza en
forma errónea como Tablero General; en reali- un local cerrado, además de las condiciones in-

<!-- p. 141 -->

Farq / publicaciones web Capítulo VIII 146

dicadas en el Ítem 6.3 anterior, el mismo debe Item 11.9). A partir de la Adenda N3/CI-Abril ’99
cumplir las siguientes: este seccionador pasa de obligatorio a optativo.
· estar destinado exclusivamente a este fin. (RBT Para suministros de cargas superiores a 45 kW,
Cap. VIII Art. 6.1) en los que la medida es indirecta en corriente, se
· tener iluminación y ventilación apropiadas (NI, debe prever un módulo para instalación de los
Cap. I Item 11.5). transformadores de medida.
· su emplazamiento debe permitir un acceso fá-
Cuando se agrupan hasta 6 viviendas con co- cil, rápido y permanente quedando prohibido
rriente de nominal total del grupo ≤65 A, no es ubicarlos en lugares que puedan presentar di-
necesario instalar seccionador general ni módu- ficultades para su eficaz vigilancia y contralor
lo de barras. (NI Cap.I Ítem 11.1 modificación N3/CI-
abril’99). En la Fig. VIII-17 se muestran frente y corte de
· sus dimensiones deben cumplir lo exigido para una centralización para 8 apartamentos y servi-
todo tablero, frente al mismo debe dejarse un cio trifásico, y en la Fig. VIII-18 el diagrama de
espacio libre ≥1 m medido desde la parte más conexiones para un apartamento.
saliente (en viviendas y oficinas se admite hasta
A) Módulo de Borneras o Seccionador General 0,80 m) y si existen módulos enfrentados, ≥1,50
m entre las partes más salientes. (RBT Cap. V En servicios agrupados, debe instalarse un sec-
Art. 1.4.2). cionador general a la llegada de la línea reparti-
dora, con intensidad nominal de acuerdo a la
Cuando se trate de edificios nuevos o reformas potencia total del suministro, apto para apertura
de importancia en los existentes, antes de reali- en carga y del tipo neutro avanzado (desconecta
zar los trámites necesarios para iniciar la cons- el neutro después de las líneas en la apertura, y
trucción, deberá obtenerse la conformidad de lo conecta antes que ellas en el cierre). A la salila Oficina Técnica de UTE para la ubicación y da del mismo, se conectan las barras generales.
espacio destinado a la centralización de medi- La tensión nominal del mismo debe ser de 500 V
dores, y en caso necesario para la Subesta- y las capacidades normalizadas, son 100 A, 160
ción o CGP. A, 250 A o 400 A, entre las que se elige la ade-
cuada para la carga solicitada.
6.7.1.2. Módulos Este seccionador, cuya instalación en lugar de
Los tableros de medida y control instalados en las borneras se recomienda (no se exige) para
locales, deben ser del tipo columna modular, disponer de un corte de energía de todo el edifientendiéndose por módulo la unidad que con- cio (NI Cap.I Ítem 11.1 modificación N3/CItiene elementos destinados a realizar la mis- abril’99), debe instalarse en envolvente precinma función table independiente, y ubicarse de forma que sea
fácil el acceso para maniobra y revisión, así comoEl tablero contiene los siguientes módulos:
para la ampliación y cambio de las conexiones.
· Modulo de Borneras o Seccionador General
· Módulo de Barras Generales B) Módulo de Barras Generales
· Módulo de Transformadores de Intensidad Este panel está destinado a alojar las barras que,
a partir del seccionador general, permiten la co-· Módulo de Medidores
nexión mediante borneras de los diferentes me-
· Módulo de Interruptores de Control de Poten- didores.
cia
Las barras generales estarán colocadas de ma-· Módulo de Salida
nera que sea fácil acceder a ellas para su reviCada conjunto de módulos de centralización de sión, así como ampliación o cambio de conexiomedidores e ICP alimentados por una línea re- nes. La separación entre las partes con tensión
partidora, estará equipado con un seccionador será de 20 mm como mínimo para permitir cógeneral que permita el corte en carga. (NI, Cap. I modamente las operaciones anteriores.

<!-- p. 142 -->

Farq / publicaciones web Capítulo VIII 147

VIII-17
Fig

MEDIDORES NEUTRO SERVICIO CON
Y
VPARA 380
EN
APARTAMENTOS 8ALIMENTACIÓNCENTRALIZACIÓN

<!-- p. 143 -->

Farq / publicaciones web Capítulo VIII 148

DIAGRAMA DE CONEXIONES
PARA UN APARTAMENTO
EN CENTRALIZACIÓN DE MEDIDORES

Fig VIII-18

Las barras están formadas por pletinas de cobre La barra de neutro irá en la parte superior, y la
desnudas de las siguientes dimensiones: disposición será tal que permita el conexionado
de los conductores por la parte frontal sin soltar
DIMENSIONES INTENSIDAD las mismas.
(mm) (A) C) Módulo de Transformadores de Medida
20 x 5 250
Para suministros de cargas superiores a 45 kW, 40 x 5 250\< I ≤ 400 en los que la medida será indirecta en corriente,
se deberá prever un módulo para instalación deen todos los casos la barra de neutro es de
los transformadores de medida.20 x 5 mm. Las barras se identifican con los colores convencionales (NI, Cap. I Item 11.9 D)b) Esta unidad está formada por un conjunto de
actualización junio’98): barras destinadas al montaje de los transformaPolo R Rojo dores de intensidad; la misma estará alojada en
Polo S Blanco módulo separado de los de los medidores prePolo T Marrón cintable independientemente; sus dimensiones
Neutro N Azul claro mínimas interiores son 60 x 75 x 20 cm.

<!-- p. 144 -->

Farq / publicaciones web Capítulo VIII 149

D) Módulo de Medidores Se preverá para cada ICP las siguientes dimenEs el módulo destinado a alojar los medidores e siones mínimas:
interruptor horario, o dispositivos de mando si lo MONOFÁSICOS 90 x 160 mm
hubiera para la medida de la energía eléctrica. TRIFÁSICOS 100 x 160 mm
Los equipos se fijan en placas precintables con
los cortes adecuados cuyas dimensiones son: F) Módulo de Salida y Barra de Protección
Es la unidad funcional que contiene los bornesMedidor tipo M 250 x 145 mm
de salida de cada derivación individual y las ba-Medidor tipo T 370 x 200 mm
rras de protección, para la conexión de los conDichas placas deberán estar separadas del fon- ductores de cada derivación individual.
do por lo menos 30 mm para permitir el pasaje
Para la salida de las derivaciones individuales,de cables y la distancia entre la placa de fijación
se montan sobre un riel DIN borneras aptas paray la parte interior frontal de la tapa será como
vincular conductores de secciones comprendidasmínimo de 160 mm.
entre 6 y 25 mm2.
En todos los tableros de medida se debe reser-
La barra de protección (tierra), se ubica próximavar cada 20 medidores un espacio para la insta-
a las borneras de salida y se identifica con colorlación de interruptor horario, idéntico a los desti-
verde con franja amarilla y el símbolo de tierra.nados a un medidor; su ubicación será en la parte superior derecha del panel. Es de cobre desnudo y sus dimensiones 20 x 5 mm
y disponiendo de un borne general de conexiónLa tapa del módulo de medidores debe ser trans-
y bornes para conectar a los mismos los con-parente y precintable.
ductores de protección de cada línea de apartaE) Módulo de ICP mento; deben ser del tipo de presión y diseñaEl ICP (Interruptor de Control de Potencia) tiene dos de forma que no sea necesario soltar la bacomo función la limitación de la carga y la pro- rra para poder colocarlos o retirarlos, pudiéntección de la línea individual. Es el interruptor li- dose realizar estas operaciones por la parte
mitador general de cada servicio y en todos los frontal.
casos será del tipo omnipolar (corta todos los La existencia de las borneras permite ejecutar
polos). en taller el conexionado de los módulos, quedanPara suministros monofásicos (alimentación en- do solamente para realizar en obra las uniones a
tre polo vivo y neutro) los interruptores genera- las mismas de los conductores que fueron instales son bipolares y para trifásicos (tres polos vi- lados previamente entre el tablero interno de cada
vos y neutro), tetrapolares monoblock (NI, Anexo apartamento y la centralización de medidores.
IV 10) pág. 140).
6.7.2. Módulos para exterioresLos ICP, con los adecuados poderes de corte,
deberán ser calibrados y precintados por UTE; Cuando no exista local para instalación de móhasta 7,6 kW los mismos serán suministrados dulos de centralización de medidores en el intepor UTE, pero para cargas mayores deberán ser rior del edificio, los mismos pueden instalarse a
provistos por el suscriptor. la intemperie con características eléctricas simi-
lares a las ya descritas (NI, Cap. I Item 11.10).El montaje de los mismos se hace sobre rieles
La envolvente exterior es de resina poliester re-tipo DIN o bandeja desmontable.
forzada con fibra de vidrio con un índice de proEn caso de utilizar rieles, el módulo de ICP dis- tección mecánica y contra choques eléctricos de
pondrá de un frente muerto precintable, instalán- acuerdo a normas.
dose sin su envolvente individual.
Como alternativa, provisoriamente se admiten otros
Si el montaje se hace en bandejas, se montarán materiales como aluminio, acero, hormigón prefaen las mismas los ICP con sus respectivas en- bricado u otros materiales a condición de ofrecer
volventes precintables. una elevada resistencia mecánica al choque y ser

<!-- p. 145 -->

Farq / publicaciones web Capítulo VIII 150

VIII-19
Fig.

ZÓCALO
SOBRE
EXTERIOR
COLECTIVA
AGRUPACIÓN

<!-- p. 146 -->

Farq / publicaciones web Capítulo VIII 151

altamente resistentes a la corrosión y a los rayos 60 mm o ø 100 mm respectivamente hasta accesolares. El grado de protección mecánica debe der a cada una de las cámaras al pie de la censer IP437 tralización de medidores de 40x40 o 60x60 se-
gún el diámetro de los conductos (5.2.2).Cuando se emplee chapa de hierro, la misma debe
ser decapada de bajo tenor de carbono calibre Nº En la figura se indican los diferentes elementos
18 galvanizada cubriendo con zinc-rich los pun- que constituyen la instalación, haciendo referentos expuestos del hierro durante las operaciones cia en cada caso al Ítem de esta Capítulo que
de corte y soldadura. Los módulos deben ser au- justifica la elección de los mismos.
torizados por UTE. A partir de la centralización de los medidores, se
De la misma forma que para los módulos para tienden las líneas hasta cada uno de los apartainteriores, el acceso a las partes interiores para mentos en forma independiente (energía ya memanipulación y mantenimiento se hará por la cara dida) por lugares comunes, subterráneas con
frontal, debiendo poseer el correspondiente bor- cámaras y caños, embutidas con caños y regisne de tierra si son metálicos; la cerradura debe tros, o aparentes sobre fachada protegidas con
ser tipo normalizado de cierre seguro y dispositi- caños de hierro.
vo precintable de cabeza triangular.
7.2. CGP CON PREENSAMBLADO ENLa instalación de estos módulos exteriores se FACHADA
hace normalmente sobre zócalo con los pasajes
correspondientes de las líneas subterráneas. (Ver En la Fig. VIII-21 se muestra la solución de un
Fig. VIII-19). conjunto habitacional sin centralización de medi-
dores y línea repartidora. El acceso de la línea
distribuidora hasta la CGP, y la división en dos7.7.7.7.7. CONJUNTCONJUNTCONJUNTOSCONJUNTCONJUNTOSOSOSOS HABITHABITHABITACIONHABITHABIT CIONCIONCIONALESCIONALESALESALESALES ENENENENEN
líneas repartidoras en cable preensamblado deUNUNUNAUNUNAAAA PLANTPLANTPLANTAPLANTPLANT
3x95+54,6 Al es similar al caso anterior. SolaPara conjuntos habitacionales desarrollados en mente que en lugar de centralizar medidores, se
una planta, donde las líneas distribuidoras o re- tienden las dos repartidoras por fachada: las lípartidoras alimentan las unidades mediante re- neas hasta el medidor de cada uno de los aparcorridos internos dentro de la propiedad privada, tamentos se hace con acometida rígida desde la
se prevén 4 soluciones tipo (NI, Cap. I Item 9). repartidora.
\1) Centralización de medidores
\2) Distribución por preensamblado 7.3. CD CON DISTRIBUCIÓN EMBUTIDA EN
FACHADA3) Distribución por regleta con repartidoras indi-
viduales embutidas En la Fig. VIII-22 se indica la solución de un con4) Distribución subterránea junto habitacional con distribuidoras subterráneas
a partir de CD Nº 1. El acceso de la línea distri7.1. CGP CON CENTRALIZACIÓN DE buidora hasta la CD es similar al caso anterior, y
MEDIDORES de la misma parten 4 líneas repartidoras subte-
rráneas en cable XLPE de 4 x 50 mm2 Cu (2 por
En la Fig. VIII-20 se indica la solución de un con- lado) canalizadas en conductos ø 60 mm (con la
junto habitacional con centralización de medido- correspondiente reserva) con cámaras de
res. La línea distribuidora subterránea entra (y 60 x 60 cm separadas entre sí no más de 15 m.
sale) a la zona de retiro canalizada en un banco Cada una de las repartidoras accede a una caja
de 4 conductos de PVC ø100 (distancia =10 m) de regleta embutida de 30 x 30 x 15 cm con cie-
(Ver 5.1.1) hasta acceder a la cámara de 60x60 rre hermético.
al pie de la CGP Nº 4 (para dos líneas repartidoras). Las líneas repartidoras continúan subterrá- De cada regleta parte la línea hasta el medidor de
neas en cable XLPE de 4 x 50 mm2 en cobre o cada uno de los clientes (RZ 2 x 6 mm2 Cu o 4 x
4 x 150 mm2 en aluminio, canalizadas en 2 con- 16 mm2 Cu, monofásica o trifásica) canalizada en
ductos c/u ø conducto ø 38 mm embutido o no, con registros

<!-- p. 147 -->

Farq / publicaciones web Capítulo VIII 152

de 20x20x15 cm cada 10 m o cambio de direc- conductos ø 60 mm (con la correspondiente reción. Los registros y las regletas deben situarse serva) con cámaras de 60 x 60 cm separadas
como siempre en lugares comunes. La solución entre sí no más de 15 m. La repartidora accede
es válida para un máximo de 6 clientes por regle- a una caja Y dentro de la cámara, de donde derita y línea repartidora. va la alimentación en XLPE de 4 x 16 mm2 Cu
hasta el medidor
7.4. CGP CON DISTRIBUCIÓN interno del apartamento, canalizado en ø 60 mmSUBTERRÁNEA
con un segundo conducto de reserva hasta la
En la Fig. VIII-23 se muestra a la solución de un cámara bajo el medidor. La alimentación se hace
conjunto habitacional con distribuidoras colecti- mediante unión rígida a la repartidora sin intercavas subterráneas a partir de CGP Nº 2. El acce- lación de elemento de protección. Las repartidoras
so de la línea distribuidora hasta la CD es similar y sus cámaras deben situarse como siempre en
a los casos anteriores, y de la misma parten 2 lugares comunes, solamente es interior la cámara
líneas repartidoras subterráneas en cable XLPE bajo el medidor. La solución es válida para un máxide 4 x 50 mm2 Cu, una por lado, canalizadas en mo de 6 clientes por línea repartidora.

<!-- p. 148 -->

Farq / publicaciones web Capítulo VIII 153

C.G.P.CON CENTRALIZACIÓN DE MEDIDORES

Fig. VIII-20

<!-- p. 149 -->

Farq / publicaciones web Capítulo VIII 154

C.G.P. CON PREENSAMBLADO EN FACHADA

Fig. VIII-21

<!-- p. 150 -->

Farq / publicaciones web Capítulo VIII 155

C.C. CON DISTRIBUCIÓN EMBUTIDA EN FACHADA

Fig. VIII-22

<!-- p. 151 -->

Farq / publicaciones web Capítulo VIII 156

C.G.P. CON DISTRIBUCIÓN SUBTERRÁNEA

Fig. VIII-23

<!-- p. 152 -->

Farq / publicaciones web 157

IX. INSTALACIONES EN VIVIENDAS

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES 1.2. SUMINISTROS CENTRALIZADOS
Dependiendo del número de servicios, se distin- En los edificios donde existan varias viviendas,
guen dos tipos de suministro: los equipos de medida se ubican en tableros
centralizados, entendiendo por ello un conjunto1) Suministros individuales: Es el caso de vi- de unidades funcionales que contienen funda- viendas unifamiliares, y locales comerciales mentalmente (NI, Cap. I Item 11.4) (RBT Cap. e industriales (NI, Cap. I Item 11.3). VIII Item 6.1 -):
\2) Suministros centralizados: Es el caso de · seccionador general bajo carga
conjuntos de viviendas y en general suminis- · barras generales de distribución
tros múltiples. (RBT Cap. VIII Item 6.1 -): · aparatos de medida
· ICP
1.1. SUMINISTROS INDIVIDUALES · barras para sistema de protección (tierras)
· bornes de salida
En suministros individuales, los equipos de medida deben ubicarse dentro de tableros indivi- La ubicación de la centralización de medidores,
duales. Las cajas de medidores se destinan ex- depende del número de plantas y de suministros,
clusivamente para ese fin, admitiéndose que en pero en el caso de edificios de hasta 15 plantas
compartimentos separados y con puertas inde- o menos de 60 suministros, la centralización debe
pendientes, se instalen en ellos los elementos hacerse en Planta Baja o Subsuelo, pudiéndode protección y comando generales. Solamente se centralizar en otros niveles cuando el número
se autoriza cajón de fibrocemento de instalación de plantas o suministros sea superior (NI, Cap. I
aparente en viviendas modestas, con una carga Item 11.1). Este punto ha sido desarrollado en
de 2,2 kW (NI, Cap. I Item 11.3). detalle en el Ítem 6.5 del Cap. VIII de esta Publi-
cación.
La instalación individual se realiza solamente en
viviendas unifamiliares o que disponen de te- En Propiedad Horizontal, la centralización de
rrenos particulares circundantes. En estos ca- medidores debe tener dimensiones que permisos los equipos de medida se ubican en table- tan colocar medidores trifásicos de 10 kW para
ros individuales que se sitúan en la valla o ce- todos los apartamentos, incluyéndose también los
rramiento o en el interior de nichos en fachada Servicios Generales de este tipo de construco pedestal de mampostería. (RBT, Cap. VIII ción. (RBT Cap. VIII Item 9.2 -).
Item 6.1).
Solamente cuando el número de unidades fuera
El medidor debe ubicarse en planta baja lo más igual o inferior a tres, no es necesario tener un
próximo posible a la línea de edificación y pre- suministro independiente para Servicio con meferentemente al exterior, admitiéndose, previa didor propio, autorizándose la instalación de una
autorización, su ubicación dentro de los 7 m de puesta de alumbrado sobre el dintel de la puerta
la misma (NI, Cap. I Item 11.5). Cuando en una de acceso de cada apartamento con sus elemenvivienda, el medidor se ubica sobre un muro tos de protección y comando ubicados en el inteexterior de la finca, los elementos generales rior del mismo.
pueden instalarse en el interior de la finca a
distancia mínima del medidor (RBT Cap. VIII En suministros múltiples, hay dos opciones para
Item 8.2). la centralización de medidores:

<!-- p. 153 -->

Farq / publicaciones web Capítulo IX 158

· Si existe local de medidores, tablero tipo gos, a razón de una por planta en la parte inferior
columna modular (Ver Fig.VIII-17). El local del registro correspondiente.
debe cumplir con lo especificado en el Ítem Si bien se admite colocar los conductos dentro
6.7.1.1 del Cap. VIII de esta Publicación. de ductos, salvo casos particulares no hay ven-
· Cuando no existe local, tableros exteriores taja en hacerlo, pues los mismos deben prote-
sobre zócalo (Ver Fig. VIII -19). gerse de daños mecánicos en caso de caños de
Ambas opciones fueron desarrolladas en detalle PVC, y de la corrosión en caso de caños de hieen el Ítem 6.7 del Cap. VIII. rro acerado. La solución más sencilla es embu-
tirlos o tenderlos en huecos previstos en la mam-
postería durante el desarrollo de la obra por faci2.2.2.2.2. LINEASLINEASLINEASLINEASLINEAS
lidades constructivas, que luego se rellenan queLas líneas son las que a partir de un cierto table- dando como únicos puntos de acceso a los misro, alimentan otro. En las Normas de UTE (NI mos los registros, que deben orientarse a lugaCap. I Ítem 13.-) se denomina Derivación Indivi- res de uso común.
dual la parte de las instalaciones de enlace que Debe estudiarse el recorrido de las subidas de
vincula el ICP con el tablero de la instalación in- las líneas, de forma que, si es compatible con la
terior del cliente, con una alusión implícita a ser- solución constructiva, los muros en que se emvicios centralizados; en estas páginas se ha pre- buten tengan continuidad vertical en todas las
ferido mantener la denominación más precisa de plantas y no interfieran con la estructura. Es frelíneas a la parte de la instalación que alimenta el cuente ver en las obras cantidad de caños atraTablero General de Distribución a partir del Ta- vesando vigas, disposición no deseable.
blero General (aún cuando se trata de una deri-
En la etapa del Anteproyecto de Arquitectura,vación individual para cada unidad, especialmente en el caso de centralización de medidores), puede hacerse la previsión necesaria para que
reservando el nombre de derivación para los cir- los caños de subida de las líneas eviten la es-
tructura, ya sea utilizando vigas de ancho me-cuitos que, partiendo de un tablero, alimentan
cargas. nor que el muro, e incluso aumentando el espe-
sor del mismo. Eso evita problemas durante el
desarrollo de la obra, previsión de pases en vi-2.1. CONDUCTOS
gas y la necesidad de tender caños de eléctricas
En Propiedad Horizontal, las líneas de alimenta- en una etapa en que la presencia del Instalador
ción de cada servicio deben disponerse en zo- aún no es necesaria
nas de uso común, próximas a escaleras, en
pasillos, corredores, etc. en las diversas plantas 2.2. CONDUCTORES
del edificio (NI Cap. I Item 13.2.-), en conductos En suministros monofásicos 220 V, en sistecuyo diámetro mínimo es de 32 mm (RBT Cap. mas de 400 V con neutro, las líneas están forVIII Item 9.2 -): madas por 3 conductores, 1 que corresponde
Los mismos se embuten en la mampostería o al polo activo, 1 al neutro y 1 al de protección
estructura, o se colocan en forma embutida o (tierra). Su sección mínima es de 6 mm2 (RBT
aparente en ductos de mampostería o metálicos Cap. II Anexo Item 9. -)
que envuelven los conductos. Esos ductos deben ser registrables en todas las plantas y sus 3.3.3.3.3. TABLERABLERABLERABLEROABLEROOOO GENERALGENERALGENERALGENERALGENERAL DEDEDEDEDE VIVIENDVIVIENDVIVIENDAVIVIENDVIVIEND
dimensiones adecuadas para disponer los con-
El Tablero General de Vivienda es el que alojaductos en filas con un ancho suficiente para man-
los dispositivos de protección y maniobra de latener entre ellos una distancia de 2,5 cm; a partir
instalación interior.de los ductos, los conductos pertenecientes a las
líneas individuales se empotran en la mampostería (NI Cap. I Item 13.3.-). Como medida de 3.1. UBICACIÓN
seguridad contra la propagación de incendios, es Debe ubicarse en el interior del apartamento,
necesario colocar en los ductos placas cortafue- próximo a la entrada de la línea alimentadora y a

<!-- p. 154 -->

Farq / publicaciones web Capítulo IX 159

la mayor concentración de cargas. Por disposi- cargas y cortocircuitos, destinado a proteger y
ciones reglamentarias no puede ubicarse ni en desconectar a voluntad o a causa de un defecto,
cocina ni en baños (RBT Cap. IX Item 2.-a), y la instalación interior del apartamento (NI Cap. I
por comodidad debe situarse en lugares de uso Item 14.4). Debe responder a la norma UNIT-IEC
en todo momento, no en locales que exijan pri- 898 y su poder de corte debe ser adecuado para
vacidad como dormitorios y locales similares. Por la intensidad de cortocircuito que pueda produlo tanto, generalmente se ubica en el estar, a cirse en ese punto de la instalación.
veces detrás de la puerta de acceso, o en circu- Su capacidad debe coordinarse con la del ICP
laciones internas. correspondiente, no pudiendo ser mayor a fin de
que el salto se produzca antes en el Tablero del
3.2. GABINETE apartamento que el del Tablero General en Plan-
ta Baja o Subsuelo con las consiguientes moles-Caja y tapa de material aislante o metálico con
tias para el rearmado.puesta a tierra, embutida o aparente. En todos
los casos deben ser de frente muerto, es decir
que poseen una tapa que permite el acceso a los 3.3.2. Interruptor diferencial
elementos e impide que queden expuestas las El Interruptor Diferencial tiene como función
conexiones (NI Cap. I Item 14.3). proteger a personas y cosas contra los contac-
tos directos e indirectos. Su funcionamiento ha
3.3. ELEMENTOS INCLUÍDOS sido estudiado en detalle en Cap. I Ítem 2.3.2
(final) de esta Publicación.En el Tablero General del apartamento, se incluyen por lo menos los siguientes elementos: (NI Como regla general, su sensibilidad debe ser tal
Cap. I Item 14.4) que provoque el corte de la energía en caso de
defecto a fin de evitar que el potencial de las1) Un interruptor general automático, de ac-
masas supere 24 V en lugares húmedos o 50 V cionamiento manual con protecciones contra
en lugares secos. En instalaciones domiciliarias sobrecargas y cortocircuitos, de corte omni-
es obligatorio el uso de interruptores diferencia- polar.
les con una sensibilidad de 30 mA (RBT, Cap.
\2) Un interruptor diferencial con una sensibili- VIII Item 5.- a).
dad de 30 mA.
\3) Un Interruptor Automático de Circuito (IAC) 3.3.3. Interruptores automáticos (IACs)
por cada derivación.
En el Tablero General del apartamento se insta4) Una barra de conexión de los conductores lan varios Interruptores Automáticos de Cir-
de protección (tierra) (y otra para neutros, si cuitos (IACs), uno por cada derivación que de
existen). él parte, para protección individual independien-
te de cada una de ellas contra sobrecargas y cor3.3.1. Interruptor general tocircuitos.
En lugar de los IACs pueden utilizarse fusiblesEn el Tablero General, en Planta Baja o Subsue-
calibrados de características de funcionamientolo, a la salida de la Línea Alimentadora o Deriva-
adecuadas según UNIT-IEC 269. (NI Cap. I Itemción Individual se intercala el Interruptor Contro-
14.4.-)lador de Potencia (ICP) correspondiente, regulado y precintado por UTE, que corta la instalación Los IACS protegen los conductores del circuide la unidad incluso la línea alimentadora. to, no los aparatos de consumo; por lo tanto, la
capacidad debe estar de acuerdo con las corrien-En el Tablero General interno a la unidad se re-
tes admisibles en los mismos.pite, dentro del apartamento, un interruptor general automático, de corte omnipolar (que cor- En líneas trifásicas, el neutro se corta únicata todos los conductores activos), de acciona- mente en el tablero general mediante el uso de
miento manual con protecciones contra sobre- un disyuntor tetrapolar que corta los tres polos y

<!-- p. 155 -->

Farq / publicaciones web Capítulo IX 160

neutro en forma avanzada, es decir, lo conecta las derivaciones de alumbrado de jardines exteantes de los polos y lo desconecta después; en riores, sótanos y lugares similares. (RBT Cap.
tableros derivados en general solamente se co- VIII Item 8.3). Tampoco se aplica para las luces
loca un elemento de desconexión manual del de cocina y baño (RBT Cap. IX Item 4)
neutro con fines de corte operativo. Por supues-
Los interruptores locales unipolares que coman-to, en instalaciones monofásicas en viviendas en
dan circuitos monofásicos entre polo vivo y neu-220 V entre polo vivo y neutro, el ICP es del tipo
tro, deben interrumpir el polo vivo, no el neutroomnipolar incluyendo el polo neutro (RBT Cap.
(RBT Cap. IX Item 2.-e); es conveniente por loIX Item 2.-c)
tanto identificar el neutro por su color convenEn suministros en 400 V, en derivaciones mo- cional.
nofásicas no es necesario cortar ambos polos,
Los interruptores de los tomacorrientes que sepueden cortarse solamente los conductores ac-
instalen en baño o cocina, se colocarán junto ativos (no el de neutro) o utilizar automáticos bi-
los mismos, nunca en otros ambientes; deberánpolares con protección solamente en el polo vivo.
cortar todos los polos. Los tomacorrientes se(NI Cap. I Item 14.4.-).
deben ubicar a 1 m como mínimo de los puntos
de descarga de líquidos y fuera de las salpicadu3.3.4. Barras de protección y neutro ras; cuando estén a un nivel superior de las saliEl Tablero General debe disponer de un borne das de agua, esa distancia se reduce a 0,70 m
de conexión para los conductores de protección (RBT Cap. IX Item 4).
(tierra) de las diferentes derivaciones, y el con- Se autoriza la alimentación en salto de hasta 5 TC
ductor general de tierra. (NI Cap. I Item 14.4.-) sobre la misma protección, excepto en baño y
Según la importancia del tablero, suele instalar- cocina. También se autoriza la alimentación en
se en lugar del borne, una barra de protección salto de hasta 5 luces (RBT Cap. IX Item 4). En
(tierra), de 20 x 5 mm de cobre desnudo, similar la normativa vigente no se establece “dentro de
a la que se instala en columnas modulares para la misma planta” que estaba específicamente
conexión para los conductores de tierra de las exigida en la anterior, pero se sobreentiende que
derivaciones y de la línea general. Esa barra se por razones de seguridad debe aplicarse. (Ver
identifica con color verde con franja amarilla y el detalles sobre “saltos” en el Ítem 8 del Cap. III
símbolo de tierra. de esta Publicación).
En suministros en 400 V con neutro, también se Cuando en baño exista una alimentación indeinstala una barra para conexión de los neutros pendiente para el calentador de agua, se autoricuando la protección y comando de las deriva- za la colocación de hasta 3 TC en salto sobre
ciones se hace solamente sobre el polo activo otra derivación, dentro del mismos ambiente. De
con automáticos unipolares. En el diseño de ta- igual forma, en cocina, si existe una derivación
bleros para 220 V, aunque no se instale, debe independiente en conducto φ 19 mm, se autoriza
preverse el lugar para la instalación de la futura la colocación de hasta 3 TC en salto sobre otra
barra de neutros. derivación, dentro del mismo ambiente (RBT
Cap.IX Item 4).
4.4.4.4.4. DERIVDERIVDERIVACIONESDERIVDERIV CIONESCIONESCIONESCIONES Los calentadores eléctricos de agua que se ins-
talen en cuarto de baño se conectan en formaCada derivación debe tener en tablero su corres- fija sin tomacorrientes y se comandan por inte-pondiente elemento de protección (IAC) de ca- rruptores que cortan todos los polos instaladospacidad adecuada a los circuitos que protege (NI dentro del mismo ambiente fuera del volumen deCap. I Item 14.4.-c). seguridad. La conexión se hace mediante pieza
Los interruptores locales deben ubicarse en lu- de unión instalada en caja de brazo con tapa aisgares de fácil y rápido acceso al alcance de la lante atornillada ubicada a 20 cm mínimo por
mano y en el mismo ambiente en que se encuen- encima de los caños de agua fría y caliente (RBT
tre el aparato o dispositivo que comandan, salvo Cap. IX Item 4).

<!-- p. 156 -->

Farq / publicaciones web Capítulo IX 161

Cuando se instalen calefactores, las canalizacio- en cuyo interior las instalaciones eléctricas denes pueden ser φ 16 mm para un solo calefactor, ben ejecutarse con conductores aislados canalidebiendo ser φ 19 mm cuando se instalen en sal- zados en conductos aislantes, embutidos o apato; en este último caso la potencia total se limita rentes.
a 3 kW, pudiéndose ubicar la pieza de unión en
Fuera de esos volúmenes pueden instalarse in-los mismos elementos. No se admiten saltos en-
terruptores, tomacorrientes y luminarias.tre tomacorrientes y calefactores

5.5.5.5.5. INSTINSTINSTALAINSTINSTALAALAALACIONESALACIONESCIONESCIONESCIONES ENENENENEN CUCUCUARCUCUARARARTOSAR OSOSOSOS DEDEDEDEDE 5.1. VOLUMEN DE PROHIBICIÓN
BAÑOAÑOAÑOAÑOAÑO
Es el volumen limitado por planos verticales tanEn las instalaciones en cuartos de baño se defi- gentes a los bordes exteriores de la bañera,
nen los siguientes volúmenes de restricción baño o ducha y los horizontales formados por el
(RBT Cap. IX Item 3) (Fig. IX-1): piso y un plano a 2,25 m de altura sobre el
· volumen de prohibición fondo de la bañera. En este volumen no pueden
· volumen de protección instalarse:

INSTALACIONES EN CUARTOS DE BAÑO
VOLÚMENES DE RESTRICCIÓN

Fig. IX-1

DIMENSIONES EN METROS

<!-- p. 157 -->

Farq / publicaciones web Capítulo IX 162

· interruptores establecidas en el Ítem 2.2 del Cap.IV de esta
· tomacorrientes Publicación.
· aparatos de iluminación
Por encima del mismo se admiten contactores 6.6.6.6.6. TIERRASTIERRASTIERRASTIERRASTIERRAS
de mando de timbres accionados por un cordón
o cadena de material no higroscópico. Rigen con carácter general las disposiciones
contenidas en el Cap. XI de esta Publicación.
Debe evitarse la instalación del calentador de
agua dentro de este volumen.
6.1. TOMAS DE TIERRA
5.2. VOLUMEN DE PROTECCIÓN En edificios de varias unidades, las tomas de tie-
rra pueden ejecutarse (RBT Cap.VIII Item 3):
Es el volumen comprendido entre los mismos
planos horizontales que para el volumen de pro- A) utilizando el sistema indicado en el Ítem
hibición, y otros verticales situados a 1 m del 2.1.1.2 C) del Cap. mencionado, tendiendo en el
mismo. fondo de las zanjas de cimentación y antes de
construirla, el conductor especificado enterrado
En este volumen se admite la instalación de ra- horizontalmente, formando un anillo de enlace
diadores eléctricos de calefacción con elemen- con tierra que comprenda todo el perímetro del
tos calefactores protegidos, con su interruptor edificio. Si es necesario disminuir la resistencia
de comando fuera del volumen, sus partes me- de la puesta a tierra, a ese anillo se conectan
tálicas conectadas a tierra, y protegidos por in- electrodos hincados verticalmente según Ítem
terruptores diferenciales exclusivos para ellos 2.1.1.2 B) de dicho Capítulo.
de 10 mA.
Cuando se trate de construcciones que comprenEn el volumen de protección no pueden insta- dan varios edificios próximos, deben vincularse
larse interruptores, pero sí: eléctricamente los anillos de enlace con tierra de
· tomacorrientes de seguridad cada uno de ellos de forma de obtener una malla
· luminarias de aislación doble o que no pre- de la mayor extensión posible.
senten ninguna parte metálica accesible y que B) Instalando en patios o jardines uno o varios
en sus portalámparas no puedan establecerse electrodos de los tipos indicados en el Ítem men-
contactos fortuitos con partes activas al poner cionado.
o quitar las lámparas.
En viviendas individuales, las tierras artificiales
pueden construirse (RBT Cap.XXIII Item 13) uti-5.3. CONEXIÓN EQUIPOTENCIAL
lizando el sistema descrito en los puntos A), B) y
Debe establecerse una conexión equipotencial C) del Ítem 2.1.1.2 del Cap. XI de esta publicaentre las cañerías metálicas (agua fría, caliente, ción debiendo el sistema poseer una resistencia
desagües, calefacción, gas, etc.) y las masas de que no sobrepase los 5 W. Con el empleo oblilos aparatos sanitarios metálicos (entre ellos ba- gatorio del interruptor diferencial de alta sensibiñera metálica según RBT Cap.IX Item 4) y todos lidad (30 mA) el valor de la resistencia puede ser
otro elemento conductor accesible como marcos algo mayor.
metálicos de puertas, radiadores, etc. La interconexión debe hacerse con conductor soldado 6.2. PUNTOS DE PUESTA A TIERRA
o fijado firmemente con abrazaderas no ferrosas a cañerías y demás elementos conductores Los puntos de puesta a tierra se ubicarán (RBT
sin interposición de pintura, de forma de asegu- Cap. VIII Item 3.2):
rar una conexión confiable. a) En los patios de aire y luz destinados a coci-
nas y cuartos de baño y similares.Los conductores de protección (tierra) y de conexión equipotencial deben estar interconecta- b) En el local o lugar de centralización de medidos entre sí. Las secciones mínimas son las dores, si lo hubiera.

<!-- p. 158 -->

Farq / publicaciones web Capítulo IX 163

c) En la base de las estructuras metálicas de los las unidades (RBT Cap. VIII Item 3.3).
ascensores y montacargas, si los hubiera.
d) En cualquier local donde se prevea la instala- 6.4. ELEMENTOS A CONECTAR A TIERRA
ción de elementos destinados a servicios ge-
Deben conectarse a tierra (RBT Cap. VIII Item 4): nerales o especiales, y que por su clase de
· todo el sistema de cañerías metálicas accesi- aislamiento o condiciones de instalación, de-
bles de agua o gas ban conectarse a tierra.
· toda masa metálica existente en la zona de ins-
talación
6.3. LINEAS PRINCIPALES DE TIERRA Y · las masas metálicas accesibles de los apara-DERIVACIONES tos receptores
Al punto o puntos de puesta a tierra a) y b) se · la conexión equipotencial, canalizaciones y arconectarán las líneas principales de tierra, que tefactos metálicos de baños (Ítem 3.3 de ese
podrán tenderse por los patios de aire y luz o por Capítulo)
canalizaciones eléctricas interiores; pueden en- · depósitos de combustible, calefacción, etc.
hebrarse en las mismas canalizaciones que las · soportes de antenas
derivaciones individuales (líneas) que alimentan · pararrayos

<!-- p. 159 -->

Farq / publicaciones web 164

<!-- p. 160 -->

Farq / publicaciones web 165

X. LOCALES DE PUBLICA CONCURRENCIA

1.1.1.1.1. DEFINICIÓNDEFINICIÓNDEFINICIÓNDEFINICIÓNDEFINICIÓN 2.2.2.2.2. DISPOSICIONESDISPOSICIONESDISPOSICIONESDISPOSICIONESDISPOSICIONES GENERALESGENERALESGENERALESGENERALESGENERALES

Se consideran locales de pública concurren- Las instalaciones eléctricas de estos locales,
cia aquellos edificios que total o parcialmente además de cumplir los reglamentos de carácter
sean utilizados en forma permanente u ocasio- general, deberán ajustarse a las condiciones y
nal para realizar representaciones teatrales, de- especificaciones particulares que a continuación
portivas, conciertos, conferencias, audiciones ra- se establecen. Para locales con destino especídioteatrales, bailes, actos, comercios, templos, fico, se fijan más adelante disposiciones complelocales de enseñanza, exhibiciones en general y mentarias que se aplican en cada caso (RBT,
diversiones de cualquier naturaleza (RBT, Cap. Cap. X Ítem 4).
X Ítem 1). a) Deberán estar alimentados por una acometiSe distinguen entre los locales de pública concu- da individual propia:
rrencia: - cuando el local con gran afluencia de público
\1) los locales de reunión forma un edificio independiente.
\2) los establecimientos sanitarios - cuando en el edificio existe más de un local
independiente de pública concurrencia.
1.1. LOCALES DE REUNIÓN - cuando en un edificio donde hay varios locales
o viviendas convencionales existe un local de
Se incluyen en este grupo (RBT, Cap. X Ítem 1.1): pública concurrencia, si la potencia instalada
· centros de enseñanza en el mismo lo justifica.
· iglesias
b) En cada uno de los locales de este tipo, de- · salas de conferencia
berá instalarse un tablero con elemento ge- · salas de baile
neral de corte que permita la desconexión · hoteles
total del mismo en un lugar inmediato al acce- · restaurantes, bares
so principal. · bibliotecas
· museos b) El Tablero General de Distribución deberá
· casinos ubicarse en el punto más próximo posible a la
· aeropuertos entrada de la alimentación, e inmediato al mis-
· estaciones terminales mo el dispositivo de corte reglamentario. Cuan-
· estacionamientos subterráneos do no sea posible instalar el Tablero General
· establecimientos importantes comerciales o de en esa ubicación, de cualquier forma se colo-
servicio cará en ese punto un dispositivo de comando
y en general todos los locales en que se reúna y protección que permita interrumpir la enerun número importante de personas. gía eléctrica en forma total.
c) Los Medidores y el ICP podrán colocarse en
1.2. ESTABLECIMIENTOS SANITARIOS un emplazamiento diferente aprobado por los
Servicios Técnicos de UTE.
Este grupo comprende (RBT, Cap. X Ítem 1.2):
· hospitales y sanatorios d) Tanto el Tablero General como los Secunda-
· ambulatorios rios, se instalarán en locales o recintos a los
· otros locales destinados a fines similares. que no tenga acceso el público y estarán

<!-- p. 161 -->

Farq / publicaciones web Capítulo X 166

separados de los locales donde exista peligro Como fuentes luminosas se utilizarán lámparas
de incendio (cabinas de proyección, esce- incandescentes o fluorescentes con dispositivo de
narios, salas públicas, escaparates, etc.) por encendido instantáneo (RBT, Cap. X Ítem 2.4).
elementos a prueba de incendios y puertas Los aparatos de comando, protección y con- no propagadoras del fuego. (RBT, Cap. X trol para las instalaciones de alumbrados espe- Ítem 4 c). ciales (entre ellos un voltímetro), deberán cene) En locales con más de un piso, será obliga- tralizarse en un tablero ubicado fuera de la zona
toria la instalación de un interruptor general de acceso del público (RBT, Cap. X Ítem 2.4).
por piso de forma de poder aislar indepen-
Las derivaciones para alumbrados especiales dientemente cada uno de ellos. El interruptor
alimentarán un máximo de 12 puntos de luz y general del tablero de piso deberá comandar-
estarán protegidas por interruptores automáticos se desde el tablero principal, mediante botone-
de no más de 10 A. Si en una misma dependen- ras de desenganche (RBT, Cap. X Ítem 4 d).
cia o local hay varias puestas de alumbrados
f) En los locales donde se reúna público las de- especiales, aún cuando su número sea inferior a
rivaciones de alumbrado deben distribuirse de 12 deben repartirse en más de una derivación
forma que el corte de cualquiera de ellas no (RBT Cap. X Ítem 2.4).
afecte más de 1/3 del total de lámparas ali-
Se distinguen por sus características, tres tipos mentadas. (RBT, Cap. X Ítem 4c).
de alumbrados especiales (RBT, Cap. X Ítem 2):
g) Las lámparas al alcance del público se pro- 1) de emergencia
tegerán con cristales, rejillas metálicas, etc. 2) de señalización
\3) de reemplazamientoh) Los TC en zonas en que tiene acceso de pú-
blico se dispondrán de forma que en condi-
ciones normales queden fuera del alcance 3.1. ALUMBRADO DE EMERGENCIA (no
del mismo. permanente)
i) Los aparatos receptores que consuman más El alumbrado de emergencia está formado por
de 15 A deben alimentarse directamente de luminarias que normalmente no están encendi-
Tablero (General o Derivado). das, y que se alimentan ante una falta de ener-
gía de la red. Está destinado a la evacuación j) Todos los equipos receptores con partes me-
fácil y segura del público, con letreros indica- tálicas accesibles deberán contar con su
dores obligatorios de SALIDA-EMERGENCIA y adecuada puesta a tierra y protegidos con
debe proporcionar una luminancia mínima de 1 interruptor diferencial.
lux en el eje de las circulaciones principales (RBT
Cap. X Ítem 2.1).
3.3.3.3.3. ALALALUMBRADOSALALUMBRADOSUMBRADOSUMBRADOSUMBRADOS ESPECIALESESPECIALESESPECIALESESPECIALESESPECIALES El alumbrado de emergencia solamente se aliLos locales de pública concurrencia deberán con- menta de fuentes propias de energía, no de fuente
tar con alumbrados especiales alimentados por exterior; y debe conectarse en forma automática
fuentes propias de energía, destinados a mante- cuando falte energía de la red o cuando la tenner la iluminación en los ambientes donde se re- sión de la misma caiga a menos del 70 % de su
úna público ante una falta de alimentación exter- valor nominal, por en un lapso de 3 segundos.
na, especialmente en los servicios higiénicos y Su autonomía mínima de funcionamiento debe
accesos hasta las salidas, de forma de permitir ser de 1 hora. (RBT Cap. X Ítem 2.1).
la evacuación fácil y segura del público hacia el En el local del Tablero Principal de Distribución y
exterior. Deben mantenerse además iluminados en sus accesos, se instalará alumbrado de emeraquellos locales en que la luz sea imprescindible gencia con los letreros indicadores correspon-
(quirófanos, etc.). En locales importantes, debe- dientes (RBT Cap. X Ítem 2.1).
rá preverse la potencia necesaria para atender
servicios urgentes o indispensables. (RBT, Cap. Con alumbrado de emergencia deben equiparX Ítem 2). se (RBT Cap. X Ítem 2.5.1):

<!-- p. 162 -->

Farq / publicaciones web Capítulo X 167

· los locales de reunión que puedan albergar 200 y en general cualquier local donde puedan producir-
personas o más. se aglomeraciones de público en horas o lugares en
· los locales de espectáculos. que la iluminación natural no sea suficiente.
· los establecimientos sanitarios.
3.3. ALUMBRADO DE REEMPLAZAMIENTO
3.2. ALUMBRADO DE SEÑALIZACIÓN El alumbrado de reemplazamiento permite man-
(permanente) tener la iluminación total o parcial en forma auto-
mática con fuentes propias de energía (RBT Cap.Posee características idénticas al alumbrado de
X Ítem 2.3).emergencia, pero funciona de forma continuada durante todo el tiempo de permanencia del Para este fin pueden utilizarse:
público falte o no energía de la red. Los artefac- · luminarias del tipo autónomo permanente que
tos deben señalar en forma permanente durante poseen su propia batería de reemplazamiento
todo el tiempo que los locales permanezcan con conectadas a cualquier derivación convenciopúblico la situación de puertas, pasillos y esca- nal que permanecen encendidas exista o no alileras indicando las salidas de los locales propor- mentación externa
cionando en el eje de las circulaciones principa- · luminarias comunes conectadas a derivacioles una luminancia mínima de 1 lux (RBT Cap. X nes especiales alimentadas alternativamente
Ítem 2.2). de la red o una fuente propia.
Este alumbrado es proporcionado por ciertas El pasaje de una fuente a otra debe hacerse en
luminarias con ese destino específico que per- forma automática cuando falte energía de la red
manecen siempre encendidas independiente- o cuando la tensión de la misma caiga a menos
mente de la existencia o no de fuente externa. Si del 70 % de su valor nominal, por un lapso de
la energía es proporcionada la red de UTE, de- 3 segundos (RBT Cap. X Ítem 3) y su autonoben pasar automáticamente a la fuente de emer- mía mínima debe ser de 2 horas (RBT Cap. X
gencia si la tensión de suministro falta o cae por Ítem 2.3)
más de 3 segundos a menos del 70 % de su Es exigido especialmente equipar con alumbra-valor nominal. El período de funcionamiento ali-
do de reemplazamiento los establecimientos sa-mentadas por fuente propia debe ser adecuado
nitarios (RBT Cap. X Ítem 2.5.3):para permitir la evacuación del público, general-
· quirófanos, salas de curaciones y similares.mente 1 hora.
· unidades de vigilancia intensiva o especial.
El número de luminarias que poseen este sistema debe ser suficiente para proporcionar, en el 3.4. FUENTES PROPIAS DE ENERGÍA
eje de las circulaciones principales, una luminancia mínima de 1 lux. Las fuentes propias de energía para los alumbra-
dos especiales podrán ser (RBT Cap. X Ítem 3):Cuando los locales o dependencias que deban
· Baterías de acumuladores.poseer este alumbrado coincidan con los que
· Artefactos autónomos (permanentes o no) ennecesitan alumbrado de emergencia, los puntos
los que se incluyen su propia fuente alterna-de luz de ambos sistemas pueden ser los mis-
tiva.mos.
· Grupos generadores.
Deben equiparse con alumbrado de señalización (RBT Cap. X Ítem 2.5.2): No se admite en ningún caso el uso de pilas
como fuente para alumbrados especiales.· estacionamientos subterráneos de vehículos
· teatros, cines en sala oscura y establecimien-
tos similares 4.4.4.4.4. LLLOCALESLLOCALESOCALESOCALESOCALES DEDEDEDEDE ESPECTÁCULESPECTÁCULESPECTÁCULOSESPECTÁCULESPECTÁCULOSOSOSOS
· grandes establecimientos comerciales Además de las prescripciones señaladas ante-
· casinos y hoteles riormente, en estos locales deberán cumplirse las
· establecimientos sanitarios. siguientes disposiciones (RBT Cap. X Ítem 5):

<!-- p. 163 -->

Farq / publicaciones web Capítulo X 168

a) Directamente del Tablero General De Distri- · Tablero provisto de puertas de hierro u otro
bución, se alimentarán los siguientes grupos material rígido e incombustible con cierre herde dependencias o locales: mético.
\1) Vestíbulos, escaleras y pasillos de acceso · Interruptores blindados, tanto los que se in-
a la sala desde la calle y dependencias anexas cluyen en el tablero como los que se monten
a ellas. separadamente, incluso los de alumbrado.
\2) Escenario y dependencias anexas a él · Equipos alimentadores de los proyectores
(camerinos, pasillos de accesos a éstos, al- (transformadores, impedancias, etc.) alojados
macenes, etc.). en celda exclusiva cerrada incombustible.
\3) Alumbrado de cabinas cinematográficas o
de proyectores. 4.1. ALUMBRADO GENERAL
\4) Salas de máquinas y aire acondicionado. El alumbrado de cada sector de la sala deberá
Cada uno de los grupos 3) y 4) dispondrán de estar alimentado por más de una derivación.
un Tablero Secundario de distribución en el que (RBT Cap. X Ítem 6.1).
se incluirán todos los elementos necesarios para Las luces del hall, escaleras, pasillos, descanlos efectos en escena. sos, etc. que se mantengan encendidas durante
Las líneas distribuidoras generales serán ac- el desarrollo de la función, deberán alimentarse
cionadas por interruptores termomagnéticos desde el tablero general, oficinas, boleterías u otro
e interruptores diferenciales, los que se po- lugar similar, prohibiéndose hacerlo desde el tabledrán disponer en cascada con selectividad ade- ro de la cabina de proyección o de escena.
cuada. Una parte de la iluminación de cada sector de la
Las derivaciones que partan de cualquier tablero sala, suficiente para que el público pueda evadeberán estar dotados de elementos de coman- cuarla sin peligro, deberá poder accionarse desdo y protección que sin excepción deben ser in- de el tablero general, oficinas, boleterías u otro
terruptores automáticos termomagnéticos lugar similar, además del comando que exista
omnipolares de rango adecuado, que actúen desde la cabina de proyección o de escena.
sobre todos los polos, ubicados fuera del alcance del público. 4.2. ALUMBRADO DE SEÑALIZACIÓN
a) En los edificios o locales destinados a repre- Encima de todas las puertas de salida de la sala
sentaciones teatrales, la alimentación del Table- se colocarán luminarias permanentes durante la
ro de Escena deberá realizarse directamente función con paneles frontales de vidrio o plástico
desde el Tablero General, debiéndose cumplir con la inscripción SALIDA en caracteres de colas condiciones de seguridad establecidas (RBT lor rojo, las que poseerán también una lámpara
Cap. X Ítem 6 c). En los escenarios, así como en conectada al sistema de alumbrado de emergenlos almacenes y talleres anexos, se utilizaran cia. (RBT Cap. X Ítem 6.2)
únicamente conductores con aislación para ten- Todos los elementos de defensa contra incendiosión no inferior a 750 V nominales colocados en
serán iluminados en forma permanente.conductos aislantes embutidos o metálicos en
forma aparente.
4.3. ALUMBRADO DE EMERGENCIA
b) En salas cinematográficas, la cabina de proyección se considerara como un local expuesto Las salas de espectáculos deberán estar dotaa incendios, y en consecuencia deben tomarse das de alumbrado de emergencia de acuerdo a
las siguientes medidas de seguridad (RBT Cap. lo establecido anteriormente.
X Ítem 5b): En un punto visible del hall de entrada, se insta-
· Conductores protegidos con conductos me- lará una luminaria permanente durante la función
tálicos o provistos de aislación especial. similar a las anteriores, pero dotada de dos lám-
· Elemento de corte general en el exterior de paras y con la inscripción SEGURIDAD o EMER-
la cabina, junto a la puerta de acceso. GENCIA en caracteres rojos.

<!-- p. 164 -->

Farq / publicaciones web Capítulo X 169

Deberán instalarse lámparas cuya potencia se personal médico. La tensión secundaria de ese
calcule a razón de 0,1 W/m2 de superficie hori- transformador no sobrepasará los 230 V eficazontal en salas, galerías, pasillos, entradas, etc. ces. (RBT Cap. X Ítem 7.1.3).
y 0,2 W/m2 de proyección horizontal en escale- Las protecciones contra sobrecorrientes del proras. (RBT Cap. X Ítem 6.3). pio transformador y de los circuitos por él alimen-
tados, deberán coordinarse de forma de evitar
5.5.5.5.5. LLLOCALESLLOCALESOCALESOCALESOCALES DEDEDEDEDE REUNIÓNREUNIÓNREUNIÓNREUNIÓNREUNIÓN que la falta en uno de los circuitos pueda dejar
fuera de servicio la totalidad de los sistemas aliRigen en su totalidad las disposiciones reglamen- mentados a través del transformador.
tarias generales para locales de pública concurrencia.
6.1.2. Detector de fugas
En locales de reunión, a partir del Tablero Ge-
Los dispositivos alimentados a través de un trans-neral de Distribución se tenderán líneas gene-
formador de aislamiento no deben protegerserales con elementos de protección y comando
con diferenciales ni en el primario ni en el se-omnipolares, para cada uno de los siguientes
cundario del mismo. (RBT Cap. X Ítem 7.1.1).grupos de dependencias o locales (RBT Cap. X
Para al vigilancia del nivel de aislamiento de losÍtem 6.4):
circuitos, se dispondrá un monitor de detección· Salas de venta o reunión, por planta
de fugas que acciona cuando se detecte una· Escaparates
pérdida de aislamiento capaz de (RBT Cap. X· Almacenes
Ítem 7.1.3):· Talleres · producir una corriente de fuga superior a 2 mA· Pasillos, escaleras y vestíbulos en instalaciones a 127 V
· producir una corriente de fuga superior a 5 mA
6.6.6.6.6. ESTESTESTABLECIMIENTESTESTABLECIMIENTABLECIMIENTABLECIMIENTOSABLECIMIENTOSOSOSOS SANITSANITSANITARIOSSANITSANITARIOSARIOSARIOSARIOS en instalaciones a 230V.
· disminuir la resistencia de la aislación a menos
La instalación eléctrica de los edificios con loca- de 50.000 W.
les para la práctica médica y en concreto para
quirófanos, deberá ser trifásica con conductor de Al detectar un defecto que caiga dentro de los
protección (RBT Cap. X Ítem 7.1.1). mencionados valores, el monitor provocará:
· el encendido de una señal óptica color rojo.
Además de las exigencias de tipo general y las · el sonido de una alarma acústica.
especiales establecidas en el Capítulo XXI del
Reglamento de Baja Tensión de UTE, deberán El sistema comprende también un botón de decumplirse las especificaciones indicadas a conti- tención de la alarma acústica y una señal óptica
nuación. color verde de correcto funcionamiento.
El tablero de alarma del monitor de fugas se ubi6.1. INSTALACIONES EN QUIRÓFANOS cará en el interior del quirófano en un lugar
fácilmente accesible y con amplia visibilidad.
Todos los equipos electromédicos deberán ajustarse a las normas internacionales vigentes.
6.1.3. Medidas de protección
6.1.1. Transformador de aislamiento El tablero de mando y protección del quirófano
deberá ubicarse fuera del mismo en sus inme-En la alimentación de quirófanos, es obligatorio
diaciones y en lugar de fácil acceso. En él seel uso de un transformador de aislamiento o
deben incluir:separación de circuitos por quirófano como mí-
· las protecciones contra sobrecorrientesnimo de relación 1/1 a fin de limitar las corrientes
· el transformador de aislamientode fuga y dar mayor seguridad en la alimenta-
· el detector de fugasción eléctrica a aquellos equipos en los que una
interrupción en el suministro pueda poner en pe- Todas las partes metálicas accesibles deberán
ligro, directa o indirectamente, al paciente o al conectarse a una barra de equipotencialidad

<!-- p. 165 -->

Farq / publicaciones web Capítulo X 170

mediante conductores de cobre aislados e inde- res de cobre aislados e independientes (RBT Cap.
pendientes como se indica en el apartado 6.1.4. X Ítem 7.1.2).
La impedancia entre el embarrado común de La barra de equipotencialidad estará unida a la
puesta a tierra de cada quirófano y las conexio- puesta a tierra de protección por un conductor
nes a masa o los contactos de tierra de los toma- de sección no inferior a 16 mm2.
corrientes, no deberá exceder a 0,2 W. Tanto los conductores de equipotencialidad como
Deberán disponerse, además de la puesta a tie- los de protección (tierra) serán aislados, siendo
rra y la equipotencialidad, interruptores diferen- sus colores de identificación verde-amarillo.
ciales de alta sensibilidad, 30 mA, para la protección individual de aquellos equipos que no se 6.2. APARATOS DE RAYOS X
alimenten a través de un transformador de aislamiento (RBT Cap. X Ítem 7.1.1). Estas instalaciones son realizadas por empresas
especializadas que se responsabilizan por las
Un sistema de emergencia mantendrá en funcio- condiciones de seguridad de las mismas.
namiento la lámpara del quirófano y los equipos
esenciales de asistencia vital, que deberá entrar Las instalaciones eléctricas de aparatos de Raen servicio en un máximo de 0,5 segundos. La yos X deben alimentarse (RBT Cap. X Ítem 2):
alimentación de la lámpara será siempre a tra- · Si su carga es \<30 A podrán conectarse a las
vés de un transformador de seguridad. (RBT Cap. instalaciones corrientes, siempre que la potenX Ítem 7.1.1). cia contratada sea igual o superior a 6,6 kW.
· Para cargas entre 30 y 50 A, se exigirá una
potencia contratada de 15 kW y alimentación6.1.4. Conexión de equipotencialidad
directa desde el Tablero General.
Deberá instalarse una barra de equipotencialidad · Para cargas superiores a 50 A se conectará en
separada de la barra de puesta a tierra pero in- un circuito independiente con alimentación diterconectadas, a la que deberán unirse todas las recta desde una Subestación previa gestión
partes metálicas accesibles mediante conducto- escrita en UTE.

<!-- p. 166 -->

Farq / publicaciones web 171

XI. PUESTA A TIERRA

1.1.1.1.1. DEFINICIÓNDEFINICIÓNDEFINICIÓNDEFINICIÓNDEFINICIÓN puesta a tierra, con fines específicos de medi-
ción (RBT, Cap. XXIII Ítem 10.5).
Se denomina puesta a tierra toda conexión me-
Todas las masas de una misma instalación de-tálica directa sin fusible ni protección alguna, de
ben estar unidas a la misma toma de tierra.sección suficiente, entre ciertos elementos o par-
(RBT, Cap. VI Ítem 3.2.1 a). Esta disposición estátes de la instalación y un electrodo o grupo de
incluida en un párrafo que indica que no es elelectrodos enterrados en el suelo (NI, Cap.I Ítem
sistema adoptado por UTE en instalaciones inte-15.2). (RBT, Cap. XXIII Ítem 2).
riores, pero es buen criterio aplicarla con carácLa función de la puesta a tierra es evitar que la ter general.
diferencia de potencial entre el conjunto de instalaciones, edificios y superficie próxima del te- 2.2.2.2.2. COMPONENTESCOMPONENTESCOMPONENTESCOMPONENTESCOMPONENTES DEDEDEDEDE LALALALALA PUESTPUESTPUESTAPUESTPUESTAAAA A
rreno alcance valores peligrosos, permitiendo TIERRATIERRATIERRATIERRATIERRA
a la vez el pasaje a tierra de las corrientes de
falta o la de descarga de origen atmosférico (RBT, Todo sistema de puesta a tierra consta de los
Cap. XXIII Ítem 2). Las puestas a tierra se esta- siguientes elementos (NI, Cap. I Ítem 15.3). (RBT,
blecen con objeto, principalmente de limitar la Cap. XXIII Ítem 5):
tensión que puedan presentarse en un momen- 1) Tomas de tierra
to dado (RBT, Cap. XXIII Ítem 1): 2) Líneas principales de tierra
· entre las masas metálicas y tierra (tensión de 3) Derivaciones de las líneas principales
contacto) 4) Conductores de protección
· entre distintos lugares del suelo en las inme-
El conjunto de conductores, así como sus deri- diaciones de la puesta a tierra (tensión de
vaciones y empalmes que forman las diferentes paso).
partes de las puestas a tierra, constituye el cirasegurando la actuación de las protecciones con cuito de puesta a tierra. (RBT, Cap. XXIII Ítem 5).
una adecuada resistencia de la puesta a tierra La Fig.XI-1 muestra el esquema de un sistema
y eliminando o por lo menos disminuyendo el ries- de puesta a tierra mostrando los distintos elego que supone una avería en el material. mentos que la componen.
Los circuitos de puesta a tierra deberán formar Con carácter general, los materiales que se
una línea eléctricamente continua en la que no empleen en la realización de puestas a tierra,
pueden incluirse en serie ni masas ni elemen- deben ser capaces de soportar las condiciones
tos metálicos, cualquiera que sean éstos. La más severas (RBT, Cap. XXIII Ítem 5). Según su
conexión de las masas y los elementos metáli- tipo, deben ser resistentes a:
cos al circuito de puesta a tierra, siempre debe a) materiales metálicos: corrosión galvánica
hacerse por derivaciones a partir del mismo intergranular, corrosión galvánica por contacto
(RBT, Cap. XXIII Ítem 6). entre diferentes metales, oxidación, etc.
En los circuitos de tierra no pueden intercalar- b) materiales sintéticos: rayos solares, elevase seccionadores, fusibles o interruptores; sola- ción brusca de temperatura, congelamiento,
mente uniones con elementos atornillados con dilatación y contracciones por envejecimienpresión permanente elástica en los puntos de to y fragilidad.

<!-- p. 167 -->

Farq / publicaciones web Capítulo XI 172

ESQUEMA DE UN SISTEMA
DE PUESTA A TIERRA

Fig. XI-1

<!-- p. 168 -->

Farq / publicaciones web Capítulo XI 173

2.1. TOMAS DE TIERRA recubrimiento normalizado de los mismos) (NI,
Cap. I Ítem 15.4-b). (RBT, Cap. XXIII Ítem 8.2).Las tomas de tierra están formadas por los siguientes elementos (RBT, Cap. XXIII Ítem 5.1)(NI, Pueden emplearse las fundaciones de hormigón
Cap. I Ítem 15.4): armado como parte del conjunto de electrodos
\1) Electrodo artificiales, cuando estén específicamente construi2) Línea o anillo de enlace con tierra das respetando las condiciones necesarias para
su uso con tal fin. (RBT, Cap. XXIII Ítem 8.1).3) Punto de puesta a tierra
Se prohibe especialmente el uso de sustanciasUna toma de tierra se considera independiente
corrosivas como mejoradoras de la conductivi-respecto a otra, cuando no alcance con referen-
dad del terreno, y el uso en lugares húmedos decia a un punto de potencial cero, una tensión su-
metales que formen pares galvánicos (NI, Cap. Iperior a 50 V cuando la otra disipa la máxima co-
Ítem 15.4). Esto altera la antigua práctica de agre-rriente de tierra prevista (RBT, Cap. XXIII Ítem 7).
gar carbonilla y sal para mejorar la conductivi-
dad, muy efectiva inicialmente pero que provo-2.1.1. Electrodo caba la destrucción del electrodo a corto plazo.
Es una masa metálica, permanentemente en Para las puestas a tierra solamente se utilizarán
buen contacto con el terreno, para facilitar el electrodos artificiales (RBT, Cap. XXIII Ítem
paso a éste de las corrientes de defecto. (NI, Cap. 8.1). Los mismos deben estar constituidos por
I Ítem 15.4). El electrodo deberá dimensionarse metales inalterables a la humedad y acción
de forma que su resistencia a tierra no supere química del terreno (cobre, hierro galvanizado en
los valores especificados. Este valor será tal, que caliente, hierro con protección catódica o fundicualquier masa no dé lugar a tensiones de con- ción de hierro; en este último caso, las secciotacto superiores a: nes mínimas serán el doble de las mínimas que
· 24 V en locales húmedos se especifican para los de hierro zincado en ca-
· 50 V en los demás casos liente) (RBT, Cap. XXIII Ítem 8.2).
para corrientes de defecto que sean eliminadas en Los electrodos artificiales podrán estar formados
menos de 5 segundos (RBT, Cap. XXIII Ítem 9). por (RBT, Cap. XXIII Ítem 8.2):
Cuando exista posibilidad de sobrepasar estos · Electrodos simples constituidos por barras, tuvalores, deberán instalarse aparatos de corte bos, placas, cables, pletinas u otros perfiles,
rápido que aseguren el corte de corriente antes preferiblemente de cobre.
de provocar daños. En todos los suministros · Anillos o mallas metálicas formados por los eleeléctricos de UTE en Baja Tensión, es obligato- mentos indicados anteriormente o por combiria la instalación de un interruptor diferencial nación de ellos.
en el tablero general del cliente, posterior al ICP,
(RBT, Cap. XXIII Ítem 9). El uso y características 2.1.1.1. Resistencia
de los interruptores diferenciales han sido sufi- La resistencia de un electrodo depende de:
cientemente descritos en el Ítem 5.3 del Cap. III · sus dimensiones
de esta Publicación. · su forma
· la resistividad del terrenoSe prohibe específicamente utilizar como electrodo de tierra las cañerías de OSE ni las de su- La resistencia de la puesta a tierra depende de
ministro de gas (RBT, Cap. VI Ítem 4). La susti- sus dimensiones, la forma y la resistividad del
tución actual de los conductos metálicos por terreno en el cual se instala; es variable de un
materiales aislantes hace que esas instalaciones punto a otro y con la profundidad.
no representen una puesta a tierra confiable. Puede calcularse aplicando las fórmulas de la
La sección de un electrodo no debe ser inferior Tabla XI-3, estimando el valor medio de la resisa la sección del conductor que constituye la tividad del terreno. Una primera aproximación
línea principal de tierra y su material el mismo puede hacerse usando los valores medios de la
que el del anillo de enlace (o en ciertos casos, el Tabla XI-2, ajustando con los valores de la Tabla

<!-- p. 169 -->

Farq / publicaciones web Capítulo XI 174

Tabla XI-1 TOMADA DEL RBT CAP. XXIII TABLA I
RESISTIVIDAD DE LOS TERRENOS
NATURALEZA DEL TERRENO RESISTIVIDAD (Wxm)
Terrenos pantanosos de algunas unidades a 30
Limo 20 a 100
Humus 10 a 150
Turba húmeda 5 a 100
Arcilla plástica 50
Margas y arcillas compactas 100 a 200
Margas del jurásico 30 a 40
Arena arcillosa 50 a 500
Arena silícea 200 a 3.000
Suelo pedregoso cubierto de césped 300 a 500
Suelo pedregoso desnudo 1.500 a 3.000
Calizas blandas 100 a 300
Calizas compactas 1.000 a 5.000
Calizas agrietadas 500 a 1.000
Pizarras 50 a 300
Rocas de mica y cuarzo 800
Granitos y gres procedentes de alteración 1.500 a 10.000
Granitos y gres muy alterados 100 a 600

Tabla XI-2 TOMADA DEL RBT CAP. XXIII TABLA II
RESISTIVIDAD DE LOS TERRENOS
NATURALEZA DEL TERRENO RESISTIVIDAD (Ωxm)
VALOR MEDIO
Terrenos cultivables y fértiles,
Terraplenes compactos y húmedos 50
Terrenos cultivables poco
fértiles, terraplenes 500
Suelos pedregosos desnudos
arenas secas permeables 3.000

Tabla XI-3 TOMADA DEL RBT CAP. XXIII TABLA III
RESISTENCIA SEGÚN TIPO DE ELECTRODO
ELECTRODO RESISTENCIA DE TIERRA
ρ a Placa enterrada vertical R = 0,8
P
ña
Pica vertical R =
L
ña
Conductor enterrado horizontalmente R = 2
L
ñ a = resistividad aparente del terreno (Ùxm)
P = perímetro de la placa (m)
L = longitud de la pica o conductor (m)

<!-- p. 170 -->

Farq / publicaciones web Capítulo XI 175

XI-1 si se tiene mayor información (RBT, Cap. ridad y facilidad de inspección. Están suficienteXXIII Ítem 9). mente probadas y con ellas se suministran ac-
cesorios tales como tomacables que facilitan su
2.1.1.2. Tipos instalación. (Fig.XI-2).
Para las puestas a tierra se emplearán electro- Son bimetálicas, están formadas por un alma
dos metálicos artificiales formados por: de acero con una capa exterior de cobre uniA) Placas enterradas verticalmente.- Si se usan dos íntimamente formando un solo cuerpo, lo que
placas, las mismas se enterrarán verticalmen- además de dar una buena protección contra la
te de forma que su arista superior quede por lo corrosión, ofrece una rigidez que permite hincarmenos a 50 cm de la superficie del terreno; las fácilmente con un martillo liviano, martinetes
deben tener las siguientes características (RBT, suministrados como accesorios, etc. sin peligro
Cap. XXIII Ítem 8.2.1).: de maltrato o deformaciones por pandeo. Facili-
· área útil mínima (ambas caras) 0,5 m2 tan la disminución de la resistencia de la puesta
· espesor 2 mm (cobre) y 4 mm para hierro gal- a tierra agregando jabalinas en paralelo o em-
vanizado pleando jabalinas seccionales o acoplables en
· si se usan varias placas, la separación entre las que puede aumentarse su longitud mediante
ellas debe ser de aproximadamente 3 m el uso de manguitos de acople.
B) Picas enterradas verticalmente.- Las picas Se suministran normalmente en diámetros nomideberán tener una longitud de no menos de nales de 9 mm (3/8”),12,6 mm (1/2”), 14,6 mm
2 m, y en caso de usarse picas en paralelo la se- (5/8”) y 16,2 mm (3/4”) en longitudes de 1 m, 1,5 m
paración deberá ser por lo menos igual a la lon- 2 m y para las de 16,2 mm, 3m. Las dimensiones
gitud enterrada. Las picas pueden ser (RBT, Cap. mínimas reglamentarias son φ 14 mm x 2 m (RBT,
XXIII Ítem 8.2.2): Cap. XXIII Ítem 8.2.2).
· Electrodos tipo Copperweld (barras de acero Además de las originales, existen en plaza va-
recubiertas por una capa protectora de cobre) rias versiones, de calidad variable dependiendo
φ mínimo 14 mm del precio.
· Tubos de acero zincados en caliente de φ ex-
terior 60 mm como mínimo 2.1.2. Línea o anillo de enlace con tierra
· Perfiles de acero dulce galvanizados en ca-
liente de 60 mm de lado como mínimo. Está formada por los conductores que unen el
electrodo o conjunto de electrodos con el o los
C) Conductores enterrados horizontalmente.- puntos de puesta a tierra. Son del mismo matePueden utilizarse conductores enterrados hori- rial que los electrodos (o en ciertos casos, del
zontalmente a una profundidad mínima de recubrimiento normalizado de los mismos) (NI,
50 cm, de los siguientes tipos: Cap. I Ítem 15.4-b). Los conductores desnu-
· Conductores de cobre desnudo de sección dos de enlace con tierra, enterrados en el sue-
mínima 35 mm 2. lo, se consideran parte integrante del electrodo
· Pletinas de cobre 35 mm2 de sección y 2 mm (RBT, Cap. XXIII Ítem 10.2).
de espesor (mínimos).
· Pletinas de acero galvanizado de 100 mm2 Los conductores que constituyen los anillos de
de sección y 4 mm de espesor (mínimos) enlace con tierra, las líneas principales de tierra
· Alambres de acero de no menos de 20 mm2 y sus derivaciones serán del mismo metal con-
de sección recubiertos con una capa de cobre ductor (cobre u otro metal de alto punto de fu-
de espesor mínimo 350 µ. sión) y su sección debe ser ampliamente dimen-
· Cables de acero galvanizado de sección sionada de forma que cumpla las condiciones
mínima 95 mm2 formados por alambres de siguientes (RBT, Cap. XXIII Ítem 10.1):
no menos de φφφφφ 2,5 mm. a) La máxima corriente de falta que pueda produLas jabalinas tipo Copperweld prácticamente cirse en cualquier punto de la instalación, no debe
han reemplazado los otros sistemas de electro- provocar en el conductor una temperatura cercados debido a la simplicidad de colocación, segu- na a la de fusión ni poner en peligro los empalmes

<!-- p. 171 -->

Farq / publicaciones web Capítulo XI 176

PUNTO DE PUESTA A TIERRA

Fig. XI-2

<!-- p. 172 -->

Farq / publicaciones web Capítulo XI 177

o conexiones en el tiempo máximo previsible de ambiente deberán ser zincadas en caliente (RBT,
duración de la falta, el que solamente se conside- Cap. XXIII Ítem 5.2).
rará como menor de 2 segundos en el caso que Los conductores activos y de protección serán de
se justifique esa presunción por las característi- cobre, aislados para una tensión de 450/750 V,
cas de los dispositivos de corte utilizados. instalándose en la misma canalización. (NI, Cap.
b) Los conductores no podrán ser de sección II Ítem 6.1):
menor a las siguientes: Las secciones mínimas para las líneas principa-
· Líneas principales 16 mm2 les de tierra y del anillo de enlace con tierra en
· Anillo de enlace 35 mm conductores de cobre son las siguientes RB Cap.
para conductores de cobre; para otros metales, XXIII Ítem 10.1-b).
las secciones mínimas serán las que tienen la
misma conductancia que los mencionados. Como Tabla XI-4
excepción, en suministros cuyas líneas reparti- TOMADA DE RB CAP.XXII ÍTEM 10.1-B)
doras sean de sección inferior, tendrán la misma
SECCIONES MÍNIMAS DE CONDUCTORESsección que los conductores de fase.
PRINCIPALES
Si en una instalación existen tomas de tierra independientes, se mantendrá entre los conducto- DESTINO SECCIÓN (mm2)
res de tierra un aislamiento apropiado a las ten- Líneas principales ≥ 16
siones susceptibles de aparecer entre estos
conductores en caso de falta (RBT, Cap. XXIII Anillo de enlace ≥ 35
Ítem 10.2). Excepto para aquellos suministros cuyas líneas repartido-
ras sean de sección inferior, en cuyo caso serán de igual
sección que los conductores de línea.
2.1.3. Puntos de puesta a tierra

Punto situado generalmente dentro de una cámara de dimensiones mínimas 30 x 30 cm a 20 cm Para las líneas principales de tierra y sus derivadel fondo, que sirve de unión entre el anillo de ciones se utilizarán conductores de cobre u otro
enlace con tierra y las líneas principales de metal de alto punto de fusión, aislados para una
tierra. Son uniones atornilladas fijadas al anillo tensión nominal de 450/750 V, identificados por
de enlace con tierra, desmontables con fines de colores de su aislación verde-amarillo o verde.
medición (NI, Cap. I Ítem 15.4-c). Sin perjuicio de lo anterior la sección mínima de
las derivaciones de la línea principal y los con2.2. LINEAS PRINCIPALES DE TIERRA ductores de protección para viviendas será de-
terminada de acuerdo a la sección de los con-Están formadas por los conductores que parten
ductores de línea (en mm2) (NI, Cap. II Ítem 6.1):del punto de puesta a tierra, al que se conectan las derivaciones necesarias para la puesta
a tierra de las masas, generalmente a través Tabla XI-5
de los conductores de protección (NI, Cap. I TOMADA DE NI CAP. II ÍTEM 6.1
Ítem 15.5).
SECCIONES MÍNIMAS DE CONDUCTORES
El recorrido de estos conductores será lo más DE PROTECCIÓN
corto posible, y sin cambios bruscos de direc-
SECCIÓN DEL SECCIÓN DELción. No deben estar sometidos a esfuerzos me-
CONDUCTOR DE CONDUCTOR DEcánicos y estarán protegidos contra la corro-
LÍNEA (mm2) PROTECCIÓN (mm2)sión y el desgaste mecánico (RBT, Cap. XXIII
Ítem 10.3). S ≤ 16 = S (≥ 2)
Si los conductores son de acero, deben ir inmer- 16 \< S ≤ 35 16
sos en el hormigón, y las partes expuestas al aire S > 35 S/2 (≤ 50)

<!-- p. 173 -->

Farq / publicaciones web Capítulo XI 178

Aún cuando no se establece expresamente, la En particular, en el caso de Subestaciones, se
Tabla XI-5 es de aplicación general. exige el tendido de un conductor de cobre des-
nudo de sección P 16 mm2 dispuesto formando
2.3. DERIVACIONES DE LAS LINEAS un serpentín con lazos separados entre sí ≤ 20
PRINCIPALES DE TIERRA cm, aislado eléctricamente de la armadura de la
losa de piso. Sobre la superficie sobre la que se
Las derivaciones de las líneas de tierra están coloque el conductor equipotencial, se aplica una
constituidas por conductores que une la línea pintura aislante eléctrica tipo epoxi-bituminosa,
principal de tierra con los conductores de pro- sobre la que se coloca el conductor equipotentección o directamente con las masas (NI, Cap. cial inmerso en una capa de hormigón de 4 cm
I Ítem 15.6) y (RBT, Cap. XXIII Ítem 5.3). Tienen de espesor. Los conductores de la malla equipolas mismas características que las líneas princi- tencial se unen eléctricamente a la puesta a tiepales. rra de la subestación.

2.4. CONDUCTORES DE PROTECCIÓN
3.3.3.3.3. ELEMENTOSELEMENTOSELEMENTOSELEMENTOSELEMENTOS QUEQUEQUEQUEQUE DEBENDEBENDEBENDEBENDEBEN
Los conductores de protección son los que CONECTCONECTCONECTARSECONECTCONECTARSEARSEARSEARSE AAAAA TIERRATIERRATIERRATIERRATIERRA
unen eléctricamente las masas con la línea prin- En todos los edificios, deberán conectarse a
cipal de tierra o sus derivaciones. la puesta a tierra (NI, Cap. II Ítem 15.10) (RBT,
Reciben igualmente el nombre de conductores Cap. VIII Ítem 4):
de protección aquellos conductores que unen las · el pararrayos
masas (RBT, Cap. XXIII Ítem 5.4): · la antena colectiva
· a otras masas · todas las masas metálicas de la instalación
· a elementos metálicos distintos de las masas eléctrica y las de baños
· a un relé de protección · todo el sistema de cañerías metálicas acce-
sibles destinadas a la distribución y desagüe
En los suministros de UTE en baja tensión, no de agua o gas del edificio, depósitos de fuelpodrá conectarse en ningún punto el conduc- oil, calefacción
tor neutro con la red de puesta a tierra del clien- · en general, las estructuras metálicas y todo
te (RBT, Cap. XXIII Ítem 5.4). elemento metálico importante.

En los tableros, los conductores de las descar-2.5. CONEXIONES EQUIPOTENCIALES
gas a tierra de las derivaciones, líneas, ramales,
Es un sistema de protección que consiste en etc., así como los de las estructuras metálicas
unir todas las masas de la instalación a prote- de los mismos, deberán reunirse en un terminal
ger entre sí y a los elementos conductores simul- o en una placa de conexión. En las tapas o en
táneamente accesibles, para evitar la aparición la protección exterior, deberá pintarse en forma
eventual de tensiones peligrosas entre ambos. visible el símbolo de descarga a tierra, de for-
ma que indique claramente la ubicación del borUna instalación completa incluye la unión de las ne o barra de conexión (RBT, Cap. V Ítem 1.4.5):
conexiones equipotenciales a tierra, limitando las
tensiones de los elementos anteriores respecto Las cubiertas metálicas de los portalámparas
al suelo. La conexión es efectiva solamente en deberán conectarse a tierra (RBT, Cap. XVII
el local donde es utilizada, ya que estas conexio- Ítem 1.1). Esto representa una modificación imnes equipotenciales pueden lugar a la aparición portante respecto a las disposiciones reglamende tensiones en elementos metálicos muy sepa- tarias aplicadas antes de la puesta en vigencia
rados del lugar donde se haya producido un de- a fines de 1995 de la nueva Normativa, debiénfecto a masa, alcanzando incluso lugares des- dose enhebrar conductor de protección tamprovistos de instalación eléctrica. Este sistema bién en las puestas destinadas a iluminación,
requiere un cuidadoso análisis y a veces el uso estén o no al alcance de la mano, anteriormente
de relés diferenciales. no exigido.

<!-- p. 174 -->

Farq / publicaciones web Capítulo XI 179

4.4.4.4.4. PEQUEÑOSPEQUEÑOSPEQUEÑOSPEQUEÑOSPEQUEÑOS OOOOO MEDIANOSMEDIANOSMEDIANOSMEDIANOSMEDIANOS metálica del edificio, siempre y cuando no haya
SUMINISTRSUMINISTRSUMINISTROSSUMINISTRSUMINISTROSOSOSOS INDIVIDUINDIVIDUINDIVIDUALESINDIVIDUINDIVIDUALESALESALESALES peligro de corrosión galvánica por el cierre del
circuito por tierra, provocado por electrodos me-En el caso de viviendas, pequeños comercios tálicos de potenciales diferentes. Cuando la ci-o industrias individuales, ubicadas en predios mentación del mismo se haga con zapatas deindependientes, y cuyas cargas solicitadas no hormigón armado, podrá conectarse un ciertosuperen 15 kW en 230 V, o 20 kW en 400 V, número de hierros de los considerados principa-las secciones de los conductores de protección les garantizando, con tal fin, la continuidad eléc-serán los indicados la Tabla XI-4. (NI, Cap. II trica de dichos hierros principales de las carre-Ítem 15.9) ras o pilares de fundación o columnas de la esEn estos casos, si las condiciones del suelo per- tructura del edificio. Estas conexiones se estamiten alcanzar las condiciones de seguridad in- blecerán por soldadura autógena, exotérmica, o
dicadas en el Ítem 2.1.1 de este Capítulo, no es conectores apropiados.
necesaria la utilización de anillo de enlace, pudiéndose conectar la línea principal de tierra al 5.2. PUNTOS DE PUESTA A TIERRA
electrodo en la respectiva cámara.
Los puntos de puesta a tierra deberán situarse
(RBT, Cap. VIII Ítem 3.2):5.5.5.5.5. TIERRASTIERRASTIERRASTIERRASTIERRAS ARARARTIFICIALESARARTIFICIALESTIFICIALESTIFICIALESTIFICIALES ENENENENEN
NÚCLEOSNÚCLEOSNÚCLEOSNÚCLEOSNÚCLEOS HABITHABITHABITACIONHABITHABIT CIONCIONCIONALESCIONALESALESALESALES a) En los patios de aire y luz destinados a coci-
nas y cuartos de baño, etc.Las siguientes prescripciones son aplicables a
las instalaciones interiores de las viviendas, b) En el local o lugar de la centralización de
y en lo que corresponda, a las de locales comer- medidores, si lo hubiera.
ciales, de oficinas y destinos similares. (RBT Cap. c) En la base de las estructuras metálicas de los
VI Item 1.-). ascensores y montacargas, si los hubiera.
d) En cualquier local donde se prevea la insta-5.1. TOMAS DE TIERRA
lación de elementos destinados a servicios
En toda nueva edificación se establecerá una generales o especiales, y que por su clase
puesta a tierra de protección, siguiéndose para de aislamiento o condiciones de instalación,
ello uno de los siguientes sistemas (RBT, Cap. deban ponerse a tierra.
VIII Ítem 3.1):
A) Instalando en el fondo de las zanjas de ci- 5.3. LINEAS PRINCIPALES DE TIERRA Y
DERIVACIONESmentación de los edificios, y antes de comenzar
la construcción, un conductor rígido de cobre Al punto o puntos de puesta a tierra a) y b)
desnudo de 35 mm2 como mínimo, o un cable indicados en el apartado anterior, se conectarán
de acero galvanizado de 95 mm2, de manera de las líneas principales de tierra. Estas líneas poformar el anillo de enlace con tierra que compren- drán instalarse por los patios de aire y luz o por
da todo el perímetro del edificio; a este anillo de- canalizaciones eléctricas interiores, con el fin de
berán conectarse electrodos verticales según la establecer a la altura de cada planta del edifico
necesidad de disminuir la resistencia de tierra. su derivación hasta el borne de conexión de los
Cuando el conjunto comprenda varios edificios conductores de protección de cada local o vivienpróximos, se vincularán eléctricamente los ani- da (RBT, Cap. VIII Ítem 3.3).
llos de enlace con tierra con el fin de formar una Las líneas principales y sus derivaciones puemalla de la mayor extensión posible. den tenderse en las mismas canalizaciones
B) Instalando en patios o en jardines uno o eléctricas que las derivaciones individuales (lívarios electrodos según lo descrito en el Ítem neas alimentadoras), en cumplimiento de las dis2.7.2 de este Capítulo. posiciones particulares.
Al anillo de enlace con tierra, o bien a los elec- Únicamente se admite la entrada directa de las
trodos, se conectarán, en su caso, la estructura derivaciones de la línea principal de tierra en co-

<!-- p. 175 -->

Farq / publicaciones web Capítulo XI 180

cinas y cuarto de baño en construcciones exis- 7.7.7.7.7. SEPSEPSEPARASEPSEPARAARAARACIÓNARACIÓNCIÓNCIÓNCIÓN ENTREENTREENTREENTREENTRE TOMASOMASOMASOMASOMAS DEDEDEDEDE
tentes donde no se haya previsto la instalación TIERRATIERRATIERRATIERRATIERRA CONCONCONCONCON UNUNUNAUNUNAAAA SSS.ESS.E.E.E.E
de conductores de protección; las masas podrán Las masas puestas a tierra en una instalación deconectarse a la derivación de la línea principal utilización, así como los conductores de protec-de tierra directamente o por un TC con contacto ción asociados a estas masas o a los relés dede puesta a tierra. protección de masa, no pueden estar unidas a
Las líneas principales de tierra estarán consti- la toma de tierra de las masas de una subestatuidas por conductores de cobre de sección mí- ción (RBT, Cap. XXIII Ítem 11).
nima igual a la de los conductores de protección. Se considera que las tomas de tierra son eléctri-Pueden estar formadas por barras planas o re- camente independientes cuando se cumplendondas o por conductores aislados; solamente todas y cada una de las condiciones siguientes:se admitirá el uso de conductores desnudos
en servicios trifásicos de 230 V con neutro ais- a) No existe canalización metálica conduclado, protegiéndolos mecánicamente en las tora (cubierta metálica de cable no aislada espartes accesibles y en los pasos de techos, pecialmente, canalización de agua, gas, etc.)
muros, etc. que una la zona de tierras de la SE con la zona
donde se encuentran los aparatos de utiliza-No podrán utilizarse como conductores de tierra ción.las tuberías de agua, gas, calefacción, desagües,
ductos de evacuación de humos o basuras, ni b) La distancia entre las tomas de tierra de la
las cubiertas metálicas de los cables de la insta- SE y las tomas de tierra u otros elementos conlación eléctrica o cualquier otra. ductores enterrados es de por lo menos 15 m
para terrenos de resistividad no muy elevada (100Las conexiones en los conductores de tierra
W/m). Esta distancia será mayor cuando el te-serán realizadas mediante dispositivos elásti-
rreno sea muy mal conductor.cos que garanticen una continua, permanente
y perfecta conexión, eléctrica y mecánica, en- c) La SE está situada en un recinto aislado de
tre ellos. los locales de utilización o bien, si está contigua
a ellos o en el interior de los mismos, está esta-
blecido de tal manera que sus elementos metá6.6.6.6.6. TIERRASTIERRASTIERRASTIERRASTIERRAS ARARARTIFICIALESARARTIFICIALESTIFICIALESTIFICIALESTIFICIALES ENENENENEN licos no estén unidos eléctricamente a los eleVIVIENDVIVIENDVIVIENDASVIVIENDVIVIENDASASASAS INDIVIDUINDIVIDUINDIVIDUALESINDIVIDUINDIVIDUALESALESALESALES mentos metálicos constructivos de los locales de
En estos casos la puesta a tierra podrá cons- utilización.
truirse (RBT, Cap. XIII Ítem 13): En caso de no poderse respetar lo establecido,
a) Colocando en un pozo de 2 m de profundi- en la etapa de proyecto y por lo menos 60 días
dad un cable de cobre desnudo de 35 mm2 o un antes del comienzo de las obras civiles, se solicaño de hierro galvanizado φ 2” cuya parte su- citará a la Oficina Técnica de UTE el estudio de
perior termina en una cámara. una posible solución alternativa.
b) Colocando en un pozo de 1,5 m de profundidad una chapa de cobre electrolítico de 0,50 m2 8.8.8.8.8. TRÁMITESTRÁMITESTRÁMITESTRÁMITESTRÁMITES PPPARAPPARAARAARAARA APRAPRAPROBAPRAPROBOBOBACIÓNOB CIÓNCIÓNCIÓNCIÓN
de superficie y 2 mm de espesor, o de hierro
Debe presentarse en UTE para aprobación elgalvanizado en caliente de 4 mm de espesor.
proyecto de puesta a tierra de la instalación,La chapa se colocará verticalmente rodeada
incluyendo:de tierra negra, colocando un caño de PVC
desde la parte inferior hasta la superficie para A) Esquema de puesta a tierra y pararrayos (NI,
verter agua. Cap. I Ítem 15).
La conexión del conductor de tierra se hace con B) Medida de resistividad del suelo (método de
perno de bronce φ 9 mm protegiendo al conduc- Wenner a 1, 2, 4 y 8 m) cuando el cliente tenga
tor de tierra hasta la toma de tierra de la vivienda que construir el local de la subestación o un puescon un caño de PVC o fibrocemento. to de conexión. (RBT, Cap. XXIII Ítem 3).

<!-- p. 176 -->

Farq / publicaciones web Capítulo XI 181

C) Plantas, cortes y esquema unifilar de las 116
instalaciones de puesta a tierra y pararrayos, Vs = tindicando trazados, tipo y sección de conduc-
donde:tores y ubicación de cámaras donde se encuentran los puntos de puesta a tierra; deberán es- Vs - Voltaje de seguridad, máximo admisi-
ble (V)pecificarse además, las clases de electrodos
t - Tiempo de apertura de protecciones (s)utilizados indicando sus dimensiones (NI, Cap.
I Ítem 15). Por punto de riesgo se entiende todo punto de
D) Valores de las corrientes de defecto máxi- la instalación, accesible por personal no espemas y el tiempo de duración de las mismas, se- cializado o sin protección especial, en el que puegún las protecciones propuestas, así como las dan producirse tensiones superiores a 24 o 50 V
tensiones de paso y contacto en los puntos de según los casos, sin elemento de protección elécriesgo, las que nunca superarán el valor Vs (NI, trica que limite el tiempo de duración de la sobreCap. I Ítem 15). tensión. (RBT, Cap. XXIII Ítem 3).

<!-- p. 177 -->

Farq / publicaciones web 183

XII. EL SUMINISTRO ELÉCTRICO

1.1.1.1.1. GENERALIDGENERALIDGENERALIDADESGENERALIDGENERALIDADESADESADESADES 2.2.2.2.2. SISTEMASISTEMASISTEMASISTEMASISTEMA DEDEDEDEDE GENERACIÓNGENERACIÓNGENERACIÓNGENERACIÓNGENERACIÓN

Salvo casos excepcionales en que existen usi- Las centrales generan la energía eléctrica a partir
nas de generación propia (grupos electrógenos, de otro tipo de energía; teniendo en cuenta la fuenetc.) la energía eléctrica no se producen en el te utilizada, pueden distinguirse cuatro clases de
punto en que se utiliza, sino que de una o varias centrales:
centrales se alimenta un sistema del cual los 1) Térmicas, en las cuales se usa combustible
usuarios reciben la energía. para mover las máquinas, pudiéndose distinguir,
entre otras:La tensión de utilización (230 o 400 V en Uruguay) no es apta para trasmitir la energía a más a) Turbinas a vapor
que unos pocos cientos de metros sin tener que b) Turbinas a gas
utilizar secciones muy grandes de conductores. c) Motores a combustión interna
Por tanto, utilizando la propiedad de la energía
eléctrica alterna de poder elevar y reducir la ten- Siendo utilizados casi exclusivamente en las
sión con equipos simples (transformadores), la grandes centrales térmicas los tipos a) y b).
misma se genera en una central, se eleva su 2) Hidráulicas, que utilizan la energía del agua
tensión a la adecuada para ser trasmitida en fun- para mover turbinas que accionan alternadores.
ción de la distancia, y finalmente se reduce en Son de dos tipos:
una o varias etapas hasta llegar al consumidor al
a) de embalse, en las que mediante una repre-valor de utilización.
sa se acumula un gran volumen de agua (caso
En un sistema eléctrico, pueden distinguirse las Gabriel Terra, conocida generalmente por Bosiguientes partes, claramente diferenciadas: nete).
b) de flujo, también con una represa pero prácti-1) Centrales generadoras
camente sin reserva de agua (caso Baygo2) Estaciones transformadoras elevadoras rria, Palmar y Salto Grande).
\3) Líneas de transmisión en Alta Tensión 3) Atómicas, que utilizan esa energía para mo4) Estaciones transformadoras reductoras ver alternadores.
\5) Líneas o redes primarias de distribución de 4) Eólicas, que usan la energía del viento para
Media Tensión mover “molinos” con aspas de gran diámetro que
accionan alternadores.6) Subestaciones transformadoras reductoras
En Uruguay, la totalidad de las centrales gene-7) Líneas o redes secundarias de distribución en
ran energía alterna a 50 Hz, a tensiones de has- Media Tensión
ta 20 kV (generalmente entre 6 kV y 14 kV) con8) Subestaciones reductoras secundarias sideradas limite por encima del cual se complica
excesivamente la aislación de los alternadores.9) Líneas o redes de Baja Tensión
En el país existen 4 centrales hidráulicas:El punto 1) constituye el Sistema de Generación,
los puntos 2), 3) y 4) forman el Sistema de Trans- · Rincón del Bonete (Terra) (Río Negro)
misión y los demás puntos el de Distribución. · Baygorria (Río Negro)

<!-- p. 178 -->

Farq / publicaciones web Capítulo XI 184

· Palmar (Río Negro) (Baygorria-Palmar-Montevideo). Los conductores
· Salto Grande (Río Uruguay) binacional pueden ser de cobre (Gabriel Terra-Montevideo),
normalmente huecos o de aluminio con alma de
y 3 centrales térmicas: acero (Baygorria-Palmar-Montevideo).
· Central Batlle,
La transmisión, desde las centrales hidráulicas· Central La Tablada
de Salto Grande y Palmar se hace en 500 kV y
· Central Maldonado desde las demás centrales en 150 kV. En el intelas pequeñas centrales que hasta hace relativa- rior existen líneas de trasmisión en 30 kV, 60 kV
mente poco tiempo estaban en funcionamiento y 110 kV.
en el interior del país han caído en desuso. No
Al llegar a Montevideo, se alimenta un anillo dese descarta la posibilidad de reactivarlas en un
150 kV que bordea la ciudad, el que accede afuturo cercano para ser operadas como peque-
las estaciones reductoras, donde su tensión esñas centrales locales particulares.
llevada a 30 kV y 60 kV, partiendo de ellas el
No existen ni van a existir en Uruguay centrales sistema de líneas primarias que alimentan las
atómicas y las centrales eólicas, bastante difun- subestaciones reductoras cuya función es redudidas en el mundo formando parques eólicos, cirla a 6 kV, de las que parten las líneas o mallas
están actualmente en etapa de ensayo. Aún está secundarias de distribución destinadas a llevar
a estudio si nuestro régimen de vientos es ade- la energía a las Subestaciones reductoras secuado para poder asegurar un suministro esta- cundarias. En estas últimas se realiza la etapa
ble de energía en todo momento. final de reducción, llevando la tensión a los valo-
res de utilización. En el Cap.VII de esta Publica-Con la llegada del gas canalizado, está previsto
ción se estudiaron en detalle las Subestacionesel uso de ese combustible en una nueva Central
Secundarias.en Paysandú y el cambio de fuel oil a gas en la
Central Batlle.
4.4.4.4.4. SISTEMASISTEMASISTEMASISTEMASISTEMA DEDEDEDEDE DISTRIBDISTRIBDISTRIBUCIÓNDISTRIBDISTRIBUCIÓNUCIÓNUCIÓNUCIÓN

3.3.3.3.3. SISTEMASISTEMASISTEMASISTEMASISTEMA DEDEDEDEDE TRANSMISIÓNTRANSMISIÓNTRANSMISIÓNTRANSMISIÓNTRANSMISIÓN
Las líneas de transmisión de Alta Tensión norFijadas la distancia, potencia, factor de potencia malmente no entran en las ciudades, ya que sieny pérdidas, el peso del conductor necesario va- do generalmente desnudas y alta su tensión, se
ría en proporción inversa al cuadrado de la ten- evita el pasaje por centros poblados.
sión de transmisión; basado en esto, la misma Al llegar a las ciudades, se alimentan las esta-se realiza a tensiones más elevadas que la de ciones reductoras, donde la tensión es llevada ageneración; una idea orientativa es tomar como 60-30 kV, partiendo de ellas el sistema de distri-tensión de transmisión 1 kV/milla (625 V/Km). bución primario formado generalmente por líneas
Por tanto, la transmisión comienza por una ele- subterráneas en conductor aislado apto para
vación de la tensión antes de volcar la energía a Media Tensión. Esas líneas primarias alimentan
las líneas, lo que se realiza en las estaciones las subestaciones reductoras cuya función es batransformadoras elevadoras, adyacentes a las jar la tensión a valores de 15 kV o 6 kV de las que
centrales; consisten básicamente en bancos de parten las líneas o mallas secundarias de distributransformadores, con sus correspondientes ele- ción destinadas a llevar la energía a las subestamentos de protección y maniobra. ciones reductoras secundarias. En estas últimas
se realiza la etapa final de reducción, dando a la
Las líneas de transmisión de Alta Tensión son salida energía a la tensión de utilización. En el
normalmente en conductor desnudo soportado Cap.VII de esta Publicación se estudiaron en detapor aisladores de suspensión en torres reticula- lle las Subestaciones Secundarias.
das de hierro galvanizado, formando líneas simples o múltiples, pudiéndose hacer en este últi- En el interior, la transmisión es en 150 kV con
mo caso sobre torres diferentes (Gabriel Terra- puestos de transformación a 60 kV y 30 kV parMontevideo, tramo rural) o sobre la misma torre tiendo de ellas el sistema de líneas primarias

<!-- p. 179 -->

Farq / publicaciones web Capítulo XII 185

que alimentan las subestaciones reductoras que tensión de distribución de 22 kV (NI Cap.I anexo
llevan la tensión a 15 kV o 6 kV. Las líneas IV pág.139).
secundarias de distribución alimentan las Subestaciones reductoras secundarias que reducen 5.5.5.5.5. ELELELELEL SISTEMASISTEMASISTEMASISTEMASISTEMA ENERGÉTICOENERGÉTICOENERGÉTICOENERGÉTICOENERGÉTICO
la tensión a los valores de utilización del clien- NACIONCIONCIONCIONALCIONALALALAL
te.
En la Fig.XII-1 se indica un panorama general
En un futuro UTE eliminará en Montevideo las ten- esquemático de la ubicación de usinas generasiones de 30 kV y 6 kV incorporando una nueva doras y las líneas de transmisión.

RED NACIONAL DE TRASMISIÓN

Fig. XII-1

<!-- p. 180 -->

Farq / publicaciones web 186

CASQUILLOS DE LAS LÁMPARAS

<!-- p. 181 -->

Farq / publicaciones web 187

CLASIFICACIÓN DE LOS GRADOS DE PROTECCIÓN IP

<!-- p. 182 -->

Farq / publicaciones web 188

<!-- p. 183 -->

Farq / publicaciones web 189

ÍNDICE GENERAL

NOTA PRELIMINAR ...................................................................................................................... 5
CAP. I. INSTALACIONES ELÉCTRICAS ....................................................................................... 7
\1. GENERALIDADES ......................................................................................................... 7
\2. COMPONENTES DE LA INSTALACIÓN ......................................................................... 7
2.1. CONDUCTORES ............................................................................................................ 7
2.2. CANALIZACIONES ......................................................................................................... 8
2.3. APARATOS DE PROTECCIÓN, COMANDO Y CONTROL ............................................. 8
2.3.1. Aparatos de comando..................................................................................................... 8
2.3.2. Aparatos de protección ................................................................................................... 9
2.3.3. Aparatos de control ........................................................................................................ 13
\3. CLASIFICACION DE LAS INSTALACIONES ................................................................... 13
3.1. POR SU FORMA DE EJECUCIÓN ................................................................................. 13
3.2. POR EL AGRUPAMIENTO DE LOS ELEMENTOS ........................................................ 14
3.2.1. Instalaciones centralizadas ............................................................................................ 14
3.2.2. Instalaciones semicentralizadas ..................................................................................... 14
3.2.3. Instalaciones distribuidas ............................................................................................... 15
CAP. II. ASPECTOS DEL PROYECTO ......................................................................................... 17
\1. GENERALIDADES ......................................................................................................... 17
\2. IMPORTANCIA DEL PROYECTO ................................................................................... 17
\3. ESTRUCTURA DEL PROYECTO.................................................................................... 18
\4. CARACTERISTICAS DEL SUMINISTRO......................................................................... 18
\5. ETAPAS.......................................................................................................................... 20

CAP. III. ANTEPROYECTO ........................................................................................................... 21
\1. GENERALIDADES ......................................................................................................... 21
\2. SISTEMA DE ALIMENTACIÓN ....................................................................................... 21
2.1. CENSO DE CARGAS..................................................................................................... 21
2.2. LOCAL PARA SUBESTACIÓN........................................................................................ 21
2.3. INSTALACIONES DE ENLACE ....................................................................................... 22
\3. FORMULACION DEL ANTEPROYECTO ........................................................................ 23
3.1. DETERMINANTES DEL PROYECTO ............................................................................. 23
3.2. DETERMINANTES TECNICAS ....................................................................................... 24
3.3. DETERMINANTES REGLAMENTARIAS......................................................................... 24
\4. TABLERO DE MEDIDORES ........................................................................................... 24
4.1. DETERMINANTES DEL PROYECTO ............................................................................. 24
4.2. DETERMINANTES TÉCNICAS ....................................................................................... 25
4.3. DETERMINANTES REGLAMENTARIAS......................................................................... 25
\5. TABLEROS GENERAL Y DERIVADOS .......................................................................... 25
5.1. DETERMINANTES DEL PROYECTO ............................................................................. 27
5.2. DETERMINANTES TÉCNICAS ....................................................................................... 27
5.3. DETERMINANTES REGLAMENTARIAS......................................................................... 27
\6. LINEAS........................................................................................................................... 28

<!-- p. 184 -->

Farq / publicaciones web 190

6.1. DETERMINANTES DEL PROYECTO ............................................................................. 28
6.2. DETERMINANTES TÉCNICAS ....................................................................................... 29
6.3. DETERMINANTES REGLAMENTARIAS......................................................................... 31
\7. UBICACIÓN DE PUESTAS ............................................................................................. 31
7.1. DETERMINANTES DEL PROYECTO ............................................................................. 32
7.2. DETERMINANTES TÉCNICAS ....................................................................................... 33
7.3. DETERMINANTES REGLAMENTARIAS......................................................................... 34
\8. DERIVACIONES ............................................................................................................. 34
8.1. DETERMINANTES DEL PROYECTO ............................................................................. 36
8.2. DETERMINANTES TÉCNICAS ....................................................................................... 37
8.3. DETERMINANTES REGLAMENTARIAS......................................................................... 37

CAP. IV. DIMENSIONADO ............................................................................................................ 39
\1. GENERALIDADES ......................................................................................................... 39
\2. DIMENSIONADO DE CONDUCTORES .......................................................................... 39
2.1. DIMENSIONADO DE CONDUCTORES ACTIVOS .......................................................... 39
2.1.1. Criterio por caída de tensión admisible ........................................................................... 40
2.1.2. Criterio por calentamiento admisible ............................................................................... 41
2.1.3. Criterio por resistencia mecánica.................................................................................... 42
2.1.3.1. Conductores Vivos .......................................................................................................... 42
2.1.3.2. Conductor Neutro ............................................................................................................ 43
2.2. DIMENSIONADO DEL CONDUCTOR DE PROTECCIÓN ............................................... 44
\3. DIMENSIONADO DE CANALIZACIONES ....................................................................... 44
3.1. CONDUCTOS ................................................................................................................. 44
3.1.1. Generalidades ................................................................................................................ 44
3.1.2. Dimensionado ................................................................................................................. 45
3.1.3. Coexistencia................................................................................................................... 49
3.2. CAÑOS DE FIBROCEMENTO ........................................................................................ 49
3.2.1. Generalidades ................................................................................................................ 49
3.2.2. Dimensionado ................................................................................................................. 50
3.3. BANDEJAS PORTACABLES .......................................................................................... 50
3.3.1. Generalidades ................................................................................................................ 50
3.3.2. Dimensionado ................................................................................................................. 51
3.4. CANALIZACIONES REGISTRABLES ............................................................................. 52
3.4.1. Generalidades ................................................................................................................ 52
3.4.2. Dimensionado ................................................................................................................. 53
3.5. DUCTOS DE BARRAS ................................................................................................... 54
3.5.1. Generalidades ................................................................................................................ 54
3.5.2. Dimensionado ................................................................................................................. 54
\4. REPARTO DE LAS CAÍDAS DE TENSIÓN..................................................................... 54
\5. LONGITUD EQUIVALENTE............................................................................................. 55
\6. PLANILLAS DE CÁLCULO ............................................................................................. 56
6.1. PLANILLA DE LÍNEAS ................................................................................................... 57
6.2. PLANILLA DE DERIVACIONES ...................................................................................... 60
\7. PLANILLAS DE RESULTADO ......................................................................................... 60
\8. EJEMPLO....................................................................................................................... 63
8.1. CÁLCULO DE LW........................................................................................................... 63
8.2. REPARTO DE LAS CAÍDAS DE TENSIÓN..................................................................... 68
8.3. CALCULO DE Sv ............................................................................................................ 68
8.4. CALCULO DE Si ............................................................................................................ 69
8.5. CALCULO DE Sm .......................................................................................................... 69

<!-- p. 185 -->

Farq / publicaciones web 191

8.6. CALCULO DE Sn ........................................................................................................... 69
8.7. CALCULO DEL CONDUCTOR DE PROTECCIÓN .......................................................... 69
8.8. DIMENSIONADO DE LOS CONDUCTOS ....................................................................... 69
8.9. CARGA DEL TABLERO .................................................................................................. 69
8.10. CÁLCULO DE LA LÍNEA ................................................................................................ 69
8.11. ANÁLISIS DE LOS RESULTADOS ................................................................................. 69
\9. DISEÑO DE TABLEROS ................................................................................................ 74

CAP. V. EXPRESIÓN .................................................................................................................... 81
\1. GENERALIDADES ......................................................................................................... 81
\2. COMPONENTES DEL PROYECTO................................................................................ 81
2.1. PIEZAS GRÁFICAS........................................................................................................ 81
2.1.1. Plantas ........................................................................................................................... 81
2.1.2. Cortes, esquemas y detalles .......................................................................................... 83
2.1.3. Diagrama verticaI ............................................................................................................ 83
2.1.4. Diagrama unifilar ............................................................................................................. 83
2.1.5. Planillas de resultados.................................................................................................... 83
2.1.6. Diseño de tableros .......................................................................................................... 83
2.1.7. Normas ........................................................................................................................... 83
2.1.8. Escala ............................................................................................................................ 86
2.1.9. Expresión ....................................................................................................................... 86
2.2. DOCUMENTOS ESCRITOS............................................................................................ 86
CAP. VI. CENSO PRIMARIO DE CARGAS .................................................................................. 87
\1. GENERALIDADES ......................................................................................................... 87
\2. SEGÚN EL ÁREA .......................................................................................................... 87
\3. SEGÚN APARATOS DE CONSUMO.............................................................................. 88
3.1. SERVICIOS RESIDENCIALES Y COMERCIALES ......................................................... 88
3.1.1. Servicios individuales ...................................................................................................... 88
3.1.2. Servicios generales ......................................................................................................... 89
3.2. SERVICIOS INDUSTRIALES Y OTROS ......................................................................... 91
\4. SEGÚN EL NIVEL DE ELECTRIFICACIÓN..................................................................... 91
\5. CONCLUSION ................................................................................................................ 91
CAP. VII. SUBESTACIONES ......................................................................................................... 93
\1. GENERALIDADES ......................................................................................................... 93
\2. SUBESTACIONES ......................................................................................................... 93
\3. TIPOS DE SUBESTACIONES ........................................................................................ 93
3.1. SUBESTACIONES A LA INTEMPERIE .......................................................................... 94
3.2. SUBESTACIONES EN EDIFICIO .................................................................................... 94
3.2.1. Reconocimiento económico ............................................................................................ 96
3.2.2. Montaje........................................................................................................................... 96
3.2.3. Implantación ................................................................................................................... 98
3.2.3.1. Locales exentos ............................................................................................................. 98
3.2.3.2. Locales aislados ............................................................................................................. 98
3.2.3.3. Locales integrados ......................................................................................................... 98
3.2.4. Niveles ............................................................................................................................ 101
3.2.5. Accesos ......................................................................................................................... 101
3.2.5.1. Acceso de personal ........................................................................................................ 101
3.2.5.2. Acceso para transformador y equipos............................................................................. 101
3.2.6. Aberturas ........................................................................................................................ 101
3.2.7. Pasaje de los cables de potencia ................................................................................... 101

<!-- p. 186 -->

Farq / publicaciones web 192

3.2.8. Instalación eléctrica ........................................................................................................ 104
3.2.9. Losa superior .................................................................................................................. 104
3.2.10. Malla de protección del transformador ............................................................................ 104
\4. SUMINISTRO EN BAJA TENSIÓN ................................................................................. 104
\5. SUMINISTRO EN MEDIA TENSIÓN ............................................................................... 106
\6. PUESTA A TIERRA ........................................................................................................ 106
6.1. PUESTA A TIERRA GENERAL ...................................................................................... 106
6.1.1. Subestaciones exentas y aisladas ................................................................................. 106
6.1.2. Subestaciones integradas a nivel del piso ...................................................................... 106
6.1.3. Subestaciones integradas sobre local ............................................................................ 106
6.2. CONDUCTOR EQUIPOTENCIAL .................................................................................... 107
\7. EJEMPLOS .................................................................................................................... 107

CAP. VIII. INSTALACIONES DE ENLACE ..................................................................................... 125
\1. GENERALIDADES ......................................................................................................... 125
\2. ELEMENTOS COMPONENTES ..................................................................................... 125
2.1. CONECTORES DE ACOMETIDA ................................................................................... 126
2.2. ACOMETIDA .................................................................................................................. 126
2.3. CGP Y CD ...................................................................................................................... 126
2.4. LÍNEA REPARTIDORA ................................................................................................... 126
2.5. BARRAS, BORNES O REGLETA ................................................................................... 126
2.6. TRANSFORMADORES DE MEDIDA .............................................................................. 127
2.7. MEDIDOR O CENTRALIZACION DE MEDIDORES ........................................................ 127
2.8. CHICOTES HASTA EL ICP E ICP .................................................................................. 127
\3. CARACTERÍSTICAS DE LAS CGP Y CD ....................................................................... 127
3.1. CAJAS GENERALES DE PROTECCIÓN (CGP) ............................................................ 127
3.2. CAJAS DE DISTRIBUCIÓN (CD) .................................................................................... 128
\4. UTILIZACIÓN Y UBICACIÓN DE LAS CGP..................................................................... 130
4.1. RED DE DISTRIBUCIÓN AÉREA ................................................................................... 130
4.1.1. Repartidora aérea ........................................................................................................... 134
4.1.2. Repartidora subterránea.................................................................................................. 134
4.2. RED DE DISTRIBUCIÓN SUBTERRÁNEA ..................................................................... 134
4.2.1. Ubicaciones preferenciales para las CGP ....................................................................... 134
4.2.2. Ubicaciones preferenciales para las CD.......................................................................... 135
\5. CANALIZACIONES Y CÁMARAS ................................................................................... 136
5.1. CANALIZACIONES ......................................................................................................... 137
5.1.1. Canalizaciones para línea distribuidora ........................................................................... 137
5.1.2. Canalizaciones para líneas repartidoras.......................................................................... 137
5.2. CÁMARAS...................................................................................................................... 138
5.2.1. Frente a CGP o CD ....................................................................................................... 138
5.2.2. Frente al tablero de medida ............................................................................................ 138
5.2.3. Cada 15 m de canalización ............................................................................................ 138
5.2.4. Cada cambio de dirección............................................................................................... 138
\6. INSTALACIÓN DE EQUIPOS DE MEDIDA ..................................................................... 138
6.1. GENERALIDADES ......................................................................................................... 138
6.2. DESIGNACIÓN ............................................................................................................... 138
6.3. EMPLAZAMIENTO DE LOS TABLEROS DE MEDIDA ................................................... 139
6.4. UBICACIÓN .................................................................................................................... 139
6.5. CENTRALIZACIÓN DE EQUIPOS DE MEDIDA .............................................................. 139
6.6. SUMINISTROS INDIVIDUALES EN BAJA TENSIÓN ...................................................... 139
6.6.1. Clasificación de los equipos de medida .......................................................................... 140

<!-- p. 187 -->

Farq / publicaciones web 193

6.6.2. Tipos de tableros individuales ......................................................................................... 140
6.6.3. Módulos de los tableros individuales ............................................................................... 140
6.7. SUMINISTROS CENTRALIZADOS EN BAJA TENSIÓN ................................................. 145
6.7.1. Módulos para interiores................................................................................................... 145
6.7.1.1. Local............................................................................................................................... 145
6.7.1.2. Módulos .......................................................................................................................... 146
6.7.2. Módulos para exteriores ................................................................................................. 149
\7. CONJUNTOS HABITACIONALES EN UNA PLANTA....................................................... 151
7.1. CGP CON CENTRALIZACIÓN DE MEDIDORES ............................................................ 151
7.2. CGP CON PREENSAMBLADO EN FACHADA .............................................................. 151
7.3. CD CON DISTRIBUCIÓN EMBUTIDA EN FACHADA ...................................................... 151
7.4. CGP CON DISTRIBUCIÓN SUBTERRÁNEA .................................................................. 152
CAP. IX. INSTALACIONES EN VIVIENDAS .................................................................................. 157
\1. GENERALIDADES ......................................................................................................... 157
1.1. SUMINISTROS INDIVIDUALES ...................................................................................... 157
1.2. SUMINISTROS CENTRALIZADOS ................................................................................. 157
\2. LINEAS........................................................................................................................... 158
2.1. CONDUCTOS ................................................................................................................. 158
2.2. CONDUCTORES ............................................................................................................ 158
\3. TABLERO GENERAL DE VIVIENDA .............................................................................. 158
3.1. UBICACIÓN .................................................................................................................... 158
3.2. GABINETE...................................................................................................................... 159
3.3. ELEMENTOS INCLUÍDOS .............................................................................................. 159
3.3.1. Interruptor general ........................................................................................................... 159
3.3.2. Interruptor diferencial....................................................................................................... 159
3.3.3. Interruptores automáticos (IACs) .................................................................................... 159
3.3.4. Barras de protección y neutro......................................................................................... 160
\4. DERIVACIONES ............................................................................................................. 160
\5. INSTALACIONES EN CUARTOS DE BAÑO ................................................................... 161
5.1. VOLUMEN DE PROHIBICIÓN ........................................................................................ 161
5.2. VOLUMEN DE PROTECCIÓN ........................................................................................ 162
5.3. CONEXIÓN EQUIPOTENCIAL ........................................................................................ 162
\6. TIERRAS ........................................................................................................................ 162
6.1. TOMAS DE TIERRA ....................................................................................................... 162
6.2. PUNTOS DE PUESTA A TIERRA ................................................................................... 162
6.3. LINEAS PRINCIPALES DE TIERRA Y DERIVACIONES ................................................. 163
6.4. ELEMENTOS A CONECTAR A TIERRA ......................................................................... 163
CAP. X. LOCALES DE PUBLICA CONCURRENCIA ..................................................................... 165
\1. DEFINICIÓN ................................................................................................................... 165
1.1. LOCALES DE REUNIÓN ................................................................................................ 165
1.2. ESTABLECIMIENTOS SANITARIOS ............................................................................... 165
\2. DISPOSICIONES GENERALES ..................................................................................... 165
\3. ALUMBRADOS ESPECIALES ....................................................................................... 166
3.1. ALUMBRADO DE EMERGENCIA (no permanente) ........................................................ 166
3.2. ALUMBRADO DE SEÑALIZACIÓN (permanente) ........................................................... 167
3.3. ALUMBRADO DE REEMPLAZAMIENTO ....................................................................... 167
3.4. FUENTES PROPIAS DE ENERGÍA ............................................................................... 167
\4. LOCALES DE ESPECTÁCULOS.................................................................................... 167
4.1. ALUMBRADO GENERAL ............................................................................................... 168
4.2. ALUMBRADO DE SEÑALIZACIÓN................................................................................. 168

<!-- p. 188 -->

Farq / publicaciones web 194

4.3. ALUMBRADO DE EMERGENCIA .................................................................................. 168
\5. LOCALES DE REUNIÓN ................................................................................................ 169
\6. ESTABLECIMIENTOS SANITARIOS ............................................................................... 169
6.1. INSTALACIONES EN QUIRÓFANOS .............................................................................. 169
6.1.1. Transformador de aislamiento ......................................................................................... 169
6.1.2. Detector de fugas ........................................................................................................... 169
6.1.3. Medidas de protección.................................................................................................... 169
6.1.4. Conexión de equipotencialidad ....................................................................................... 170
6.2. APARATOS DE RAYOS X .............................................................................................. 170
CAP. XI. PUESTA A TIERRA ......................................................................................................... 171
\1. DEFINICIÓN ................................................................................................................... 171
\2. COMPONENTES DE LA PUESTA A TIERRA................................................................. 171
2.1. TOMAS DE TIERRA ....................................................................................................... 173
2.1.1. Electrodo ........................................................................................................................ 173
2.1.1.1. Resistencia .................................................................................................................... 173
2.1.1.2. Tipos............................................................................................................................... 175
2.1.2. Línea o anillo de enlace con tierra .................................................................................. 175
2.1.3. Puntos de puesta a tierra ............................................................................................... 177
2.2. LINEAS PRINCIPALES DE TIERRA ............................................................................... 177
2.3. DERIVACIONES DE LAS LINEAS PRINCIPALES DE TIERRA....................................... 178
2.4. CONDUCTORES DE PROTECCIÓN .............................................................................. 178
2.5. CONEXIONES EQUIPOTENCIALES .............................................................................. 178
\3. ELEMENTOS QUE DEBEN CONECTARSE A TIERRA .................................................. 178
\4. PEQUEÑOS O MEDIANOS SUMINISTROS INDIVIDUALES .......................................... 179
\5. TIERRAS ARTIFICIALES EN NÚCLEOS HABITACIONALES ......................................... 179
5.1. TOMAS DE TIERRA ....................................................................................................... 179
5.2. PUNTOS DE PUESTA A TIERRA ................................................................................... 179
5.3. LINEAS PRINCIPALES DE TIERRA Y DERIVACIONES ................................................. 179
\6. TIERRAS ARTIFICIALES EN VIVIENDAS INDIVIDUALES ............................................. 180
\7. SEPARACIÓN ENTRE TOMAS DE TIERRA CON UNA S.E........................................... 180
\8. TRAMITES PARA APROBACIÓN ................................................................................... 180
CAP. XII. EL SUMINISTRO ELÉCTRICO ....................................................................................... 183
\1. GENERALIDADES ......................................................................................................... 183
\2. SISTEMA DE GENERACIÓN ......................................................................................... 183
\3. SISTEMA DE TRANSMISIÓN ......................................................................................... 184
\4. SISTEMA DE DISTRIBUCIÓN......................................................................................... 184
\5. EL SISTEMA ENERGÉTICO NACIONAL ........................................................................ 185
ANEXO
CASQUILLOS DE LAS LÁMPARAS ............................................................................................ 186
GRADOS DE PROTECCIÓN IP .................................................................................................. 187

<!-- p. 189 -->

Farq / publicaciones web 195

INDICE ALFABÉTICO

Caídas de tensión admisibles IV-2.1.1, pág. 40, IV-4, pág 54
Canalizaciones IV-3, pág. 44
bandejas portacables IV-3.3, pág. 50
bandejas portacables, definición IV-3.3, pág. 50
bandejas portacables, dimensionado IV-3.3.2, pág. 51
caños de fibrocemento, definición IV-3.2, pág. 49
caños de fibrocemento, dimensionado IV-3.2.2, pág. 50
caños de fibrocemento, mínimos IV-3.2.2, pág. 50
caños de fibrocemento, sección libre IV-3.2.2, pág. 50
conductos, capacidad IV-3.1.2, pág. 45
conductos, definición IV-3.1, pág. 44
conductos, diámetros mínimos IV-3.1.2, pág. 46
conductos, dimensionado IV-3.1.2, pág. 45
conductos, sección libre IV-3.1.2, pág. 48
ductos registrables IV-3.4, pág. 53
ductos registrables, dimensionado IV-3.4.2, pág. 53
Censo de cargas VI, pág. 87
según aparatos de consumo VI-3, pág. 88
según el área VI-2, pág. 87
según nivel de electrificación VI-4, pág. 91
Centralizaciones I-3.2, pág. 14
alturas I-3.2, pág. 14
definición I-3.2, pág. 14
CGP y CD VIII-3.2.3, pág. 126
Conductor neutro IV-2.1.3.2, pág. 43
conexión a tierra XI-2.4, pág.178
corte I-2.3.1, I-2.3.2, IX-3.3.3, pág. 8, 9, 159
dimensionado IV-2.1.3.2, pág. 43
Conductor de protección XI-2.4, pág. 178
corte I-2.3.2, XI-1, pág. 9, pág. 171
dimensionado IV-2.2, 44
Conductores I-2.1, pág. 7
de alimentación, mínimos VI-1, pág. 87
coexistencia IV-3.1.3, pág. 49
colores convencionales II-4, 20
desnudos I-2,1, pág. 7
activos, dimensionado IV-2.1, pág. 39
dimensionado (ejemplo) IV-8, pág. 63
dimensionado por caída de tensión IV-2.1.1, pág. 40
dimensionado por calentamiento IV-2.1.2, pág. 41
dimensionado por resistencia mecánica IV-2.1.3, pág. 42
reparto caídas de tensión IV-4, pág. 54
sección total incluso aislación IV-3.1.2, pág. 45
Derivaciones III-8, pág. 34
Diagramas V-2.1.3, V-2.1.4, pág. 83
unifilar V-2.1.4, pág. 83

<!-- p. 190 -->

Farq / publicaciones web 196

unifilar de líneas III-6.2, pág. 30
unifilar (ejemplo) IV-8, pág. 65
vertical V-2.1.3, pág. 83, 85
Ductos de barras IV-3.5, pág. 54
Equipos de medida VIII-6, pág. 138
centralización VIII-6.5, pág. 139
emplazamiento VIII-6.3, pág. 139
suministros centralizados en baja tensión VIII-6.7, pág. 145
suministros centralizados, módulos para exterior VIII-6.7.2, pág. 149, 150
suministros centralizados, local VIII-6.7.1.1, pág. 145
suministros centralizados, módulos VIII-6.7.1.2, pág. 145
suministros individuales en baja tensión VIII-6.6, pág. 139
tipos de tableros individuales VIII-6.6.3, pág. 140
ubicación VIII-6.4, pág. 139
Fusibles I-2.3.2, pág. 10
Instalaciones de enlace VIII, pág. 155
definición III-2,3, VII-1, pág. 21, pág. 125
cámaras VIII-5.2, pág. 138
canalizaciones VIII-5.1, pág. 137
componentes VIII-2, pág. 125
conjuntos habitacionales en 1 planta VIII-7, pág. 151
Instalaciones eléctricas I-1, pág. 7
anteproyecto III-1, pág. 21
centralizadas I-3.2.1, pág. 14
clasificación I-3, pág. 13
definición I-1, pág. 7
distribuidas I-3.2.3, pág. 15
estructura del proyecto II-3, pág. 18
etapas del anteproyecto III-3, pág. 23
fuente I-1, pág. 7
proyecto, definición II-3, pág. 18
proyecto, expresión V-2, pág. 81
proyecto, piezas escritas V-2.2, pág. 86
proyecto, piezas gráficas V-2.1, pág. 81
proyecto, plantas V-2.1.1, pág. 81
puesta I-1, pág. 7
receptor I-1, pág. 7
semicentralizadas I-3.2.2, pág. 14
sistema de alimentación III-2, pág. 21
Interruptores I-2.3.1, pág. 8
generalidades I-2.3.1, pág. 8
automáticos I-2.3.2, pág. 10
bipolares I-2.3.1, pág. 8
de combinación I-2.3.1, pág. 5
diferenciales I-2.3.2, pág. 12
térmico-magnéticos I-2.3.2, pág.11
tetrapolares VIII-6.7.1.2 E), pág. 149
tripolares I-2.3.1, pág. 8
ubicación III-7.3, pág. 34
unipolares I-2.3.1, pág. 8
Líneas III-6, pág. 28
Locales de pública concurrencia X-1, pág. 165
alumbrados especiales X-3, pág. 166
definición X-1, pág. 165
disposiciones generales X-2, pág. 165

<!-- p. 191 -->

Farq / publicaciones web 197

establecimientos sanitarios X-6, pág. 165
fuentes propias de energía X-3.4, pág. 169
locales de reunión X-5, pág. 167
locales de espectáculos X-4, pág. 169
Longitud equivalente IV-5, pág 55
Planillas IV-6, pág. 56
de cálculo IV-6, pág. 56
de resultados IV-7, pág. 60
Puesta a tierra XI, pág. 171
anillo de enlace XI-2.1.2, pág. 175
componentes XI-2, pág. 171
conductores de protección XI-2.4, pág. 178
conexiones equipotenciales XI-2.5, pág. 178
definición XI-1, pág. 171
derivaciones XI-2.3, pág. 178
electrodos artificiales XI-2.1.1, pág. 173
elementos a conectar XI-3, pág. 178
jabalinas XI-2.1.1.2, pág. 175
líneas principales XI-2.2, pág. 177
en núcleos habitacionales XI-5, pág. 179
en núcleos habitacionales, líneas y derivaciones XI-5.3, pág. 179
en núcleos habitacionales puntos de descarga XI-5.2, pág. 179
en pequeños suministros individuales XI-4, pág. 179
de portalámparas XI-3, pág. 178
separación entre tomas con una SE XI-7, pág. 180
tomas de tierra XI-2.1, pág. 173
trámites para aprobación XI-8, pág. 180
en viviendas individuales XI-6, pág. 180
Puestas I-1, III-7, pág. 7, 31
en salto III-7.3, III-8, pág. 34
ubicación III-7 pág. 31
Simbología V-2.1.7, pág. 83, 84
Subestaciones VII, pág. 93
a la intemperie VII-3.1, pág.94
a nivel de piso frente ancho VII-7, pág. 108
a nivel de piso frente angosto VII-7, pág. 113
a nivel de subsuelo VII-7, pág. 115
aberturas VII-3.2.6, pág. 101, 102
accesos VII-3.2.5, pág. 101
conductor equipotencial VII-6.2, pág. 107
ejemplos VII-7, pág. 107
en edificio VII-3.2, pág. 94
local para III-2.2, pág. 21
locales aislados VII-3.2.3.2, pág. 98
locales exentos VII-3.2.3.1, pág. 98
locales integrados VII-3.2.3.3, pág. 98
losa superior VII-3.2.9, pág. 104
modulares, canal VII-3.2.2, pág. 96, 100
modulares, circuito unifilar VII-3.2.2, pág. 99
niveles VII-3.2.4, pág. 101
propia II-4, pág. 19
puesta a tierra VII-6, pág. 106
puesta a tierra general VII-6.1, pág. 106
suministro en MT (ejemplo) VII-7, pág. 107, 120
Suministro eléctrico XII, pág. 183

<!-- p. 192 -->

Farq / publicaciones web 198

características II-4, pág. 18
distribución XII-4, pág. 184
en el Uruguay XII-2, pág. 183
generación XII-2, pág. 183
transmisión XII-3, pág. 184
en baja tensión II-4, pág. 18
en baja tensión, cargas normalizadas II-4, pág. 18
en media tensión VII-5, pág. 106
tensiones normalizadas II-4, pág. 18
Tableros I-3.2, pág. 14
alturas I-3.2 pág. 14
definición I-3.2 pág. 14
de frente muerto IV-9, pág. 74
de medidores III-4, pág. 24
de medidores, centralizados modulares VIII-6.7, pág. 145
diseño IV-9, pág. 74
general y derivados III-5, pág. 25
Tensiones de seguridad XI-2.1.1, pág. 173
Viviendas IX, pág. 157
cuartos de baño IX-5, pág. 161
cuartos de baño, conexión equipotencial IX-5.3, pág 162
cuartos de baño, volumen de prohibición IX-5.1, pág. 161
cuartos de baño, volumen de protección IX-5.2, pág. 162
derivaciones IX-4, pág. 160
líneas IX-2, pág. 158
suministros centralizados IX-1.2, pág. 157
suministros individuales IX-1.1, pág. 157
tablero general IX-3, pág. 158
tierras IX-6, pág. 162
