---
type: libro
title: "Manual SICA - PIRELLI"
author: ""
categoria: "ACOND. ELÉCTRICO"
paginas: 634
extraccion: "texto (OCR pendiente)"
fuente: "local:E:/MATERIAL DE CONSULTA/ACOND. ELÉCTRICO/Manual de Instalaciones Electricas.pdf"
convertido: 2026-10-16
---

# Manual SICA - PIRELLI

> Texto extraído de `ACOND. ELÉCTRICO\Manual de Instalaciones Electricas.pdf` (634 páginas, texto (OCR pendiente)). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

Copyright © Pirelli - development by Videoexpress

<!-- p. 2 -->

MANUAL DE INSTALACIONES ELECTRICAS
"PIRELLI - SICA"

Copyright © Pirelli - development by Videoexpress

<!-- p. 3 -->

Consejos para instalaciones eléctricas seguras y confiables

Instalaciones seguras y confiables - Generalidades

Circuitos

Zonas de seguridad

Las medidas básicas de seguridad

Otras medidas de seguridad

Diez "SI" para una instalación segura

Algunos "NO" para un uso seguro

<!-- p. 4 -->

Normativa de aplicación

Calidad, normalización y certificación

<!-- p. 5 -->

Nociones Básicas de Electricidad

Seguridad y Protección Eléctrica

Medidas de protección a las personas y a los edificios

<!-- p. 6 -->

Requisitos Generales para Materiales Eléctricos

Conductores Eléctricos

Dimensionamiento de Conductores Eléctricos

Caños y Tableros eléctricos

Elementos de protección y maniobra de uso domiciliario

Instalaciones con motores

Elementos de protección y maniobra de uso industrial

Materiales de Iluminación

<!-- p. 7 -->

Proyecto de Instalaciones eléctricas

Componentes de una instalación

Reglas y criterios para la construcción de una instalación

Instalaciones Eléctricas de muy Baja Tensión (MBT)

Instalaciones con motores

Corrección del Factor de Potencia

Ensayos sobre las instalaciones

<!-- p. 8 -->

Trabajo Práctico N° 1 Proyecto de una instalación unifamiliar

Trabajo Práctico N° 2 Proyecto de un edificio pequeño

<!-- p. 9 -->

T.P. N° 1 - Proyecto de una instalación unifamiliar

Descripción del proyecto

Cálculo de la demanda

Cálculo de los electroductos

Cálculo del circuito seccional

Cálculo de la potencia de los circuitos de distribución

Dimensionamiento de los electroductos

Dimensionamiento de las protecciones

Lista de materiales

<!-- p. 10 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Descripción del proyecto 1/8

Supongamos una planta de vivienda unifamiliar con grado de electrificación media de aproximadamente 100
m2, compuesta por living, comedor, 2 dormitorios, baño, cocina, habitación de servicio y galería, con
alimentación de 220 V.
El primer paso consiste en ubicar en un plano de planta la entrada del medidor, el tablero principal, las cajas
para salidas de iluminación, las cajas para tomacorrientes e indicar el respectivo número de circuito.

Para la designación de los elementos (Referencias) se ha empleado la simbología gráfica de la norma IRAM.

1 2 3 4 5 6 7 8

<!-- p. 11 -->

1

<!-- p. 12 -->

Trabajo Práctico N° 1 Proyecto de una instalación unifamiliar

Trabajo Práctico N° 2 Proyecto de un edificio pequeño

<!-- p. 13 -->

T. P. N° 2 - Proyecto de un edificio pequeño

Descripción del proyecto

Cálculo de la demanda de las unidades de vivienda

Recálculo de la demanda de las unidades de vivienda

Cálculo de la demanda total del inmueble

Dimensionamiento de los conductores

Dimensionamiento de las protecciones

Selección de las cañerías

<!-- p. 14 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Descripción del proyecto 1/7

Para la realización de este caso práctico emplearemos un método más simplificado que el empleado
en el TP Nro. 1. Supongamos un edificio de departamentos de las siguientes características:
G Sala de medidores de luz
Subsuelo G Sala de medidores de gas
G Sala de cisterna y bombas de agua

G Un local de 40 m2
Planta baja G Hall de entrada

G Diez pisos con dos unidades de vivienda cada uno de 81 m2, con la
Planta tipo siguiente disposición:
G comedor: 18 m2
G living-comedor: 12 m2
G 2 dormitorios: 20 m2
G baño: 4,5 m2
G cocina: 8,5 m2
G lavadero: 3,5 m2
G pasillo: 2 m2
G Hab. de sevicio: 9 m2
G Baño de servicio: 3,5 m2

G Sala de máquinas (2 ascensores) Azotea

Se supone un grado de electrificación media con alimentación de 220 V.

1 2 3 4 5 6 7

<!-- p. 15 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Descripción del proyecto 1/7

Para la realización de este caso práctico emplearemos un método más simplificado que el empleado
en el TP Nro. 1. Supongamos un edificio de departamentos de las siguientes características:
G Sala de medidores de luz
Subsuelo G Sala de medidores de gas
G Sala de cisterna y bombas de agua

G Un local de 40 m2
Planta baja G Hall de entrada

G Diez pisos con dos unidades de vivienda cada uno de 81 m2, con la
Planta tipo siguiente disposición:
G comedor: 18 m2
G living-comedor: 12 m2
G 2 dormitorios: 20 m2
G baño: 4,5 m2
G cocina: 8,5 m2
G lavadero: 3,5 m2
G pasillo: 2 m2
G Hab. de sevicio: 9 m2
G Baño de servicio: 3,5 m2

G Sala de máquinas (2 ascensores) Azotea

Se supone un grado de electrificación media con alimentación de 220 V.

<!-- p. 16 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Cálculo de la demanda de las unidades de la vivienda 2/7

Para calcular los consumos de cada unidad se debe recurrir al "número mínimo de puntos de
utilización" indicado en el Reglamento de la A.E.A., para viviendas con grado de electrificación medio.
En nuestro caso sería:
G Uno para bocas de alumbrado.
G Uno para tomacorrientes de usos generales.
G Uno para tomacorrientes de usos especiales.
Para los "Puntos mínimos de utilización" se considerará:
Habitación Requisitos del Alumbrado Tomas Tomas de
reglamento de uso uso
general específico

Comedor Bocas de alumbrado (mín. 2 3 -
(18 m2) 1 c/20 m2): se adoptan 2
Tomacorrientes (mín. 1 c/6
m2):

Living-comedo Bocas de alumbrado (mín. 2 2 -
(12 m2) 1 c/20 m2): se adoptan 2
Tomacorrientes (mín. 1 c/6
m2)

Dormitorios Independientemente de su 2 6 -
(10 m2) superficie llevarán 1 boca
de alumbrado y 3
tomacorrientes de usos
generales: se adoptan el
doble.

Cocina Bocas de alumbrado (mín. 2 5 1
(8,5 m2) 2) Tomacorrientes (mín. 3)

Pasillo Una boca de alumbrado y 1 1 -
(2 m2) un tomacorriente de usos
generales.

Baño Una boca de alumbrado y 1 1 -
(4,5 m2) un tomacorriente de usos
generales.

Lavadero No está contemplado en la 1 1 1
(4,5 m2) reglamentación, por lo que
se adopta 1 boca de
alumbrado y un
tomacorriente de usos
generales.

Habitación de Bocas de alumbrado (mín. 1 2 -
servicio 1 c/20 m2)
(9 m2) Tomacorrientes (mín. 1 c/6
m2)

<!-- p. 17 -->

Baño de Una boca de alumbrado y 1 1 -
servicio un tomacorriente de usos
(3,5 m2) generales.

Total 13 22 -

Dado que la cantidad de tomacorrientes supera los 15 se deben prever dos circuitos para los mismos,
luego el cálculo de la demanda será:
G 13 bocas de alumbrado * 125 VA / boca = 1625 VA
G siendo la demanda simultánea de 1625 VA * 0,66 = 1073 VA
G para la demanda en los circuitos de tomacorrientes, en tanto no se cuente con datos más
precisos, se debe considerar 2200 VA por circuito, en este caso sería 2200 VA * 2 = 4400 VA.
G análogamente, para el circuito de tomacorrientes especiales se considera el mínimo de 2750
VA.
G En total resulta 1073 + 4400 + 2750 = 8223 VA
Dado que este valor supera los 6000 VA, la vivienda debe ser considerada como de grado de
electrificación elevado, por lo que deben revisarse los números mínimos de bocas y de circuitos
previstos originalmente.

<!-- p. 18 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Recálculo de la demanda de las unidades de vivienda 3/7

Para una vivienda de grado de electrificación elevado se deben prever los siguientes circuitos:
G Dos para bocas de alumbrado.
G Dos para tomacorrientes de usos generales.
G Dos para tomacorrientes de usos especiales.
Para los "Puntos mínimos de utilización" se considerará:
Habitación Requisitos del reglamento Alumbrado Tomas de Tomas de
uso uso
general específico
Comedor Bocas de alumbrado (mín. 1 2 3 1
(18 m2) c/20 m2):
Tomacorrientes (mín. 1 c/6
m2):

\|Living-comedor Bocas de alumbrado (mín. 1 2 2 1
(12 m2) c/20 m2)
Tomacorrientes (mín. 1 c/6
m2)

Dormitorios Independientemente de su 2 6 2
(10 m2) superficie llevarán 1 boca de
alumbrado y 3
tomacorrientes de usos
generales.

Cocina Bocas de alumbrado (mín. 2) 2 5 1
(8,5 m2) Tomacorrientes (mín. 3)

Pasillo Una boca de alumbrado y un 1 1 -
(2 m2) tomacorriente de usos
generales.

Baño Una boca de alumbrado y un 1 1 -
(4,5 m2) tomacorriente de usos
generales.

Lavadero No está contemplado en la 2 1 1
(4,5 m2) reglamentación, por lo que se
adopta 1 boca de alumbrado
y un tomacorriente de usos
generales.

Habitación de Bocas de alumbrado (mín. 1 1 2 1
servicio c/20 m2)
(9 m2) Tomacorrientes (mín. 1 c/6
m2): se adoptan 3
Una boca de alumbrado y un Baño de 1 1 - tomacorriente de usos servicio generales. (3,5 m2)

Total 14 22 7

<!-- p. 19 -->

Dado que la cantidad de tomacorrientes supera los 15 se deben prever dos circuitos para los mismos,
luego el cálculo de la demanda será:
G 7 bocas de alumbrado * 125 VA / boca = 875 VA por circuito
G siendo la demanda simultánea de 875 VA * 0,66 = 577,5 VA
G para los dos circuitos resulta = 1155 VA.
G para la demanda en los circuitos de tomacorrientes, se mantiene el criterio de considerar 2200
VA por circuito, en este caso sería 2200 VA * 2 = 4400 VA.
G análogamente, para los circuitos de tomacorientes de usos especiales se considerará 2750
VA.c/u, o sea 5500 VA.
G La potencia máxima simultánea total de cada vivienda resulta: 1155 + 4400 + 5500 = 11055
VA
Dado que en nuestro ejemplo tenemos 20 unidades de vivienda, el coeficiente de simultaneidad a
considerar entre las mismas es del 50%; ello nos daría una potencia total simultánea de 11055 * 20 *
0,5 = 110550 VA.

<!-- p. 20 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Cálculo de la demanda total del inmueble 4/7

A) Cálculo de la demanda para el local:
Si no se cuenta con mayores preciciones se considera que presenta un grado de electrificación
medio, por lo que se deben prever los siguientes circuitos:
G Un circuito para bocas de alumbrado = 1050 VA (*).
G Un circuito para tomacorrientes de usos generales = 2200 VA.
G Un circuito para tomacorrientes de usos especiales = 2750 VA.
(*) Este valor se eligió para no sobrepasar el valor de 6000 VA correspondiente al grado de
electrificación elegido y, considerando 125 VA por boca y un coeficiente de simultaneidad de 0,66
equivale a 12 bocas, que se considera un valor aceptable.
B) Cálculo de la demanda para los servicios generales:
Para su cálculo se suponen conocidas las potencias de todas las cargas instaladas, que en nuestro
caso serán:
G Ascensores (2) = 4000 VA * 2 circuitos = 8000 VA
G circuito de luz de coches = 250 VA * 2 circuitos = 500 VA
G Circuitos de bombas de agua = 2 * 1000 VA = 2000 VA
G Circuito de iluminación de palieres (fijo) = 1200 VA.
G Circuito de iluminación de palieres (automático) = 1200 VA.
G Circuito de tomacorientes en palieres = 2200 VA.
G Iluminación del Hall de entrada = 700 VA
G Iluminación sala de máquinas, bombas y medidores = 700 VA
G Total = 16500 VA.
Para el cálculo de la potencia simultánea se adopta un coeficiente de simultaneidad de uno para los
ascensores, de 0,5 para las bombas de agua (sólo funciona una por vez) y de 0,66 para el resto, ello
da una potencia total simultánea de = 13460 VA = (700+700+2200+1200+1200) * 0,66 + 2000 * 0,5
8000 + 500
A) Cálculo de la demanda total del inmueble:
G Viviendas = 110550 VA
G Local comercial = 6000 VA
G Servicios generales = 13460 VA
G Total = 130010 VA.
Si se considera un factor de potencia de 0,85 resulta:
G Viviendas (c/u) 11055 * 0,85 / 1000 = 9,40 kW
G Local 6000 * 0,85 /1000 = 5,1 kW
G Servicios generales 13460 * 0,85 / 1000 = 11,4 kW
Ello significa que todas ellas pueden ser certificadas por instaladores matriculados en la Categoría C.

<!-- p. 21 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Dimensionamiento de los conductores 5/7

A título de ejemplo sólo se realizará el cálculo para las unidades de vivienda y considerando la caída
de tensión sólo para la línea seccional. Obviamente en una instalación real se debe realizar este
cálculo para todos los circuitos.
A) Cálculo de los circuitos de alumbrado:
La corriente de proyecto Ip = S / U = 577,5 VA / 220 V = 2,63 A.
Siendo la corriente de proyecto inferior a la del conductor mínimo admisible para este tipo de circuitos
(13 Ampere para 1,5 mm2) se adopta esta sección para los mismos.
B) Cálculo de los circuitos de tomacorrientes de uso general:
De la misma forma resulta Ip = S / U = 2200 VA / 220 V = 10 A
Siendo menor a la corriente admisible del cable de 1,5 mm2 (13 A) también se adopta cable de 1,5
mm2
C) Cálculo de los circuitos de tomacorrientes de uso especial:
Ip = S / U = 2750 VA / 220 V = 12,5 A
Siendo menor a la corriente admisible del cable de 2,5 mm2 (18 A) se adopta cable de 2,5 mm2.
.D) Cálculo de la línea seccional:
Colocándonos en la situación más desfavorable, la corriente sería:
Ip = S / U = 11055 VA / 220 V = 50,25 A
Este valor, al igual que el del TP N° 1 resulta claramente exagerado, por lo que se debe efectuar un
análisis mucho más acabado de los coeficientes de simultaneidad a efectos de realizar una
instalación segura pero económicamente razonable. Despreciando estas consideraciones
calcularemos la sección de conductor suponiendo una alimentación por los montantes de los
ascensores, donde no hay peligro de sobreelevaciones de temperatura.
Por lo tanto, el coeficiente de corrección a aplicar a los valores de tablas será de 1,22; ello significa
que para un conductor de 10 mm2 cuya corriente nominal es de 43 A para esta modalidad de
instalación será 43 * 1,22, o sea 52,5 Ampere.
Siendo este valor superior a la corriente de cálculo de 50,25 A es válida la sección de 10 mm2.
E) Verificación de la caída de tensión:
Se aplica la expresión Us = Ip * Rs, donde

G Us es la caída de tensión de la línea seccional (en V)

G Rs la resistencia del conductor correspondiente a dicha línea (en ), expresada por la
fórmula Rho * Ls / S
G Rho = resistividad del cobre ( 1 / 56 * mm2 / m)
G Ls = longitud de los conductores activos, considerando la distancia más comprometida será 10
pisos * 2,8 m. por piso = 28 m. Pero al ser dos los conductores activos (fase y neutro) esa
longitud resulta ser de 56 metros.
G S es la sección del conductor.

<!-- p. 22 -->

Por lo tanto será Rs = 1/56 * mm2 / m * 56 m / 10 mm2 = 0,10

Siendo el valor absoluto = 50,25 A * 0,10 = 5,03 V
y en forma porcentual = 5,03 / 220 = 2,3% (valor que está por debajo del valor exigido del 3%), por lo
que la sección de 10 mm2 cumple la verificación de caída de tensión.
F) Verificación por corriente de cortocircuito:

Se debe cumplir la fórmula
donde:
t = duración del cortocircuito (sec.)
S = sección del conductor (mm2)
Icc = corriente de cortocircuito (A)
C = 115 para cables en cobre aislados en PVC (160°C)
\= 74 para cables en aluminio aislados en PVC (160°C)
\= 143 para cables en cobre aislados en XLPE (250°C)
\= 92 para cables en aluminio aislados en XLPE (250°C)

Si consideramos que las corrientes de cortocircuito de las companias prestadoras están en el orden
de los 3000 A, y que los tiempos de actuación de las protecciones (interruptores automáticos) están
en el orden de los 20 milisegundos, resulta que
S = 3,72 mm2 para C=115; valor muy inferior al adoptado de 10 mm2.

<!-- p. 23 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Dimensionamiento de las protecciones 6/7

Si bien el Reglamento admite el empleo del conjunto interruptor con fusibles, en la práctica se
emplean protectores automáticos que deben verificar que su corriente nominal (In) sea menor que la
corriente admisible del conductor (Ic) y mayor que la corriente total del circuito (Ip).
A) Tablero seccional:
Se admiten dos variantes:
G Un interruptor diferencial para el corte general y tantos interruptores automáticos como
circuitos existan. Es el más sencillo y económico pero ante una falla a tierra saca de servicio a
todos los circuitos.
G Un interruptor automático o manual como corte general y para cada circuito un conjunto
diferencial con interruptor automático.
Para nuestro ejemplo se adoptará la primer variante, siendo:
G Circuitos de alumbrado: Interruptores automáticos bipolares de 6 A. de corriente nominal, con
capacidad de ruptura de 3 kA, con lo que se cumple que Ip \<ó= In \<ó= Ic, en nuestro caso
2,63 A \<ó= 6 A \<ó= 13 A
G Circuitos de tomacorrientes de uso general: análogamente se elegirán interruptores
automáticos bipolares de 10A, verificándose que Ip \< In \< Ic, en nuestro caso 10 A \<ó= 10 A
\<ó= 13 A
G Circuitos de tomacorrientes de uso especial: análogamente se elegirán interruptores
automáticos bipolares de 16A, verificándose que Ip \< In \< Ic, en nuestro caso 12,5 A \<ó= 16 A
\<ó= 18 A
G Interruptor general: se elegirá un interruptor por corriente diferencial de fuga de las siguientes
características:
H Corriente nominal de actuación = 30 mA.
H Tiempo de actuación = 20 ms
H Corriente nominal = debe soportar la corriente simultánea de todos los circuitos
conectados a él; en nuestro caso se debe elegir uno de 63 A, ya que los equipos
comerciales son de 25, 40 ó 63 Amper.
B) Tablero principal:
Se debe instalar un interruptor como aparato de maniobra principal y un dispositivo de protección
contra sobrecargas y cortocircuitos, eligiéndose en nuestro caso un interruptor automático bipolar,
clase C ó D, con capacidad de ruptura de 3 kA y 50 A de corriente nominal. Al igual que en el caso
anterior se debe verificar que Ip \< In \< Ic, en nuestro caso 50 A \<ó= 50 A \<ó= 52,5 A
Con estos elementos estamos en condiciones de realizar el esquema unifilar de la instalación, que
resultaría:

<!-- p. 24 -->

Por simplicidad sólo se representó un circuito de iluminación, de tomacorrientes y de usos especiales
(en la práctica son dos de cada uno de ellos).

<!-- p. 25 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Selección de cañerías 7/7

Para una instalación de tipo embutido como la del presente proyecto se puede optar por:
G Caños de acero tipo RL (livianos) o RS (semipesados)
G Caños termoplásticos según IRAM 2206 parte I (rígidos no flexibles).
Una vez definido el tipo de canalización y el material a emplear se debe realizar el tendido sobre el
tablero, partiendo desde el tablero seccional hasta el último de los consumos, luego se indican la
cantidad de conductores a cablear en cada una de ellas y a través de las tablas respectivas se elige
la sección de las cañerías.
Si bién es factible cablear en una misma cañería conductores correspondientes a distintos circuitos,
por razones de seguridad y por lo pautado en el Reglamento de la A.E.A., que establece tantas
limitaciones que se recomienda no emplear este tipo de tendido.

<!-- p. 26 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Cálculo de la demanda de las unidades de la vivienda 2/7

Para calcular los consumos de cada unidad se debe recurrir al "número mínimo de puntos de
utilización" indicado en el Reglamento de la A.E.A., para viviendas con grado de electrificación medio.
En nuestro caso sería:
G Uno para bocas de alumbrado.
G Uno para tomacorrientes de usos generales.
G Uno para tomacorrientes de usos especiales.
Para los "Puntos mínimos de utilización" se considerará:
Habitación Requisitos del Alumbrado Tomas Tomas de
reglamento de uso uso
general específico

Comedor Bocas de alumbrado (mín. 2 3 -
(18 m2) 1 c/20 m2): se adoptan 2
Tomacorrientes (mín. 1 c/6
m2):

Living-comedo Bocas de alumbrado (mín. 2 2 -
(12 m2) 1 c/20 m2): se adoptan 2
Tomacorrientes (mín. 1 c/6
m2)

Dormitorios Independientemente de su 2 6 -
(10 m2) superficie llevarán 1 boca
de alumbrado y 3
tomacorrientes de usos
generales: se adoptan el
doble.

Cocina Bocas de alumbrado (mín. 2 5 1
(8,5 m2) 2) Tomacorrientes (mín. 3)

Pasillo Una boca de alumbrado y 1 1 -
(2 m2) un tomacorriente de usos
generales.

Baño Una boca de alumbrado y 1 1 -
(4,5 m2) un tomacorriente de usos
generales.

Lavadero No está contemplado en la 1 1 1
(4,5 m2) reglamentación, por lo que
se adopta 1 boca de
alumbrado y un
tomacorriente de usos
generales.

Habitación de Bocas de alumbrado (mín. 1 2 -
servicio 1 c/20 m2)
(9 m2) Tomacorrientes (mín. 1 c/6
m2)

Baño de Una boca de alumbrado y 1 1 -
servicio un tomacorriente de usos
(3,5 m2) generales.

<!-- p. 27 -->

Total 13 22 -

Dado que la cantidad de tomacorrientes supera los 15 se deben prever dos circuitos para los mismos,
luego el cálculo de la demanda será:
G 13 bocas de alumbrado * 125 VA / boca = 1625 VA
G siendo la demanda simultánea de 1625 VA * 0,66 = 1073 VA
G para la demanda en los circuitos de tomacorrientes, en tanto no se cuente con datos más
precisos, se debe considerar 2200 VA por circuito, en este caso sería 2200 VA * 2 = 4400 VA.
G análogamente, para el circuito de tomacorrientes especiales se considera el mínimo de 2750
VA.
G En total resulta 1073 + 4400 + 2750 = 8223 VA
Dado que este valor supera los 6000 VA, la vivienda debe ser considerada como de grado de
electrificación elevado, por lo que deben revisarse los números mínimos de bocas y de circuitos
previstos originalmente.

1 2 3 4 5 6 7

<!-- p. 28 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Recálculo de la demanda de las unidades de vivienda 3/7

Para una vivienda de grado de electrificación elevado se deben prever los siguientes circuitos:
G Dos para bocas de alumbrado.
G Dos para tomacorrientes de usos generales.
G Dos para tomacorrientes de usos especiales.
Para los "Puntos mínimos de utilización" se considerará:
Habitación Requisitos del reglamento Alumbrado Tomas de Tomas de
uso uso
general específico
Comedor Bocas de alumbrado (mín. 1 2 3 1
(18 m2) c/20 m2):
Tomacorrientes (mín. 1 c/6
m2):

\|Living-comedor Bocas de alumbrado (mín. 1 2 2 1
(12 m2) c/20 m2)
Tomacorrientes (mín. 1 c/6
m2)

Dormitorios Independientemente de su 2 6 2
(10 m2) superficie llevarán 1 boca de
alumbrado y 3
tomacorrientes de usos
generales.

Cocina Bocas de alumbrado (mín. 2) 2 5 1
(8,5 m2) Tomacorrientes (mín. 3)

Pasillo Una boca de alumbrado y un 1 1 -
(2 m2) tomacorriente de usos
generales.

Baño Una boca de alumbrado y un 1 1 -
(4,5 m2) tomacorriente de usos
generales.

Lavadero No está contemplado en la 2 1 1
(4,5 m2) reglamentación, por lo que se
adopta 1 boca de alumbrado
y un tomacorriente de usos
generales.

Habitación de Bocas de alumbrado (mín. 1 1 2 1
servicio c/20 m2)
(9 m2) Tomacorrientes (mín. 1 c/6
m2): se adoptan 3
Una boca de alumbrado y un Baño de 1 1 - tomacorriente de usos servicio generales. (3,5 m2)

Total 14 22 7

Dado que la cantidad de tomacorrientes supera los 15 se deben prever dos circuitos para los mismos,
luego el cálculo de la demanda será:
G 7 bocas de alumbrado * 125 VA / boca = 875 VA por circuito

<!-- p. 29 -->

G siendo la demanda simultánea de 875 VA * 0,66 = 577,5 VA
G para los dos circuitos resulta = 1155 VA.
G para la demanda en los circuitos de tomacorrientes, se mantiene el criterio de considerar 2200
VA por circuito, en este caso sería 2200 VA * 2 = 4400 VA.
G análogamente, para los circuitos de tomacorientes de usos especiales se considerará 2750
VA.c/u, o sea 5500 VA.
G La potencia máxima simultánea total de cada vivienda resulta: 1155 + 4400 + 5500 = 11055
VA
Dado que en nuestro ejemplo tenemos 20 unidades de vivienda, el coeficiente de simultaneidad a
considerar entre las mismas es del 50%; ello nos daría una potencia total simultánea de 11055 * 20 *
0,5 = 110550 VA.

1 2 3 4 5 6 7

<!-- p. 30 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Cálculo de la demanda total del inmueble 4/7

A) Cálculo de la demanda para el local:
Si no se cuenta con mayores preciciones se considera que presenta un grado de electrificación
medio, por lo que se deben prever los siguientes circuitos:
G Un circuito para bocas de alumbrado = 1050 VA (*).
G Un circuito para tomacorrientes de usos generales = 2200 VA.
G Un circuito para tomacorrientes de usos especiales = 2750 VA.
(*) Este valor se eligió para no sobrepasar el valor de 6000 VA correspondiente al grado de
electrificación elegido y, considerando 125 VA por boca y un coeficiente de simultaneidad de 0,66
equivale a 12 bocas, que se considera un valor aceptable.
B) Cálculo de la demanda para los servicios generales:
Para su cálculo se suponen conocidas las potencias de todas las cargas instaladas, que en nuestro
caso serán:
G Ascensores (2) = 4000 VA * 2 circuitos = 8000 VA
G circuito de luz de coches = 250 VA * 2 circuitos = 500 VA
G Circuitos de bombas de agua = 2 * 1000 VA = 2000 VA
G Circuito de iluminación de palieres (fijo) = 1200 VA.
G Circuito de iluminación de palieres (automático) = 1200 VA.
G Circuito de tomacorientes en palieres = 2200 VA.
G Iluminación del Hall de entrada = 700 VA
G Iluminación sala de máquinas, bombas y medidores = 700 VA
G Total = 16500 VA.
Para el cálculo de la potencia simultánea se adopta un coeficiente de simultaneidad de uno para los
ascensores, de 0,5 para las bombas de agua (sólo funciona una por vez) y de 0,66 para el resto, ello
da una potencia total simultánea de = 13460 VA = (700+700+2200+1200+1200) * 0,66 + 2000 * 0,5
8000 + 500
A) Cálculo de la demanda total del inmueble:
G Viviendas = 110550 VA
G Local comercial = 6000 VA
G Servicios generales = 13460 VA
G Total = 130010 VA.
Si se considera un factor de potencia de 0,85 resulta:
G Viviendas (c/u) 11055 * 0,85 / 1000 = 9,40 kW
G Local 6000 * 0,85 /1000 = 5,1 kW
G Servicios generales 13460 * 0,85 / 1000 = 11,4 kW
Ello significa que todas ellas pueden ser certificadas por instaladores matriculados en la Categoría C.

1 2 3 4 5 6 7

<!-- p. 31 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Dimensionamiento de los conductores 5/7

A título de ejemplo sólo se realizará el cálculo para las unidades de vivienda y considerando la caída
de tensión sólo para la línea seccional. Obviamente en una instalación real se debe realizar este
cálculo para todos los circuitos.
A) Cálculo de los circuitos de alumbrado:
La corriente de proyecto Ip = S / U = 577,5 VA / 220 V = 2,63 A.
Siendo la corriente de proyecto inferior a la del conductor mínimo admisible para este tipo de circuitos
(13 Ampere para 1,5 mm2) se adopta esta sección para los mismos.
B) Cálculo de los circuitos de tomacorrientes de uso general:
De la misma forma resulta Ip = S / U = 2200 VA / 220 V = 10 A
Siendo menor a la corriente admisible del cable de 1,5 mm2 (13 A) también se adopta cable de 1,5
mm2
C) Cálculo de los circuitos de tomacorrientes de uso especial:
Ip = S / U = 2750 VA / 220 V = 12,5 A
Siendo menor a la corriente admisible del cable de 2,5 mm2 (18 A) se adopta cable de 2,5 mm2.
.D) Cálculo de la línea seccional:
Colocándonos en la situación más desfavorable, la corriente sería:
Ip = S / U = 11055 VA / 220 V = 50,25 A
Este valor, al igual que el del TP N° 1 resulta claramente exagerado, por lo que se debe efectuar un
análisis mucho más acabado de los coeficientes de simultaneidad a efectos de realizar una
instalación segura pero económicamente razonable. Despreciando estas consideraciones
calcularemos la sección de conductor suponiendo una alimentación por los montantes de los
ascensores, donde no hay peligro de sobreelevaciones de temperatura.
Por lo tanto, el coeficiente de corrección a aplicar a los valores de tablas será de 1,22; ello significa
que para un conductor de 10 mm2 cuya corriente nominal es de 43 A para esta modalidad de
instalación será 43 * 1,22, o sea 52,5 Ampere.
Siendo este valor superior a la corriente de cálculo de 50,25 A es válida la sección de 10 mm2.
E) Verificación de la caída de tensión:
Se aplica la expresión Us = Ip * Rs, donde

G Us es la caída de tensión de la línea seccional (en V)

G Rs la resistencia del conductor correspondiente a dicha línea (en ), expresada por la
fórmula Rho * Ls / S
G Rho = resistividad del cobre ( 1 / 56 * mm2 / m)
G Ls = longitud de los conductores activos, considerando la distancia más comprometida será 10
pisos * 2,8 m. por piso = 28 m. Pero al ser dos los conductores activos (fase y neutro) esa
longitud resulta ser de 56 metros.
G S es la sección del conductor.

Por lo tanto será Rs = 1/56 * mm2 / m * 56 m / 10 mm2 = 0,10

Siendo el valor absoluto = 50,25 A * 0,10 = 5,03 V

<!-- p. 32 -->

y en forma porcentual = 5,03 / 220 = 2,3% (valor que está por debajo del valor exigido del 3%), por lo
que la sección de 10 mm2 cumple la verificación de caída de tensión.
F) Verificación por corriente de cortocircuito:

Se debe cumplir la fórmula
donde:
t = duración del cortocircuito (sec.)
S = sección del conductor (mm2)
Icc = corriente de cortocircuito (A)
C = 115 para cables en cobre aislados en PVC (160°C)
\= 74 para cables en aluminio aislados en PVC (160°C)
\= 143 para cables en cobre aislados en XLPE (250°C)
\= 92 para cables en aluminio aislados en XLPE (250°C)

Si consideramos que las corrientes de cortocircuito de las companias prestadoras están en el orden
de los 3000 A, y que los tiempos de actuación de las protecciones (interruptores automáticos) están
en el orden de los 20 milisegundos, resulta que
S = 3,72 mm2 para C=115; valor muy inferior al adoptado de 10 mm2.

1 2 3 4 5 6 7

<!-- p. 33 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Dimensionamiento de las protecciones 6/7

Si bien el Reglamento admite el empleo del conjunto interruptor con fusibles, en la práctica se
emplean protectores automáticos que deben verificar que su corriente nominal (In) sea menor que la
corriente admisible del conductor (Ic) y mayor que la corriente total del circuito (Ip).
A) Tablero seccional:
Se admiten dos variantes:
G Un interruptor diferencial para el corte general y tantos interruptores automáticos como
circuitos existan. Es el más sencillo y económico pero ante una falla a tierra saca de servicio a
todos los circuitos.
G Un interruptor automático o manual como corte general y para cada circuito un conjunto
diferencial con interruptor automático.
Para nuestro ejemplo se adoptará la primer variante, siendo:
G Circuitos de alumbrado: Interruptores automáticos bipolares de 6 A. de corriente nominal, con
capacidad de ruptura de 3 kA, con lo que se cumple que Ip \<ó= In \<ó= Ic, en nuestro caso
2,63 A \<ó= 6 A \<ó= 13 A
G Circuitos de tomacorrientes de uso general: análogamente se elegirán interruptores
automáticos bipolares de 10A, verificándose que Ip \< In \< Ic, en nuestro caso 10 A \<ó= 10 A
\<ó= 13 A
G Circuitos de tomacorrientes de uso especial: análogamente se elegirán interruptores
automáticos bipolares de 16A, verificándose que Ip \< In \< Ic, en nuestro caso 12,5 A \<ó= 16 A
\<ó= 18 A
G Interruptor general: se elegirá un interruptor por corriente diferencial de fuga de las siguientes
características:
H Corriente nominal de actuación = 30 mA.
H Tiempo de actuación = 20 ms
H Corriente nominal = debe soportar la corriente simultánea de todos los circuitos
conectados a él; en nuestro caso se debe elegir uno de 63 A, ya que los equipos
comerciales son de 25, 40 ó 63 Amper.
B) Tablero principal:
Se debe instalar un interruptor como aparato de maniobra principal y un dispositivo de protección
contra sobrecargas y cortocircuitos, eligiéndose en nuestro caso un interruptor automático bipolar,
clase C ó D, con capacidad de ruptura de 3 kA y 50 A de corriente nominal. Al igual que en el caso
anterior se debe verificar que Ip \< In \< Ic, en nuestro caso 50 A \<ó= 50 A \<ó= 52,5 A
Con estos elementos estamos en condiciones de realizar el esquema unifilar de la instalación, que
resultaría:

<!-- p. 34 -->

Por simplicidad sólo se representó un circuito de iluminación, de tomacorrientes y de usos especiales
(en la práctica son dos de cada uno de ellos).

1 2 3 4 5 6 7

<!-- p. 35 -->

Trabajo Práctico N° 2 - Proyecto de un edificio pequeño
Selección de cañerías 7/7

Para una instalación de tipo embutido como la del presente proyecto se puede optar por:
G Caños de acero tipo RL (livianos) o RS (semipesados)
G Caños termoplásticos según IRAM 2206 parte I (rígidos no flexibles).
Una vez definido el tipo de canalización y el material a emplear se debe realizar el tendido sobre el
tablero, partiendo desde el tablero seccional hasta el último de los consumos, luego se indican la
cantidad de conductores a cablear en cada una de ellas y a través de las tablas respectivas se elige
la sección de las cañerías.
Si bién es factible cablear en una misma cañería conductores correspondientes a distintos circuitos,
por razones de seguridad y por lo pautado en el Reglamento de la A.E.A., que establece tantas
limitaciones que se recomienda no emplear este tipo de tendido.

1 2 3 4 5 6 7

<!-- p. 36 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Descripción del proyecto 1/8

Supongamos una planta de vivienda unifamiliar con grado de electrificación media de aproximadamente 100
m2, compuesta por living, comedor, 2 dormitorios, baño, cocina, habitación de servicio y galería, con
alimentación de 220 V.
El primer paso consiste en ubicar en un plano de planta la entrada del medidor, el tablero principal, las cajas
para salidas de iluminación, las cajas para tomacorrientes e indicar el respectivo número de circuito.

<!-- p. 37 -->

Para la designación de los elementos (Referencias) se ha empleado la simbología gráfica de la norma IRAM.

<!-- p. 38 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Cálculo de la demanda 2/8

El siguiente paso consiste en determinar la demanda de potencia máxima simultánea.
A los efectos del cálculo se considera la potencia aparente, por lo que se mide en Volt Ampere (V A).
La corriente se calcula de la fórmula I = P / U, por lo que a modo de ejemplo el circuito 1 sería: I =
1000 / 220 = 4,5 A. Posteriormente se vuelcan estos datos en una tabla a efectos de comenzar el
proceso de cálculo; en nuestro caso sería:
Circuito Local Potencia Potencia Corriente factor de Corriente Secc.
total agrupa- corregida Cond.
miento
Nro. (VA) (VA) (A) (A) mm2
1 Living 1 x 225
1 Dorm. 1 1 x 225
1 Baño 1 x 125
1 Pasillo 1 x 75
1 Dorm. 2 1 x 225
1 Hab.Serv 1 x 125 1000 4.5
2 Comedor 1 x 225
2 Cocina 1 x 225
2 Galería 1 x 125 575 2.6
3 Dorm. 1 3 x 125
3 Baño 1 x 1000
3 Pasillo 1 x 125
3 Dorm. 2 3 x 125 1875 8.5
4 Living 3 x 125
4 Comedor 3 x 125
4 Cocina 1 x 500
2 x 125
4 Hab. Serv. 2 x 125 2250 10.2
1 x 500
5 Cocina 3 x 600 1800 8,2
Línea
seccional
Nota: las columnas en blanco se completarán más adelante.

<!-- p. 39 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Cálculo de los electroductos 3/8

Para el diseño de los electroductos se parte del tablero en dirección a la caja de luz en el techo del living y
desde allí a los interruptores y tomas de esta dependencia. A continuación podemos ver esta representación
en el plano de planta y en tres dimensiones.

Desde la caja de luz en el techo del living partimos con un electroducto hacia la caja de luz en el techo del
comedor y desde allí hacia los interruptores y tomas. Para la cocina se procede de igual forma. Obsérvese el
diseño en planta y en tres dimensiones.

<!-- p. 40 -->

Para las demás dependencias se parte con otro electroducto desde el tablero, como se puede ver en el plano
adjunto:

<!-- p. 41 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Cálculo del circuito seccional 4/8

Para el cálculo del circuito seccional (el que va del medidor al tablero) se deben seguir los siguientes
pasos:
\1. Recalcular la potencia en base a los valores mínimos y a los coeficientes de simultaneidad de
uso establecidos por el Reglamento de la A. E. A., o sea:
\- Para los circuitos generales y de iluminación (circuitos 1 y 2) se considera el 66% de la potencia
instalada: en este caso 1575 V A * 0,66 = 1040 V A.
\- Para los circuitos de tomacorrientes de uso general (circuitos 3 y 4) se puede adoptar un factor de
simultaneidad de 0,75. Dado que en todos los casos estamos por debajo del mínimo exigido de 2200
VA en un toma corriente por circuito se adopta dicho valor. Es decir que la potencia a considerar será
de 4400 V A por tratarse de dos circuitos.
\- Para los circuitos especiales ó con cargas puntuales (circuito 5) se toma un mínimo de 3520 V A.
Por lo tanto, la potencia activa total será:
G Circuitos de iluminación: 1040 V A
G Circuitos de toma corrientes de uso general: 4400 V A
G Circuitos de toma corrientes de uso específico: 3520 V A
H Total 8960 V A
Por lo tanto, la corriente será I = P / U, o sea 8960 / 220 = 40,7 A

<!-- p. 42 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Cálculo de la potencia de los circuitos de distribución 5/8

Para calcular la sección de los conductores en los circuitos de distribución se deben seguir los
siguientes pasos:
\1. Corregir el valor de la corriente calculada por el factor de agrupamiento de cada circuito, a
efectos de contemplar el efecto del calentamiento mutuo de los conductores. Para ello, la
Reglamentación prevee que si se colocan de 4 a 6 conductores activos en un mismo caño la
corriente admisible de los conductores (indicada en tablas) debe multiplicarse por 0,8.
Por lo tanto, se debe consultar el plano de planta con la representación de los electroductos,
observando el número de conductores que lo atraviesan. El coeficiente de reducción es el
correspondiente al tramo con mayor número de cables en cada circuito.
Una vez determinado este coeficiente se aplica a las corrientes admisibles de los conductores a
emplear de modo de obtener la sección mínima apta para la corriente a transmitir.
Como ejemplo se puede citar que la corriente calculada para el circuito 1 es de 4,5 Ampere; la
mínima sección contemplada por el Reglamento y por la norma IRAM 2183 es la de 1 mm2 que
conduce 9,6 Ampere, a los que se debe aplicar el coeficiente de reducción de 0,8. Por lo tanto en
esas condiciones de instalación un cable de 1 mm2 transmite 7,7 Ampere que superan la corriente de
la línea (4,5 Ampere) por lo que teóricamente es apto para la misma.
Circuito Local Potencia Potencia Corriente Factor de Corriente Secc.
total agrupa- corregida Cond.
miento
Nro. (VA) (VA) (A) (A) mm2
1 Living 1 x 225
1 Dorm. 1 1 x 225
1 Baño 1 x 125
1 Pasillo 1 x 75
1 Dorm. 2 1 x 225
1 Hab.Serv 1 x 125 1000 4.5 0.8 7.7 1
2 Comedor 1 x 225
2 Cocina 1 x 225
2 Galería 1 x 125 575 2.6 0.8 7.7 1
3 Dorm. 1 3 x 125
3 Baño 1 x 1000
3 Pasillo 1 x 125
3 Dorm. 2 3 x 125 1875 8.5 0.8 10.4 1.5
4 Living 3 x 125
4 Comedor 3 x 125
4 Cocina 1 x 500
2 x 125
4 Hab. Serv. 2 x 125 2250 10.2 0.8 10.4 1.5
1 x 500
5 Cocina 3 x 600 1800 8.2 0.8 10.4 1.5

<!-- p. 43 -->

Línea 8960 40.7 1.0 59 16
seccional

Una vez determinadas las secciones teóricas de los conductores se debe verificar las secciones
mínimas impuestas por el Reglamento de la A. E. A., en este caso es:
Número de circuito Sección adecuada Sección mínima Sección adoptada
1 1,0 2,5 2,5
2 1,0 2,5 2,5
3 2,5 1,5 2,5
4 1,0 1,5 1,5
5 1,0 2,5 2,5
Línea seccional 16 4 16

Para el conductor de tierra se adopta la sección mínima indicada en el Reglamento, es decir 2,5
mm2.

<!-- p. 44 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Dimensionamiento de los electroductos 6/8

Dimensionar los electroductos es determinar el tamaño nominal (externo) de las cañerías para cada trecho de
la instalación.
Estas dimensiones se establecen para que los conductores puedan ser fácilmente instalados o retirados y para
contemplar el efecto del calentamiento mutuo; para ello la Reglamentación prevee que la sección de los
conductores no supere el 35% de la sección de la cañería, brindando una tabla para determinar los mismos.
Se debe respetar que el diámetro mínimo de las cañerías en líneas seccionales sea de 15 mm. (3/4") y de 13
mm (5/8") para las líneas de circuitos. En nuestro caso es:
Tramo Sección máxima Número de Diámetro
del conductor conductores interior de la
(mm2) cañería (mm)
G Del medidor al tablero 16 2 15
G Del tablero a la boca de techo en el living 2,5 6 15
G De la boca de techo en el living a los 2,5 3 13 tomacorrientes
G De la boca de techo en el living a los 1,5 2 13 interruptores
G De la boca de techo en el living a la boca de 2,5 6 15 techo en el comedor
G De la boca de techo en el comedor a los 1,5 2 13 interruptores
G De la boca de techo en el comedor a la boca 2,5 6 15 de techo en la cocina
G Entre los tomacorrientes en el comedor 2,5 3 13
G De la boca de techo en la cocina al 1,5 2 13 interruptor
G De la boca de techo en la cocina a la boca de 2,5 5 15 salida de la luz exterior
G De la boca de salida de la luz exterior al 1,5 2 13 interruptor
G De la boca de techo en la cocina al timbre 1,0 2 13
G Del tablero a la boca de techo en el dorm.1 2,5 5 15
G De la boca de techo en el dormitorio 1 a la 2.5 5 15 boca de techo en el baño
G De la boca de techo en el dormitorio 1 a los 2,5 3 13 tomacorrientes
G Entre tomacorrientes en dormitorio 1 2,5 3 13
G De la boca de techo en el dormitorio 1 al 2,5 5 15 tomacorrientes y el interruptor
G De la boca de techo en el baño a la boca de 2,5 5 15 techo en el pasillo
G De la boca de techo en el pasillo al 2,5 5 15 tomacorrientes y al interruptor
G De la boca de techo en el pasillo a la boca de 2,5 5 15 techo en el dormitorio 2
G De la boca de techo en el dormitorio 2 a los 2,5 3 13 tomacorrientes
G De la boca de techo en el dormitorio 2 al 1,5 2 13 interruptor
G Entre los tomacorrientes en dormitorio 2 2,5 3 13
G De la boca de techo en el dormitorio 2 a la 2,5 5 15 habitación de servicio
G De la boca de techo en el dormitorio 2 a los 2,5 3 13 tomacorrientes
G De la boca de techo en el dormitorio 2 al 1,5 2 13 interruptor

<!-- p. 45 -->

G Entre los tomacorrientes en habitación de 2,5 3 13 servicio
G Del timbre al pulsador 0,5 2 13

Con estos elementos estamos en condiciones de incluir en el plano los datos faltantes, es decir la cantidad y
sección de los conductores (por debajo de la representación de las cañerías) y el tipo y sección de las cañerías
(sobre la representación de las mismas). Asimismo, permite, en caso de ser necesario, efectuar el cómputo de
los materiales necesarios para la instalación.

Nota: por razones de espacio sólo se incluyeron algunos de los datos de cañerías y conductores.

<!-- p. 46 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Dimensionamiento de las protecciones 7/8

Consiste en determinar el valor de la corriente nominal de los elementos de protección adoptados (Ej.
disyuntor + interruptores termomagnéticos) de forma de evitar el recalentamiento de los conductores
por sobrecargas y cortocircuitos.
En el tablero principal la protección puede consistir en un interruptor automático termomagnético
bipolar de 63 A.
En el tablero seccional la protección se conforma con un disyuntor diferencial bipolar de 63 A. y
corriente de fuga de 30 mA., respaldados por interruptores termomagnéticos bipolares cuyo
dimensionamiento se puede realizar con las tablas prácticas indicadas en el capítulo 12, o sea:
G para los circuitos 1, 2, 3 y 5, con conductor de 2,5 mm2, con capacidad nominal de conducción
de 18 A un interruptor con rango de 15-20 A., y.
G para el circuito 4 con conductor de 1,5 mm2 uno de rango 10-15 A.
En base a ellos el esquema general de la instalación sería:

Donde:
\1. - Fusible de la concesionaria de electricidad 100 A.
\2. - Medidor de energía eléctrica.
\3. - Interruptor trifásico termomagnético de 63 A.

<!-- p. 47 -->

\4. - Interruptor diferencial de 63 A. y I = 30 mA.
\5. - Interruptor bipolar termomagnético de 15 A para el circuito 4 y de 20 A para los demás.

<!-- p. 48 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Lista de materiales 8/8

Consiste en medir, relacionar y sumar todos los materiales necesarios para la instalación.
Para medir las cañerías y cables se mide directamente sobre el plano de planta y sumar, cuando sea
necesario los tramos que suben o bajan de las cajas. Dado que los planos están a escala basta con
sumar los metros de cañerías y conductores y convertirlos luego a su valor real.
Para la altura de las cajas de pared se puede considerar las siguientes alturas:
G Salida alta: 2,20 m.
G Interruptores y tomacorrientes a media altura: 1,30 m.
G Tomacorrientes a baja altura: 0,30 m.
G Tablero de distribución. 1,20 m.
A esos valores se debe sumar el alto de los contrapisos ( 10 cm).
Una vez que se han determinado la sección de las cañerías se cuenta el número de cajas (en sus
distintos tipos), curvas, codos, boquillas, tuercas, interruptores, tomas, etc.
A modo de ejemplo desarrollaremos el cálculo del dormitorio Nro. 1:
\1. Medida de los electroductos en el plano horizontal:

Trecho Tramo horizontal Subidas Total
(m) Bajadas (m)
(m)
Del tablero a la boca de techo en el dormitorio 2.5 1.3 3.8
1(caño 15 mm)
De la boca de techo en el dormitorio 1 a la boca 2.7 - 2.7
de techo en el baño (caño 15 mm)
De la boca de techo en el dormitorio 1 a los 1.8 1.8 3.6
tomacorrientes (caño 13 mm).
Entre tomacorrientes en dormitorio 1 (caño 13 3.0 0.5 3.5
mm).
De la boca de techo en el dormitorio 1 al 1.8 1.2 3.0
tomacorriente y al interruptor (caño 13 mm).

Sumando las cantidades nos queda:
caño de 15 mm.: 6,5 m.
caño de 13 mm.: 10,1 m.

<!-- p. 49 -->

Con igual criterio se pueden calcular las cantidades de los cables:
Trecho Tramo horizontal SubidasTotal Total
(m) Bajadas (m) cable (m)
(m)
G Del tablero a la boca de techo en el 2,5 1,3 3,8 f =15,2
dormitorio 1: 4 conductores de fase de
2,5 + conductor de tierra de 2,5. t = 3,8
G De la boca de techo en el dormitorio 1 a 2,7 - 2,7 f =10,8
la boca de techo en el baño: 4
conductores de fase de 2,5 + conductor t= 2,7
de tierra de 2,5.
G De la boca de techo en el dormitorio 1 a 1,8 1,8 3,6 f = 7,2
los toma corrientes: 2 conductores de
fase de 2,5 + conductor de tierra de 2,5. t = 3,6
G Entre tomacorrientes en dormitorio 1: 2 3.0 0.5 3,5 f = 7,0
conductores de fase de 2,5 + conductor
de tierra de 2,5. t = 3,5
G De la boca de techo en el dormitorio 1 al 1,8 1,2 3,0 f=6,0 +
toma corriente y al interruptor: 2
conductores de fase de 2,5 + conductor f=6,0
de tierra de 2,5 y 2 conductores para
t=3,0 retorno de 1,5

Sumando todas las cantidades nos queda:
Cable de fase de 2,5 mm2: 46,2 m.
Cable de fase de 1,5 mm2: 6,0 m.
Cable de protección de 2,5 mm2: 16,6 m.
\1. Medida de las cajas, curvas, interruptores, etc.: estando definidas las dimensiones de los
caños y el tipo de salidas sólo es necesario proceder a su recuento. En nuestro caso sería:
G 1 cajas octogonales de 4" x 4".
G 4 cajas de 4" x 2".
G 3 tomas de 2P + T.
G 1 interruptor simple.
G 7 curvas de 90º de diámetro 15 mm.
G 9 boquillas.
Efectuando estas operaciones para todas las dependencias se suele hacer una tabla resumen con
cantidades (referidas a la unidad de medida de cada producto), precios y montos totales, por ej.:
Lista de Cantidad Precio unitario Monto
componentes

Caños rígidos de diam. 4 tiras
15
Caños rígidos de diam. 2 tiras
13
Conductor de 2,5 mm2 20 rollos
….
….

Completando esta lista de materiales podemos considerar concluido el proyecto.
Pliego de instalación eléctrica:

<!-- p. 50 -->

Es común acompañar los proyectos de un pliego técnico que abarque la descripción de los trabajos y
equipos. A título de ejemplo se acompaña el pliego correspondiente a los tableros de una instalación.
Nota: el caso planteado es teórico, por lo que sólo se debe considerar a los efectos de interpretar el
método de cálculo.

<!-- p. 51 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Cálculo de la demanda 2/8

El siguiente paso consiste en determinar la demanda de potencia máxima simultánea.
A los efectos del cálculo se considera la potencia aparente, por lo que se mide en Volt Ampere (V A).
La corriente se calcula de la fórmula I = P / U, por lo que a modo de ejemplo el circuito 1 sería: I =
1000 / 220 = 4,5 A. Posteriormente se vuelcan estos datos en una tabla a efectos de comenzar el
proceso de cálculo; en nuestro caso sería:
Circuito Local Potencia Potencia Corriente factor de Corriente Secc.
total agrupa- corregida Cond.
miento
Nro. (VA) (VA) (A) (A) mm2
1 Living 1 x 225
1 Dorm. 1 1 x 225
1 Baño 1 x 125
1 Pasillo 1 x 75
1 Dorm. 2 1 x 225
1 Hab.Serv 1 x 125 1000 4.5
2 Comedor 1 x 225
2 Cocina 1 x 225
2 Galería 1 x 125 575 2.6
3 Dorm. 1 3 x 125
3 Baño 1 x 1000
3 Pasillo 1 x 125
3 Dorm. 2 3 x 125 1875 8.5
4 Living 3 x 125
4 Comedor 3 x 125
4 Cocina 1 x 500
2 x 125
4 Hab. Serv. 2 x 125 2250 10.2
1 x 500
5 Cocina 3 x 600 1800 8,2
Línea
seccional
Nota: las columnas en blanco se completarán más adelante.

1 2 3 4 5 6 7 8

1

<!-- p. 52 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Cálculo de los electroductos 3/8

Para el diseño de los electroductos se parte del tablero en dirección a la caja de luz en el techo del living y
desde allí a los interruptores y tomas de esta dependencia. A continuación podemos ver esta representación
en el plano de planta y en tres dimensiones.

Desde la caja de luz en el techo del living partimos con un electroducto hacia la caja de luz en el techo del
comedor y desde allí hacia los interruptores y tomas. Para la cocina se procede de igual forma. Obsérvese el
diseño en planta y en tres dimensiones.

<!-- p. 53 -->

Para las demás dependencias se parte con otro electroducto desde el tablero, como se puede ver en el plano
adjunto:

1 2 3 4 5 6 7 8

1

<!-- p. 54 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Cálculo del circuito seccional 4/8

Para el cálculo del circuito seccional (el que va del medidor al tablero) se deben seguir los siguientes
pasos:
\1. Recalcular la potencia en base a los valores mínimos y a los coeficientes de simultaneidad de
uso establecidos por el Reglamento de la A. E. A., o sea:
\- Para los circuitos generales y de iluminación (circuitos 1 y 2) se considera el 66% de la potencia
instalada: en este caso 1575 V A * 0,66 = 1040 V A.
\- Para los circuitos de tomacorrientes de uso general (circuitos 3 y 4) se puede adoptar un factor de
simultaneidad de 0,75. Dado que en todos los casos estamos por debajo del mínimo exigido de 2200
VA en un toma corriente por circuito se adopta dicho valor. Es decir que la potencia a considerar será
de 4400 V A por tratarse de dos circuitos.
\- Para los circuitos especiales ó con cargas puntuales (circuito 5) se toma un mínimo de 3520 V A.
Por lo tanto, la potencia activa total será:
G Circuitos de iluminación: 1040 V A
G Circuitos de toma corrientes de uso general: 4400 V A
G Circuitos de toma corrientes de uso específico: 3520 V A
H Total 8960 V A
Por lo tanto, la corriente será I = P / U, o sea 8960 / 220 = 40,7 A

1 2 3 4 5 6 7 8

1

<!-- p. 55 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Cálculo de la potencia de los circuitos de distribución 5/8

Para calcular la sección de los conductores en los circuitos de distribución se deben seguir los
siguientes pasos:
\1. Corregir el valor de la corriente calculada por el factor de agrupamiento de cada circuito, a
efectos de contemplar el efecto del calentamiento mutuo de los conductores. Para ello, la
Reglamentación prevee que si se colocan de 4 a 6 conductores activos en un mismo caño la
corriente admisible de los conductores (indicada en tablas) debe multiplicarse por 0,8.
Por lo tanto, se debe consultar el plano de planta con la representación de los electroductos,
observando el número de conductores que lo atraviesan. El coeficiente de reducción es el
correspondiente al tramo con mayor número de cables en cada circuito.
Una vez determinado este coeficiente se aplica a las corrientes admisibles de los conductores a
emplear de modo de obtener la sección mínima apta para la corriente a transmitir.
Como ejemplo se puede citar que la corriente calculada para el circuito 1 es de 4,5 Ampere; la
mínima sección contemplada por el Reglamento y por la norma IRAM 2183 es la de 1 mm2 que
conduce 9,6 Ampere, a los que se debe aplicar el coeficiente de reducción de 0,8. Por lo tanto en
esas condiciones de instalación un cable de 1 mm2 transmite 7,7 Ampere que superan la corriente de
la línea (4,5 Ampere) por lo que teóricamente es apto para la misma.
Circuito Local Potencia Potencia Corriente Factor de Corriente Secc.
total agrupa- corregida Cond.
miento
Nro. (VA) (VA) (A) (A) mm2
1 Living 1 x 225
1 Dorm. 1 1 x 225
1 Baño 1 x 125
1 Pasillo 1 x 75
1 Dorm. 2 1 x 225
1 Hab.Serv 1 x 125 1000 4.5 0.8 7.7 1
2 Comedor 1 x 225
2 Cocina 1 x 225
2 Galería 1 x 125 575 2.6 0.8 7.7 1
3 Dorm. 1 3 x 125
3 Baño 1 x 1000
3 Pasillo 1 x 125
3 Dorm. 2 3 x 125 1875 8.5 0.8 10.4 1.5
4 Living 3 x 125
4 Comedor 3 x 125
4 Cocina 1 x 500
2 x 125
4 Hab. Serv. 2 x 125 2250 10.2 0.8 10.4 1.5
1 x 500
5 Cocina 3 x 600 1800 8.2 0.8 10.4 1.5
Línea 8960 40.7 1.0 59 16
seccional

Una vez determinadas las secciones teóricas de los conductores se debe verificar las secciones

<!-- p. 56 -->

mínimas impuestas por el Reglamento de la A. E. A., en este caso es:
Número de circuito Sección adecuada Sección mínima Sección adoptada
1 1,0 2,5 2,5
2 1,0 2,5 2,5
3 2,5 1,5 2,5
4 1,0 1,5 1,5
5 1,0 2,5 2,5
Línea seccional 16 4 16

Para el conductor de tierra se adopta la sección mínima indicada en el Reglamento, es decir 2,5
mm2.

1 2 3 4 5 6 7 8

1

<!-- p. 57 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Dimensionamiento de los electroductos 6/8

Dimensionar los electroductos es determinar el tamaño nominal (externo) de las cañerías para cada trecho de
la instalación.
Estas dimensiones se establecen para que los conductores puedan ser fácilmente instalados o retirados y para
contemplar el efecto del calentamiento mutuo; para ello la Reglamentación prevee que la sección de los
conductores no supere el 35% de la sección de la cañería, brindando una tabla para determinar los mismos.
Se debe respetar que el diámetro mínimo de las cañerías en líneas seccionales sea de 15 mm. (3/4") y de 13
mm (5/8") para las líneas de circuitos. En nuestro caso es:
Tramo Sección máxima Número de Diámetro
del conductor conductores interior de la
(mm2) cañería (mm)
G Del medidor al tablero 16 2 15
G Del tablero a la boca de techo en el living 2,5 6 15
G De la boca de techo en el living a los 2,5 3 13 tomacorrientes
G De la boca de techo en el living a los 1,5 2 13 interruptores
G De la boca de techo en el living a la boca de 2,5 6 15 techo en el comedor
G De la boca de techo en el comedor a los 1,5 2 13 interruptores
G De la boca de techo en el comedor a la boca 2,5 6 15 de techo en la cocina
G Entre los tomacorrientes en el comedor 2,5 3 13
G De la boca de techo en la cocina al 1,5 2 13 interruptor
G De la boca de techo en la cocina a la boca de 2,5 5 15 salida de la luz exterior
G De la boca de salida de la luz exterior al 1,5 2 13 interruptor
G De la boca de techo en la cocina al timbre 1,0 2 13
G Del tablero a la boca de techo en el dorm.1 2,5 5 15
G De la boca de techo en el dormitorio 1 a la 2.5 5 15 boca de techo en el baño
G De la boca de techo en el dormitorio 1 a los 2,5 3 13 tomacorrientes
G Entre tomacorrientes en dormitorio 1 2,5 3 13
G De la boca de techo en el dormitorio 1 al 2,5 5 15 tomacorrientes y el interruptor
G De la boca de techo en el baño a la boca de 2,5 5 15 techo en el pasillo
G De la boca de techo en el pasillo al 2,5 5 15 tomacorrientes y al interruptor
G De la boca de techo en el pasillo a la boca de 2,5 5 15 techo en el dormitorio 2
G De la boca de techo en el dormitorio 2 a los 2,5 3 13 tomacorrientes
G De la boca de techo en el dormitorio 2 al 1,5 2 13 interruptor
G Entre los tomacorrientes en dormitorio 2 2,5 3 13
G De la boca de techo en el dormitorio 2 a la 2,5 5 15 habitación de servicio
G De la boca de techo en el dormitorio 2 a los 2,5 3 13 tomacorrientes
G De la boca de techo en el dormitorio 2 al 1,5 2 13 interruptor
G Entre los tomacorrientes en habitación de 2,5 3 13 servicio
G Del timbre al pulsador 0,5 2 13

Con estos elementos estamos en condiciones de incluir en el plano los datos faltantes, es decir la cantidad y

<!-- p. 58 -->

sección de los conductores (por debajo de la representación de las cañerías) y el tipo y sección de las cañerías
(sobre la representación de las mismas). Asimismo, permite, en caso de ser necesario, efectuar el cómputo de
los materiales necesarios para la instalación.

Nota: por razones de espacio sólo se incluyeron algunos de los datos de cañerías y conductores.

1 2 3 4 5 6 7 8

1

<!-- p. 59 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Dimensionamiento de las protecciones 7/8

Consiste en determinar el valor de la corriente nominal de los elementos de protección adoptados (Ej.
disyuntor + interruptores termomagnéticos) de forma de evitar el recalentamiento de los conductores
por sobrecargas y cortocircuitos.
En el tablero principal la protección puede consistir en un interruptor automático termomagnético
bipolar de 63 A.
En el tablero seccional la protección se conforma con un disyuntor diferencial bipolar de 63 A. y
corriente de fuga de 30 mA., respaldados por interruptores termomagnéticos bipolares cuyo
dimensionamiento se puede realizar con las tablas prácticas indicadas en el capítulo 12, o sea:
G para los circuitos 1, 2, 3 y 5, con conductor de 2,5 mm2, con capacidad nominal de conducción
de 18 A un interruptor con rango de 15-20 A., y.
G para el circuito 4 con conductor de 1,5 mm2 uno de rango 10-15 A.
En base a ellos el esquema general de la instalación sería:

Donde:
\1. - Fusible de la concesionaria de electricidad 100 A.
\2. - Medidor de energía eléctrica.
\3. - Interruptor trifásico termomagnético de 63 A.
\4. - Interruptor diferencial de 63 A. y I = 30 mA.
\5. - Interruptor bipolar termomagnético de 15 A para el circuito 4 y de 20 A para los demás.

<!-- p. 60 -->

1 2 3 4 5 6 7 8

1

<!-- p. 61 -->

Trabajo Práctico N° 1 - Proyecto de una instalación unifamiliar
Lista de materiales 8/8

Consiste en medir, relacionar y sumar todos los materiales necesarios para la instalación.
Para medir las cañerías y cables se mide directamente sobre el plano de planta y sumar, cuando sea
necesario los tramos que suben o bajan de las cajas. Dado que los planos están a escala basta con
sumar los metros de cañerías y conductores y convertirlos luego a su valor real.
Para la altura de las cajas de pared se puede considerar las siguientes alturas:
G Salida alta: 2,20 m.
G Interruptores y tomacorrientes a media altura: 1,30 m.
G Tomacorrientes a baja altura: 0,30 m.
G Tablero de distribución. 1,20 m.
A esos valores se debe sumar el alto de los contrapisos ( 10 cm).
Una vez que se han determinado la sección de las cañerías se cuenta el número de cajas (en sus
distintos tipos), curvas, codos, boquillas, tuercas, interruptores, tomas, etc.
A modo de ejemplo desarrollaremos el cálculo del dormitorio Nro. 1:
\1. Medida de los electroductos en el plano horizontal:

Trecho Tramo horizontal Subidas Total
(m) Bajadas (m)
(m)
Del tablero a la boca de techo en el dormitorio 2.5 1.3 3.8
1(caño 15 mm)
De la boca de techo en el dormitorio 1 a la boca 2.7 - 2.7
de techo en el baño (caño 15 mm)
De la boca de techo en el dormitorio 1 a los 1.8 1.8 3.6
tomacorrientes (caño 13 mm).
Entre tomacorrientes en dormitorio 1 (caño 13 3.0 0.5 3.5
mm).
De la boca de techo en el dormitorio 1 al 1.8 1.2 3.0
tomacorriente y al interruptor (caño 13 mm).

Sumando las cantidades nos queda:
caño de 15 mm.: 6,5 m.
caño de 13 mm.: 10,1 m.
Con igual criterio se pueden calcular las cantidades de los cables:

<!-- p. 62 -->

Trecho Tramo horizontal SubidasTotal Total
(m) Bajadas (m) cable (m)
(m)
G Del tablero a la boca de techo en el 2,5 1,3 3,8 f =15,2
dormitorio 1: 4 conductores de fase de
2,5 + conductor de tierra de 2,5. t = 3,8
G De la boca de techo en el dormitorio 1 a 2,7 - 2,7 f =10,8
la boca de techo en el baño: 4
conductores de fase de 2,5 + conductor t= 2,7
de tierra de 2,5.
G De la boca de techo en el dormitorio 1 a 1,8 1,8 3,6 f = 7,2
los toma corrientes: 2 conductores de
fase de 2,5 + conductor de tierra de 2,5. t = 3,6
G Entre tomacorrientes en dormitorio 1: 2 3.0 0.5 3,5 f = 7,0
conductores de fase de 2,5 + conductor
de tierra de 2,5. t = 3,5
G De la boca de techo en el dormitorio 1 al 1,8 1,2 3,0 f=6,0 +
toma corriente y al interruptor: 2
conductores de fase de 2,5 + conductor f=6,0
de tierra de 2,5 y 2 conductores para
t=3,0 retorno de 1,5

Sumando todas las cantidades nos queda:
Cable de fase de 2,5 mm2: 46,2 m.
Cable de fase de 1,5 mm2: 6,0 m.
Cable de protección de 2,5 mm2: 16,6 m.
\1. Medida de las cajas, curvas, interruptores, etc.: estando definidas las dimensiones de los
caños y el tipo de salidas sólo es necesario proceder a su recuento. En nuestro caso sería:
G 1 cajas octogonales de 4" x 4".
G 4 cajas de 4" x 2".
G 3 tomas de 2P + T.
G 1 interruptor simple.
G 7 curvas de 90º de diámetro 15 mm.
G 9 boquillas.
Efectuando estas operaciones para todas las dependencias se suele hacer una tabla resumen con
cantidades (referidas a la unidad de medida de cada producto), precios y montos totales, por ej.:
Lista de Cantidad Precio unitario Monto
componentes

Caños rígidos de diam. 4 tiras
15
Caños rígidos de diam. 2 tiras
13
Conductor de 2,5 mm2 20 rollos
….
….

Completando esta lista de materiales podemos considerar concluido el proyecto.
Pliego de instalación eléctrica:
Es común acompañar los proyectos de un pliego técnico que abarque la descripción de los trabajos y
equipos. A título de ejemplo se acompaña el pliego correspondiente a los tableros de una instalación.
Nota: el caso planteado es teórico, por lo que sólo se debe considerar a los efectos de interpretar el
método de cálculo.

<!-- p. 63 -->

1 2 3 4 5 6 7 8

1

<!-- p. 64 -->

Proyecto de Instalaciones Eléctricas

Esquema general de instalaciones eléctricas

Grados de electrificación

Grados de electrificación - Circuitos necesarios

Grados de electrificación - Puntos mínimos de utilización
Determinación de la potencia simultánea en cada unidad de
vivienda
Determinaciòn de la carga total de un edificio o complejo
habitacional

Cálculo de alimentadores en edificios

Consumo de los equipamientos

Conversión de unidades

<!-- p. 65 -->

Proyecto de Instalaciones Eléctricas
Esquema General de las Instalaciones Eléctricas 1/9

El Reglamento de la Asociación Electrotécnica Argentina dispone el siguiente esquema general al
que deben ajustarse las instalaciones eléctricas en inmuebles

Para el cálculo de la instalación el citado Reglamento prevee una serie de reglas, entre las que se
puede citar:
G El "Grado de Electrificación".
G El "Número de Circuitos Necesarios".
G Los "Puntos Mínimos de Utilización".

1 2 3 4 5 6 7 8 9

<!-- p. 66 -->

Proyecto de Instalaciones eléctricas

Componentes de una instalación

Reglas y criterios para la construcción de una instalación

Instalaciones Eléctricas de muy Baja Tensión (MBT)

Instalaciones con motores

Corrección del Factor de Potencia

Ensayos sobre las instalaciones

<!-- p. 67 -->

Componentes de una Instalación

Componentes de una Instalación - Generalidades

Acometidas

Circuitos eléctricos

Locales para cámaras de transformación

Tableros - Generalidades

Tableros Principales - Requisitos

Tableros Seccionales - Requisitos
Tableros - Condiciones a cumplir por los elementos de protección
y maniobra

Esquemas básicos de circuitos eléctricos (I)

Esquemas básicos de circuitos eléctricos (II)

Esquemas de conexiones para tableros seccionales
Esquema de conexiones para tableros seccionales - Otras
posibilidades de conexión

<!-- p. 68 -->

Componentes de una Instalación
Componentes de una Instalación 1/12

Los componentes típicos de una instalación son:
G Acometida.
G Líneas de alimentación.
G Tablero principal.
G Líneas seccionales.
G Tableros seccionales.
G Líneas de circuitos.

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 69 -->

Componentes de una Instalación
Componentes de una Instalación 1/12

Los componentes típicos de una instalación son:
G Acometida.
G Líneas de alimentación.
G Tablero principal.
G Líneas seccionales.
G Tableros seccionales.
G Líneas de circuitos.

<!-- p. 70 -->

Componentes de una Instalación
Acometidas 2/12

Se denomina acometida al punto de conexión del usuario con la empresa proveedora de electricidad;
la misma puede ser aérea (como en la figura siguiente) o subterránea.
La vinculación con la red pública se realiza en una caja denominada "caja de acometida", de la
misma se pasa a un medidor de energía de donde normalmente parten las puestas a tierra y los
circuitos de distribución.

De acuerdo al tipo de edificación las cajas y los medidores pueden estar en un pilar en las entradas,
en las fachadas, en lugares comunes de los edificios ó en lugares especiales de los mismos (edificios
con más de 15 unidades de vivienda); estas especificaciones las fija la companía proveedora del
servicio.

<!-- p. 71 -->

Componentes de una Instalación
Circuitos Eléctricos 3/12

Como se mencionó anteriormente "circuito eléctrico" es el conjunto de cables y equipos ligados al
mismo dispositivo de protección.

<!-- p. 72 -->

Componentes de una Instalación
Locales para Cámaras de Transformación, Equipos de maniobra, etc. 4/12

El código de edificación de la ciudad de Buenos Aires establece los requisitos que deben cumplir
estos locales, que básicamente son:
G Accesibles desde la vía pública.
G Posibilidad de descarga de un transformador de hasta 5 tn. de peso.
G Para accesos no directos desde la vía pública deberá preverse un pasillo de 1,5 metros de
ancho.
G Tendrán adecuada ventilación y superficies mínimas establecidas de acuerdo al tipo de
equipamiento a instalar.
Los gabinetes para medidores eléctricos deberán estar constituídos, como mínimo, por:
G Chapa de hierro de espesor superior al Nro. 18 recubiertos de pintura epoxi.
G Borne para puesta a tierra

<!-- p. 73 -->

Componentes de una Instalación
Tableros - Generalidades 5/12

En los tableros eléctricos se centralizan los elementos que permiten energizar inteligentemente los
circuitos de distribución, fuerza motriz e iluminación.
Están constituídos por cajas o gabinetes que contienen los dispositivos de conexión, comando,
medición, protección, alarma y señalización, con sus soportes correspondientes.

Tableros de distribución principales o secionales realizados con cajas de la línea
Prestige e interruptores Sicalimit
Clasificación de los tableros
Tablero Principal Es el centro de distribución de toda la instalación eléctrica de
una residencia ya que:
G Recibe los cables que vienen del medidor.
G Aloja los dispositivos de protección.
G De él parten los circuitos terminales que alimentan
directamente las lámparas, tomas y aparatos eléctricos.

Tablero Seccional Es aquel al que acomete la línea seccional y del cual se
derivan otras líneas seccionales o de circuito.

<!-- p. 74 -->

Componentes de una Instalación
Tableros Principales - Requisitos 6/12

Estará instalado en lugar seco, de fácil acceso y alejado de otras instalaciones como las de agua,
gas, teléfono, etc. Para lugares húmedos o en intemperie deberá adoptarse las previsiones indicadas
por el Reglamento de la A.E.A.
El tablero de distribución debe estar localizado en un lugar de fácil acceso y lo más próximo al
medidor a fin de evitar gastos innecesarios en los cables del circuito de distribución.
Los locales en donde estén instalados no se destinarán al almacenamiento de combustible ni a
elementos de fácil inflamabilidad.
La iluminación mínima será de 100 lux.
La puerta del local donde esté instalado llevará la identificación "Tablero Eléctrico Principal" y estará
construida con materiales con una resistencia al fuego similar a las paredes del local (Dto 351/79
reglamentario de la ley 19857 de Seguridad e Higiene del Trabajo).
Sobre la acometida de la línea principal en el tablero deberá instalarse un interruptor que actúe como
elemento de maniobra principal, que podrá integrarse con los elementos de protección, esto es:
G Interruptor automático con apertura por sobrecarga y cortocircuito.
G Interruptor manual y fusibles (en ese orden).

<!-- p. 75 -->

Componentes de una Instalación
Tableros Seccionales - Requisitos 7/12

Estarán ubicados en lugares de fácil localización dentro de la unidad habitacional o comercial y a una
altura adecuada para facilitar el accionamiento de los elementos de maniobra.
Tendrán buen nivel de iluminación.
No deben interponerse obstáculos en su acceso.
Incluirán los siguientes elementos de protección:
G Como interruptor general se utilizará un interruptor con apertura por corriente diferencial de
fuga. Alternativamente se puede optar por colocar un interruptor automático o manual y un
interruptor diferencial por cada una de las líneas derivadas.
G Por cada una de las líneas derivadas se instalará un interruptor automático con apertura por
sobrecarga y cortocircuito ó, alternativamente, un interruptor manual y fusible (en ese orden).
Características constructivas:
Podrán ser metálicos o de materiales plásticos que, además de rigidez mecánica, presenten
características de ininflamabilidad, no higroscopicidad y propiedades dieléctricas adecuadas.
Asimismo, se caracterizarán por:
G No tendrán partes bajo tensión accesibles desde el exterior.
G El acceso a las partes bajo tensión sólo será posible luego de la remoción de tapas o mediante
herramientas especiales.
G Las palancas o elementos de mando de los dispositivos de maniobra deberán ser fácilmente
accionables.
G Los componentes eléctricos no podrán ser montados directamente sobre las caras posteriores
o laterales sino en soportes, perfiles o accesorios dispuestos a tal efecto.
G Las partes de los tableros no deberán superar las temperaturas establecidas en la norma
IRAM 2186.
G Los tableros que tengan más de dos circuitos deberán contar con un juego de barras que
permita efectuar el conexionado o remoción de cada uno de los elementos de maniobra sin
interferir con los restantes.
G Las barras deberán diseñarse para una corriente nominal no inferior a la de la línea de
alimentación y para un valor de corriente de cortocircuito no inferior al valor eficaz de la
corriente de falla máxima en el lugar de la instalación.
G La disposición de las barras deberá ser N.R.S.T. del frente hacia atrás y de arriba hacia abajo.
G Las derivaciones de las barras deberán efectuarse mediante grapas, bornes o terminales
apropiados.
G No podrán usarse los tableros como caja de paso o empalme de otros circuitos.
G Los conductores no podrán estar flojos ni sueltos en su recorrido dentro del tablero.
G Los tableros dispondrán de una placa colectora de puesta a tierra perfectamente identificada.
G Los tableros podrán ser diseñados para montaje sobre piso, sobre pared o de embutir.
G Las masas de los instrumentos, relevadores, medidores y transformadores de medición
instalados en tableros deberán estar puestas a tierra

<!-- p. 76 -->

Componentes de una Instalación
Tableros - Condiciones a cumplir por los elementos de protección y maniobra 8/12

Las condiciones principales a cumplir serán:
G El interruptor manual y los fusibles deberán tener un enclavamiento tal que no permita que
estos puedan ser colocados o extraídos bajo carga.
G El interruptor automático deberá tener la posibilidad de ser bloqueado en la posición de
abierto, o bien ser extraíble.
G En el caso de instalaciones monofásicas se deberá instalar dispositivos de protección y
maniobra bipolares.
G Los fusibles e interruptores no deberán intercalarse en el conductor neutro de instalaciones
polifásicas. No obstante, sólo en el interruptor principal debe existir un dispositivo que permita
seccionar el neutro, verificando que sea solidario con el mencionado interruptor principal de
modo de producir la apertura o cierre del neutro en forma retardada o anticipada.
G Las instalaciones monofásicas constituyen un caso particular, en ellas se debe producir el
seccionamiento del neutro simultaneamente con el de fase.
G Los motores de corriente alterna (mono o trifásica) deberán tener como mínimo un dispositivo
de maniobra y protección que permita el arranque y detención del motor mediante el cierre o
apertura de todas las fases o polos en forma simultánea, así como la protección de la línea de
alimentación contra sobrecargas y cortocircuitos. En el caso de motores trifásicos, además de
la protección indicada, debe utilizarse un dispositivo de protección que interrumpa el circuito de
alimentación cuando esté ausente la tensión de una fase.

<!-- p. 77 -->

Componentes de una Instalación
Esquemas Básicos de Circuitos Eléctricos (I) 9/12

1- Instalación de una lámpara comandada por un interruptor simple

Módulo interruptor simple de la línea HABITAT de SICA

En la vista trasera pueden apreciarse en detalle los terminales macizos que facilitan la conexión de
los cables.
\2) Instalación de más de una lámpara comandadas por un interruptor simple

<!-- p. 78 -->

Módulo interruptor de combinación simple de la línea HABITAT de SICA

Como se puede observar las uniones que se deben realizar son:
G La fase con el interruptor.
G El retorno con el contacto del botón central de la lámpara.
G El neutro directamente al contacto de la base roscada de la lámpara.
Los interruptores de combinación simple tienen tres tornillos de conexión, uno de los cuales se
diferencia de los demás por su ubicación central que corresponde al contacto movil.
\3) Instalación de lámparas desde más de un lugar (uso de llaves combinación)

<!-- p. 79 -->

Módulo interruptor de combinación doble (luminoso) de la línea HABITAT de SICA

<!-- p. 80 -->

Requisitos Generales para las Instalaciones Eléctricas
Esquemas básicos de circuitos eléctricos (II) 10/12

Instalación de una lámpara ubicada en exterior y comandada por un interruptor simple

Un esquema como el anterior se puede realizar con los siguientes materiales:

<!-- p. 81 -->

Caja estanca IP67 con membranaCaja estanca IP 55 con puerta rebatible para 2 elástica para 2 módulos HABITAT módulos HABITAT para uso exterior para uso exterior

<!-- p. 82 -->

Componentes de una Instalación
Esquemas típicos de conexiones para tableros seccionales 11/12

\1) Vivienda con grado de electrificación mínima

\2) Vivienda con grado de electrificación media

<!-- p. 83 -->

\3) Vivienda con grado de electrificación elevada
Componentes de una Instalación

\4) Locales comerciales

<!-- p. 84 -->

Componentes de una Instalación
Esquemas típicos de conexiones para tableros seccionales - Otras posibilidades de 12/12
conexión

Conexión del diferencial tetrapolar como monofásico

Conexión del diferencial tetrapolar como monofásico
de dos circuitos

Conexión del diferencial tetrapolar 30 mA 40 A ó 63 A
con sensibilidad aumentada a 15 mA.

<!-- p. 85 -->

Componentes de una Instalación
Acometidas 2/12

Se denomina acometida al punto de conexión del usuario con la empresa proveedora de electricidad;
la misma puede ser aérea (como en la figura siguiente) o subterránea.
La vinculación con la red pública se realiza en una caja denominada "caja de acometida", de la
misma se pasa a un medidor de energía de donde normalmente parten las puestas a tierra y los
circuitos de distribución.

De acuerdo al tipo de edificación las cajas y los medidores pueden estar en un pilar en las entradas,
en las fachadas, en lugares comunes de los edificios ó en lugares especiales de los mismos (edificios
con más de 15 unidades de vivienda); estas especificaciones las fija la companía proveedora del
servicio.

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 86 -->

Componentes de una Instalación
Circuitos Eléctricos 3/12

Como se mencionó anteriormente "circuito eléctrico" es el conjunto de cables y equipos ligados al
mismo dispositivo de protección.

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 87 -->

Componentes de una Instalación
Locales para Cámaras de Transformación, Equipos de maniobra, etc. 4/12

El código de edificación de la ciudad de Buenos Aires establece los requisitos que deben cumplir
estos locales, que básicamente son:
G Accesibles desde la vía pública.
G Posibilidad de descarga de un transformador de hasta 5 tn. de peso.
G Para accesos no directos desde la vía pública deberá preverse un pasillo de 1,5 metros de
ancho.
G Tendrán adecuada ventilación y superficies mínimas establecidas de acuerdo al tipo de
equipamiento a instalar.
Los gabinetes para medidores eléctricos deberán estar constituídos, como mínimo, por:
G Chapa de hierro de espesor superior al Nro. 18 recubiertos de pintura epoxi.
G Borne para puesta a tierra

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 88 -->

Componentes de una Instalación
Tableros - Generalidades 5/12

En los tableros eléctricos se centralizan los elementos que permiten energizar inteligentemente los
circuitos de distribución, fuerza motriz e iluminación.
Están constituídos por cajas o gabinetes que contienen los dispositivos de conexión, comando,
medición, protección, alarma y señalización, con sus soportes correspondientes.

Tableros de distribución principales o secionales realizados con cajas de la línea
Prestige e interruptores Sicalimit
Clasificación de los tableros
Tablero Principal Es el centro de distribución de toda la instalación eléctrica de
una residencia ya que:
G Recibe los cables que vienen del medidor.
G Aloja los dispositivos de protección.
G De él parten los circuitos terminales que alimentan
directamente las lámparas, tomas y aparatos eléctricos.

Tablero Seccional Es aquel al que acomete la línea seccional y del cual se
derivan otras líneas seccionales o de circuito.

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 89 -->

Componentes de una Instalación
Tableros Principales - Requisitos 6/12

Estará instalado en lugar seco, de fácil acceso y alejado de otras instalaciones como las de agua,
gas, teléfono, etc. Para lugares húmedos o en intemperie deberá adoptarse las previsiones indicadas
por el Reglamento de la A.E.A.
El tablero de distribución debe estar localizado en un lugar de fácil acceso y lo más próximo al
medidor a fin de evitar gastos innecesarios en los cables del circuito de distribución.
Los locales en donde estén instalados no se destinarán al almacenamiento de combustible ni a
elementos de fácil inflamabilidad.
La iluminación mínima será de 100 lux.
La puerta del local donde esté instalado llevará la identificación "Tablero Eléctrico Principal" y estará
construida con materiales con una resistencia al fuego similar a las paredes del local (Dto 351/79
reglamentario de la ley 19857 de Seguridad e Higiene del Trabajo).
Sobre la acometida de la línea principal en el tablero deberá instalarse un interruptor que actúe como
elemento de maniobra principal, que podrá integrarse con los elementos de protección, esto es:
G Interruptor automático con apertura por sobrecarga y cortocircuito.
G Interruptor manual y fusibles (en ese orden).

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 90 -->

Componentes de una Instalación
Tableros Seccionales - Requisitos 7/12

Estarán ubicados en lugares de fácil localización dentro de la unidad habitacional o comercial y a una
altura adecuada para facilitar el accionamiento de los elementos de maniobra.
Tendrán buen nivel de iluminación.
No deben interponerse obstáculos en su acceso.
Incluirán los siguientes elementos de protección:
G Como interruptor general se utilizará un interruptor con apertura por corriente diferencial de
fuga. Alternativamente se puede optar por colocar un interruptor automático o manual y un
interruptor diferencial por cada una de las líneas derivadas.
G Por cada una de las líneas derivadas se instalará un interruptor automático con apertura por
sobrecarga y cortocircuito ó, alternativamente, un interruptor manual y fusible (en ese orden).
Características constructivas:
Podrán ser metálicos o de materiales plásticos que, además de rigidez mecánica, presenten
características de ininflamabilidad, no higroscopicidad y propiedades dieléctricas adecuadas.
Asimismo, se caracterizarán por:
G No tendrán partes bajo tensión accesibles desde el exterior.
G El acceso a las partes bajo tensión sólo será posible luego de la remoción de tapas o mediante
herramientas especiales.
G Las palancas o elementos de mando de los dispositivos de maniobra deberán ser fácilmente
accionables.
G Los componentes eléctricos no podrán ser montados directamente sobre las caras posteriores
o laterales sino en soportes, perfiles o accesorios dispuestos a tal efecto.
G Las partes de los tableros no deberán superar las temperaturas establecidas en la norma
IRAM 2186.
G Los tableros que tengan más de dos circuitos deberán contar con un juego de barras que
permita efectuar el conexionado o remoción de cada uno de los elementos de maniobra sin
interferir con los restantes.
G Las barras deberán diseñarse para una corriente nominal no inferior a la de la línea de
alimentación y para un valor de corriente de cortocircuito no inferior al valor eficaz de la
corriente de falla máxima en el lugar de la instalación.
G La disposición de las barras deberá ser N.R.S.T. del frente hacia atrás y de arriba hacia abajo.
G Las derivaciones de las barras deberán efectuarse mediante grapas, bornes o terminales
apropiados.
G No podrán usarse los tableros como caja de paso o empalme de otros circuitos.
G Los conductores no podrán estar flojos ni sueltos en su recorrido dentro del tablero.
G Los tableros dispondrán de una placa colectora de puesta a tierra perfectamente identificada.
G Los tableros podrán ser diseñados para montaje sobre piso, sobre pared o de embutir.
G Las masas de los instrumentos, relevadores, medidores y transformadores de medición
instalados en tableros deberán estar puestas a tierra

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 91 -->

Componentes de una Instalación
Tableros - Condiciones a cumplir por los elementos de protección y maniobra 8/12

Las condiciones principales a cumplir serán:
G El interruptor manual y los fusibles deberán tener un enclavamiento tal que no permita que
estos puedan ser colocados o extraídos bajo carga.
G El interruptor automático deberá tener la posibilidad de ser bloqueado en la posición de
abierto, o bien ser extraíble.
G En el caso de instalaciones monofásicas se deberá instalar dispositivos de protección y
maniobra bipolares.
G Los fusibles e interruptores no deberán intercalarse en el conductor neutro de instalaciones
polifásicas. No obstante, sólo en el interruptor principal debe existir un dispositivo que permita
seccionar el neutro, verificando que sea solidario con el mencionado interruptor principal de
modo de producir la apertura o cierre del neutro en forma retardada o anticipada.
G Las instalaciones monofásicas constituyen un caso particular, en ellas se debe producir el
seccionamiento del neutro simultaneamente con el de fase.
G Los motores de corriente alterna (mono o trifásica) deberán tener como mínimo un dispositivo
de maniobra y protección que permita el arranque y detención del motor mediante el cierre o
apertura de todas las fases o polos en forma simultánea, así como la protección de la línea de
alimentación contra sobrecargas y cortocircuitos. En el caso de motores trifásicos, además de
la protección indicada, debe utilizarse un dispositivo de protección que interrumpa el circuito de
alimentación cuando esté ausente la tensión de una fase.

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 92 -->

Componentes de una Instalación
Esquemas Básicos de Circuitos Eléctricos (I) 9/12

1- Instalación de una lámpara comandada por un interruptor simple

Módulo interruptor simple de la línea HABITAT de SICA

En la vista trasera pueden apreciarse en detalle los terminales macizos que facilitan la conexión de
los cables.
\2) Instalación de más de una lámpara comandadas por un interruptor simple

<!-- p. 93 -->

Módulo interruptor de combinación simple de la línea HABITAT de SICA

Como se puede observar las uniones que se deben realizar son:
G La fase con el interruptor.
G El retorno con el contacto del botón central de la lámpara.
G El neutro directamente al contacto de la base roscada de la lámpara.
Los interruptores de combinación simple tienen tres tornillos de conexión, uno de los cuales se
diferencia de los demás por su ubicación central que corresponde al contacto movil.
\3) Instalación de lámparas desde más de un lugar (uso de llaves combinación)

<!-- p. 94 -->

Módulo interruptor de combinación doble (luminoso) de la línea HABITAT de SICA

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 95 -->

Requisitos Generales para las Instalaciones Eléctricas
Esquemas básicos de circuitos eléctricos (II) 10/12

Instalación de una lámpara ubicada en exterior y comandada por un interruptor simple

Un esquema como el anterior se puede realizar con los siguientes materiales:

<!-- p. 96 -->

Caja estanca IP67 con membranaCaja estanca IP 55 con puerta rebatible para 2 elástica para 2 módulos HABITAT módulos HABITAT para uso exterior para uso exterior

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 97 -->

Componentes de una Instalación
Esquemas típicos de conexiones para tableros seccionales 11/12

\1) Vivienda con grado de electrificación mínima

\2) Vivienda con grado de electrificación media

\3) Vivienda con grado de electrificación elevada
Componentes de una Instalación

<!-- p. 98 -->

\4) Locales comerciales

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 99 -->

Componentes de una Instalación
Esquemas típicos de conexiones para tableros seccionales - Otras posibilidades de 12/12
conexión

Conexión del diferencial tetrapolar como monofásico

Conexión del diferencial tetrapolar como monofásico
de dos circuitos

Conexión del diferencial tetrapolar 30 mA 40 A ó 63 A
con sensibilidad aumentada a 15 mA.

1 2 3 4 5 6 7 8 9 10 11 12

<!-- p. 100 -->

i

Reglas y Criterios para la construcción de una Instalación

Planeamiento de una instalación eléctrica - Conceptos
generales

Instalaciones de cables

Conductores aislados colocados en cañerías

Curvado de caños

Conductores subterráneos - directamente enterrados

Conductores subterráneos - en conductos

Conductores en líneas aéreas exteriores

Bandejas Portacables

Recomendaciones para el tendido y montaje

Prescripciones para locales especiales

Instalaciones de Iluminación en interiores

Proyecto de iluminaciónen inmuebles - normas prácticas

Instalaciones temporarias en obras

<!-- p. 101 -->

Reglas y Criterios para la construcción de una Instalación
Planeamiento de una instalación eléctrica - Conceptos Generales 1/13

Cualquier proyecto de diseño de una instalación eléctrica, ya sea de tipo residencial, comercial o
industrial, debe partir de la base de una cuidadosa planificación que incluya prinicipalmente:
G Verificar la conformidad de la instalación con los códigos, normas y standares aplicables.
G Estudiar las necesidades eléctricas de la edificación.
G Determinar las características del suministro de energía para el sistema completo.
G Llevar a escala los detalles de toda la instalación verificando las limitaciones del presupuesto
asignado a la obra.
El diseño propiamente dicho de una instalación eléctrica busca determinar la disposición de los
conductores y equipos que transfieren la energía eléctrica desde la fuente de potencia hasta las
cargas de la manera más segura y eficiente posible, que se pueden resumir en los siguientes pasos
básicos:
1.- Seleccionar los conceptos y configuraciones básicas de cableado que
suministrarán potencia eléctrica a cada punto de utilización.

2.- Implementar los conceptos de circuitería eléctrica con conductores y
dispositivos reales, seleccionando tipos, tamaños, modelos, capacidades y
otras características de los elementos requeridos.

3.- Responder por la instalación del sistema eléctrico completo, como se determinó
en los primeros dos pasos, dentro de las dimensiones físicas y la composición
estructural de la edificación, mostrando tan claramente como sea posible las
localizaciones y detalles del montaje de los equipos, los trayectos de las
canalizaciones, las conexiones a las líneas principales de suministro de
potencia y otros elementos que requieran especial atención.

Resumiendo, el diseñador de una instalación eléctrica, además de los conocimientos propios de su
profesión debe comprender claramente la relación que existe entre los aspectos puramente técnicos
del proyecto y otros factores como la seguridad, la capacidad, la flexibilidad, la accesibilidad, la
confiabilidad, la eficiencia y la economía del mismo, como se describe a continuación:
Seguridad Una instalación segura es aquella que no presenta riesgos.

Eficiencia Una instalación eficiente es aquella que evita consumos
innecesarios.

Economía El diseñador debe pensar la instalación eléctrica que se ejecute
con la menor inversión posible, por ejemplo en horas hombre
de dedicadas al proyecto.

Capacidad La instalación debe tener capacidad suficiente para atender las
cargas para las que está diseñada y una reserva para
eventuales ampliaciones.

Flexibilidad Se entiende por instalación flexible aquella que puede
adaptarse a pequeños cambios.

Accesibilidad Cualquier instalación eléctrica deberá ser facilmente accesible,
tanto para mantenimiento, reparaciones, ampliaciones o
alteraciones del mismo.

Confiabilidad Como parte de la confiabilidad la instalación debe garantizar la
continuidad del servicio y el cumplimiento de requisitos
mínimos como mantener el voltaje dentro de ciertos límites.

<!-- p. 102 -->

Legalidad La instalación eléctrica debe respetar los requerimientos de las
normas y códigos aplicables.

Medio ambiente Se deben considerar las condiciones de humedad, salinidad y
contaminación del medio ambiente donde se construye la
instalación dada la influencia que tienen en la vida útil de la
misma. No obstante, deben efectuarse revisiones periódicas.

El resultado del diseño de una instalación son los planos eléctricos, que contienen los diagramas de
cableado (unifilares o multifilares), los diagramas de canalizaciones, dibujos isométricos, dibujos de
detalles, descripciones técnicas y toda documentación necesaria para transmitir una visión de
conjunto del proyecto.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 103 -->

Reglas y Criterios para la construcción de una Instalación
Planeamiento de una instalación eléctrica - Conceptos Generales 1/13

Cualquier proyecto de diseño de una instalación eléctrica, ya sea de tipo residencial, comercial o
industrial, debe partir de la base de una cuidadosa planificación que incluya prinicipalmente:
G Verificar la conformidad de la instalación con los códigos, normas y standares aplicables.
G Estudiar las necesidades eléctricas de la edificación.
G Determinar las características del suministro de energía para el sistema completo.
G Llevar a escala los detalles de toda la instalación verificando las limitaciones del presupuesto
asignado a la obra.
El diseño propiamente dicho de una instalación eléctrica busca determinar la disposición de los
conductores y equipos que transfieren la energía eléctrica desde la fuente de potencia hasta las
cargas de la manera más segura y eficiente posible, que se pueden resumir en los siguientes pasos
básicos:
1.- Seleccionar los conceptos y configuraciones básicas de cableado que
suministrarán potencia eléctrica a cada punto de utilización.

2.- Implementar los conceptos de circuitería eléctrica con conductores y
dispositivos reales, seleccionando tipos, tamaños, modelos, capacidades y
otras características de los elementos requeridos.

3.- Responder por la instalación del sistema eléctrico completo, como se determinó
en los primeros dos pasos, dentro de las dimensiones físicas y la composición
estructural de la edificación, mostrando tan claramente como sea posible las
localizaciones y detalles del montaje de los equipos, los trayectos de las
canalizaciones, las conexiones a las líneas principales de suministro de
potencia y otros elementos que requieran especial atención.

Resumiendo, el diseñador de una instalación eléctrica, además de los conocimientos propios de su
profesión debe comprender claramente la relación que existe entre los aspectos puramente técnicos
del proyecto y otros factores como la seguridad, la capacidad, la flexibilidad, la accesibilidad, la
confiabilidad, la eficiencia y la economía del mismo, como se describe a continuación:
Seguridad Una instalación segura es aquella que no presenta riesgos.

Eficiencia Una instalación eficiente es aquella que evita consumos
innecesarios.

Economía El diseñador debe pensar la instalación eléctrica que se ejecute
con la menor inversión posible, por ejemplo en horas hombre
de dedicadas al proyecto.

Capacidad La instalación debe tener capacidad suficiente para atender las
cargas para las que está diseñada y una reserva para
eventuales ampliaciones.

Flexibilidad Se entiende por instalación flexible aquella que puede
adaptarse a pequeños cambios.

Accesibilidad Cualquier instalación eléctrica deberá ser facilmente accesible,
tanto para mantenimiento, reparaciones, ampliaciones o
alteraciones del mismo.

<!-- p. 104 -->

Confiabilidad Como parte de la confiabilidad la instalación debe garantizar la
continuidad del servicio y el cumplimiento de requisitos
mínimos como mantener el voltaje dentro de ciertos límites.

Legalidad La instalación eléctrica debe respetar los requerimientos de las
normas y códigos aplicables.

Medio ambiente Se deben considerar las condiciones de humedad, salinidad y
contaminación del medio ambiente donde se construye la
instalación dada la influencia que tienen en la vida útil de la
misma. No obstante, deben efectuarse revisiones periódicas.

El resultado del diseño de una instalación son los planos eléctricos, que contienen los diagramas de
cableado (unifilares o multifilares), los diagramas de canalizaciones, dibujos isométricos, dibujos de
detalles, descripciones técnicas y toda documentación necesaria para transmitir una visión de
conjunto del proyecto.

<!-- p. 105 -->

Reglas y Criterios para la construcción de una Instalación
Tipos de Instalaciones de Cables 2/13

La determinación del tipo de instalación es de vital importancia dado que tiene gran influencia en la
capacidad de conducción de corriente.
Los tipos de canalizaciones previstos en la reglamentación de la A.E.A. son:
G Conductores aislados colocados en cañerías: embutidas o a la vista.
G Conductores enterrados: directamente o en conductos.
G Conductores preensamblados en líneas aéreas exteriores.
G Bandejas portacables.
G Blindobarras.
No se permiten las instalaciones aéreas en interiores ni los conductores directamente enterrados en
canaletas de madera o bajo listones del mismo material.

<!-- p. 106 -->

Reglas y Criterios para la construcción de una Instalación
Conductores aislados colocados en cañerías 3/13

Las cañerías se calculan en base a la sección de los conductores que albergan y a la cantidad de los
mismos, no debiendo ocupar más del 35% de la sección libre. Con ambos datos, en la tabla dada por
el Reglamento se determina el diámetro de la cañería.

Dimensiones del conductor unipolar

Cantidad de 1 1,5 2,5 4 6 10 16 25 35 50 Secc. Cu mm2
Conductores Diam. ext. mm
Secc. total con
aislación mm2
2,7 3 3,5 4,2 5,2 6,5 7,9 9,6 11,1 13,5
5,5 7,1 9,4 13,9 21,3 33,2 48,4 72 97 150
3 13 13 13 15 15 21 28 28 34 46 Diámetro interior
del caño
4 13 13 13 15 18 28 28 34 46 -
5 13 13 15 18 21 28 34 46 46 -
6 13 13 15 18 21 28 34 46 46 -
7 13 15 18 21 28 34 46 46 - -
8 15 15 18 21 35 34 46 46 - -
A los efectos de calcular la cantidad de conductores que albergará una cañería es conveniente
recordar las siguientes pautas:
G Del tablero seccional parten un conductor vivo y uno neutro por circuito.
G Las llaves se conectan exclusivamente al vivo (no se recomienda hacerlo al neutro).
G Las cajas de techo y de pared reciben un conductor vivo (previo paso del mismo por la llave) y
un conductor neutro.

G Los tomas se conectan directamente a un conductor vivo y a uno neutro.
G Las líneas trifásicas deberán poseer canalizaciones independientes.
G Cada una de las líneas seccionales deberán poseer canalizaciones independientes.
G Se admiten en una cañería hasta tres líneas de circuito de tomacorriente y/o iluminación,
siempre y cuando sean de una misma fase y no superen en conjunto 20 Ampere de carga o 15
puntos de iluminación.
G El diámetro mínimo admitido para los caños será de 13 mm. en líneas de circuitos y de 15 mm.
en líneas seccionales y principales.
G La unión de los caños entre sí y de los caños a cajas deberá efectuarse mediante conectores
adecuados.
G Los caños podrán ser de material termoplástico según norma IRAM 2206 ó de acero de
acuerdo a normas IRAM 2100, 2005 y 2224.
G En su instalación los caños no deben curvarse en ángulos mayores a 90º, siendo el radio de
curvatura mínimo de tres veces su diámetro exterior, no admitiéndose más de tres curvaturas
entre cajas.
G En tramos rectos se colocará como mínimo una caja de paso cada 12 metros.

<!-- p. 107 -->

G Antes de instalar los conductores deberá haberse concluído el montaje de caños y cajas y
completado los trabajos de mampostería.
G Los cables no podrán unirse dentro de la cañería, por lo que entre cajas deben instalarse
tramos enteros de cables.
G En las cajas de paso y derivación de las columnas montantes deberá identificarse mediante
letras y/o números cada una de las líneas seccionales. Además se evitará totalmente el
entrecruzamiento de conductores de distintas líneas seccionales.
Los conductores se identificarán con los siguientes colores:
G Instalación monofásica: Neutro: celeste; Conductor de protección: verde/amarillo (bicolor).
G Instalación trifásica: Fase R: castaño; Fase S: negro; y Fase T: azul claro (celeste).
G Instalación monofásica: Fase: cualquier color excepto verde, amarillo y celeste.
Las alturas aconsejadas para la instalación de cajas de salida de llaves, toma corrientes y tableros
son:

<!-- p. 108 -->

Reglas y Criterios para la construcción de una Instalación
Curvado de caños metálicos 4/13

Las curvas a realizarse en caños metálicos no deberán efectuarse con ángulos menores a 90º.
Además deberán tener como mínimo los radios de curvatura de la siguiente tabla.
Designación comercial Caño liviano Caño semipesado Radio de curvatura
Designación IRAM Designación IRAM
5/8" RL 16/14 RS 16/13 47,5
3/4" RL 19/17 RS 19/15 56
7/8" RL 22/20 RS 22/18 67
1" RL 25/23 RS 25/21 75
1 1/4" RL 32/29 RS 32/28 95
1 1/2" RL 38/35 RS 38/34 112
2" RL 51/48 RS 51/46 150

La designación IRAM indica diámetro exterior / diámetro interior en mm.

<!-- p. 109 -->

Reglas y Criterios para la construcción de una Instalación
Conductores subterráneos - directamente enterrados 5/13

Los cables subterráneos normalmente utilizados responden a la norma IRAM 2178 y se pueden
instalar directamente enterrados o en conductos (cañerías metálicas cincadas, caños de
fibrocemento o de PVC rígido pesado).
Las instalaciones enterradas presentan algunas ventajas como el hecho de estar menos expuestas a
daños durante la instalación y tienen de 10 a 20% más de capacidad de conducción de corriente que
los cables en cañerías por su facilidad de disipación térmica. Como contrapartida requieren un mayor
tiempo de instalación y de reparación de fallas.
G Debe ser lo más rectilínea posible para ahorrar conductor.
Trayectoria G Debe tener en cuenta la edificación, las condiciones
topográficas del lugar y las construcciones subterráneas
(como gasoductos, conductos de agua, etc.)
G De seguirse una trayectoria curva se respetará el radio
mínimo de curvatura del conductor.
G Se evitará el cruce de terrenos inestables (pantanosos,
corrosivos, etc.)
G Tipo A: material suelto y seco, como cal, arena, etc.
Tipos de terrenos (según G Tipo B: conglomerado, que para extraerlo requiere el empleo el material) de herramientas ligeras, como arcilla, etc.

G Tipo C: conglomerado cementado, que para extraerlo
requiere el empleo de herramientas pesadas, de barrenación
o explosivos, como rocas, muros de mampostería, etc.
G La excavación de zanjas en zonas urbanas o industriales se
Excavación limita a una profundidad de 40 cm. para evitar dañar
cualquier otro tipo de instalación subterránea, posteriormente
se puede seguir la excavación con pala hasta alcanzar la
profundidad recomendada (mín. 70 cm.), con un ancho
acorde al número de cables a instalar.
G Si la ruta de instalación pasa a través de calles deben
colocarse ductos de PVC u otros elementos para ese
propósito. Si los cruces tienen tráfico pesado se debe colocar
una losa de concreto.
G Se recomienda instalar por lo menos un ducto extra para
dejarlo como reserva.
G Una vez alcanzada la profundidad de proyecto se limpiará el
fondo de modo que quede libre de piedras, nivelado y
compactado y, preferentemente con una capa de arena para
mejorar la disipación térmica.

Como protección contra el deterioro mecánico se utilizarán ladrillos o cubiertas dispuestas como las
siguientes ilustraciones:
Recubrimiento de ladrillos y el espacio hueco recubierto con arena.

Factor de reducción de la corriente admisible: 0,84.

<!-- p. 110 -->

Recubrimiento con media caña de cemento y el espacio hueco relleno con
arena.
Factor de reducción de la corriente admisible: 0,84.

Para cables armados se admite arena apisonada y recubrimiento de
ladrillos.
Factor de reducción de la corriente admisible: 1.

<!-- p. 111 -->

Reglas y Criterios para la construcción de una Instalación
Conductores subterráneos en conductos 6/13

Es la alternativa ideal cuando el sistema de cables tenga que atravesar zonas construidas, caminos u
otros sitios donde no es posible abrir zanjas.
G Debe ser lo más rectilínea posible para ahorrar conductor.
Trayectoria G Si debe seguir una trayectoria paralela a otras canalizaciones o
estructuras subterráneas no deben localizarse directamente
arriba o abajo de ellas.
G Si existen cambios de dirección en la trayectoria deben realizarse
por medio de pozos de inspección.
G Relleno: Es el porcentaje ocupado del ducto, y su objetivo es
Parámetros para la permitir un adecuado nivel de disipación del calor .
selección del ducto G Acuñamiento: El acuñamiento de los cables se produce cuando
se instalan tres cables en un conducto con curva.
G Claro mínimo: Es a efectos de evitar la presión de la parte
superior del cable contra la parte superior del ducto.
G El número de ductos en cada banco depende del proyecto,
Configuración siendo recomendable dejar ductos adicionales como reserva.
G La colocación de los ductos en la trinchera se hace por medio de
separadores, dejando un espacio de un diámetro entre ductos.
Normalmente los espacios entre ductos se rellenan con concreto.
G Deben ser resistentes a los esfuerzos mecánicos, a la humedad y
Materiales de los ductos al ataque de agentes químicos del medio.
G Deben impedir que la falla de un cable en un ducto se propague a
los otros ductos.
G Deben tener una pendiente mínima del 1% para permitir que el
agua drene.
G La unión de los ductos se realizará por medio de acoples que no
dejen escalones.
G Los ductos que atraviesen los muros de un edificio deben estar
provistos de sellos que impidan la entrada de gases o líquidos al
edificio.
G Deben evitarse las curvas, cuando ello no sea posible tendrán un
radio de curvatura mínimo de 12 veces el diámetro del ducto.
G Deben preverse pozos de visita en los cambios de dirección y en
Pozos de visita las longitudes rectas superiores a 100 metros.
G Cuando albergue empalmes debe tener lugar suficiente para las
maniobras.
G Las tapas deben estar construidas de materiales que resistan las
cargas que se le impongan con un amplio margen de seguridad.
G Deberán tener facilidad para drenar el agua mediante drenajes en
su interior.
G Las canaletas son conductos con tapas removibles (macizas o
Canaletas y Galerías ventiladas) a nivel del suelo. Los cables van directamente
enterrados o en ductos.
G Las galerías se diferencian de las anteriores en que pueden ser
recorridos en toda su extensión.

<!-- p. 112 -->

Reglas y Criterios para la construcción de una Instalación
Conductores en líneas aéreas exteriores - Requisitos exigidos 7/13

Distancias mínimas exigidas: De azoteas transitables:
G Hacia arriba: 2,75 m.
G Hacia abajo: 1,25 m.

Distancias mínimas De ventanas o similares:
G Hacia arriba desde el alfeizar: 2,50 m.
G Hacia abajo desde el alfeizar: 1,25 m.
G Lateralmente desde el marco: 1,25 m.

Distancias mínimas Del suelo:
G En líneas de acometidas de viviendas: 3,50 m.
G Idem, si atraviesan líneas de circulación de vehículos: 4,00
m.

Distancias mínimas De accesos fijos como los previstos para la limpieza de chimeneas
desde el exterior:
G Hacia arriba: 2,50 m.
G Hacia abajo: 1,25 m.

Distancias mínimas De instalación de telecomunicaciones:
G Hacia arriba: 1,00 m.
G Hacia abajo: 1,00 m.
G Lateralmente: 1,00 m.
Distancias mínimas De árboles y antenas: 1,00 m.

No se permite El tendido de líneas aéreas por encima de chimeneas, pistas de
juego, campos de deportes y piletas de natación.

Tensión mecánica Las líneas serán tendidas de manera tal que en la condición más
desfavorable la tensión mecánica resultante de los conductores no
sea mayor de 60 N/mm2.

Vanos máximos: Según la sección de los conductores serán:
G Hasta 5 m. 4 mm2
G Hasta 10 m. 6 mm2

Pases de paredes y entradas
de conductores a un edificio Se deben realizar con pipetas de porcelana.

<!-- p. 113 -->

Reglas y Criterios para la construcción de una Instalación
Bandejas Portacables 8/13

Las bandejas son estructuras rígidas y continuas especialmente construidas para soportar cables
eléctricos, construidas en metal (acero galvanizado o aluminio) o materiales no combustibles (resina
epoxi o PVC).
G El ancho y la separación de los travesaños dependerá del
Selección de bandejas número de cables y del peso de los mismos.
G Deben estar diseñadas para soportar todas las cargas
estáticas (peso propio) o dinámicas (como del personal que
ejecute la instalación) que puedan actuar sobre ellas.
G Las bandejas deben montarse de modo de quedar accesibles
Montaje de bandejas en todo su recorrido, con una altura mínima de 2,5 m. en
interior, 3,5 m. en exterior y 4 m. donde exista paso vehicular,
manteniendo una distancia mínima de 0,20 m. entre el borde
superior y el techo del recinto.
\1) Colgante, anclado de la losa o estructura.
\2) Empotrada sobre los muros, con una separación mínima de 30
cm. entre sí, cuando se instalan varias.
\3) En canalizaciones a la intemperie o en lugares húmedos deberán
tener una pendiente mínima del 1% en la dirección de drenaje.
G Las uniones y derivaciones de los conductores dentro de las
bandejas se deberá realizar utilizando métodos que aseguren
la continuidad de las condiciones de aislación eléctrica del
conductor de mayor tensión presente.

Todo el sistema de bandejas debe tener continuidad eléctrica y estar sólidamente conectado a tierra.
No pueden considerarse como trayectoria de retorno para corrientes de falla.

<!-- p. 114 -->

Reglas y Criterios para la construcción de una Instalación
Recomendaciones para el tendido y montaje 9/13

Los elementos principales a tener en cuenta en la instalación de los cables son:

Alimentación y estructura El factor fundamental es la determinación de la potencia de
general de la instalación alimentación para el diseño económico y seguro de una
instalación en los límites de temperatura y caída de tensión.
Para la determinación de la potencia puede tenerse en cuenta
la no simultaneidad de las cargas.

Influencias externas que Debidas al medio Ambiente:
sufrirá la instalación G Temperatura ambiente
G Humedad del aire
G Altitud
G Presencia de agua
G Presencia de cuerpos sólidos
G Presencia de sustancias corrosivas
G Solicitaciones mecánicas (choques, vibraciones, etc.)
G Presencia de flora, fauna o moho.
G Influencias electromagnéticas, electrostáticas o
ionizantes.
G Radiaciones solares.
G Efectos sísmicos.
G Riesgo de descargas atmosféricas.
G Efecto del viento.
De acuerdo a su utilización:
G Riesgo de contacto eléctrico con el potencial de tierra.
G Condiciones de evacuación en caso de emergencia.
G Naturaleza de los materiales elaborados o almacenados.
Construcción de edificios:
G Combustibilidad de los materiales de construcción.
G Riesgos por la estructura de los edificios.

Compatibilidad con otros En caso de que los materiales instalados sean susceptibles de
materiales o instalaciones tener efectos nocivos sobre otros materiales o entorpecer el
funcionamiento de otros servicios, se debe analizar como
mínimo:
G Sobretensiones transitorias.
G Variaciones rápidas de potencia.
G Sobreintensidades de arranque.
G Presencia de armónicos.
G Componentes continuas.
G Oscilaciones de alta frecuencia.
G Intensidades de fuga.

<!-- p. 115 -->

G Necesidad de conexiones complementarias a tierra.

Mantenimiento, Debe evaluarse la frecuencia y calidad de las instalaciones a lo
seguridad y largo de toda su vida útil, teniendo en cuenta los siguientes
fiabilidad de las instalaciones conceptos:
G Verificaciones periódicas, ensayos, mantenimientos o
reformas que deban realizarse.
G Vigencia de las medidas de protección.
G Calidad y fiabilidad de los materiales.

Alimentación de los servicios Para la alimentación de estos servicios se deberá respetar las
de seguridad disposiciones reglamentarias específicas.

Los cables deben ser instalados con un radio de curvatura mínimo de 10 veces su diámetro exterior
(6 veces en el caso de Sintenax Viper clase 5) y con un esfuerzo máximo a la tracción en los
conductores de 6 kg/mm2. Dichos esfuerzos no deben aplicarse a los revestimientos de protección
sino exclusivamente a los conductores.
Cuando el esfuerzo previsto exceda de los valores admisibles mencionados, se deberá recurrir al
empleo de cables armados con alambres de acero; en este caso se aplicará el esfuerzo a la
armadura, sin superar el 30% de la carga de rotura teórica de la misma.
Durante las operaciones de tendido, la temperatura del cable no debe ser inferior a 0°C. Esta
temperatura se refiere a la del propio cable, no a la temperatura ambiente. Si el cable ha estado
almacenado a bajas temperaturas durante cierto tiempo, antes del tendido deberá llevarse a una
temperatura superior a los 0°C manteniéndose en un recinto caldeado durante varias horas
inmediatamente antes del tendido

<!-- p. 116 -->

Reglas y Criterios para la construcción de una Instalación
Prescripciones para Locales Especiales 10/13

G Son aquellos donde las instalaciones están sometidas, en forma
Locales húmedos permanente, a los efectos de la condensación de humedad con
formación de gotas.
G Las cañerías y cajas serán preferentemente de material aislante y
separadas como mínimo 0,02 m. de la pared.
G Los interruptores, toma corrientes, motores y artefactos en
general deberán tener como protección mínima IPX1 (Norma
IRAM 2444)
G Los gabinetes de los tableros, las cajas de derivación, de
tomacorrientes y de alumbrado se sellarán en los puntos de
entrada de los conductores. Estarán separadas, como mínimo,
0,008 m. de la pared.
G Son aquellos donde las instalaciones eléctricas están expuestas
Locales mojados en forma permanente o intermitente a la acción del agua
proveniente de salpicaduras y proyecciones. Las instalaciones
subterráneas, si son accesibles, deberán considerarse como
emplazamientos mojados.
G Para estos locales rigen los mismos requisitos que para los
anteriores más los indicados a continuación.
G Las cañerías serán estancas utilizando para los empalmes y
conexiones dispositivos de protección contra la penetración de
agua.
G Los aparatos de protección y maniobra y tomacorrientes estarán
ubicados preferentemente fuera de estos locales, si ello no fuera
posible tendrán como mínimo protección IPX5. Los artefactos de
alumbrado, motores y aparatos eléctricos también tendrán
protección mínima IPX5.
G Si en los locales existieran vapores corrosivos todos los
elementos de la instalación se protegerán con elementos
resistentes a la acción de dichos vapores.

Instalaciones en cuartos Para los cuartos de baño el Reglamento de la A.E.A. establece las
de baño siguientes zonas de seguridad en función del nivel de riesgo que
ocasiona el uso de la electricidad, ellos son:

G Zona de peligro: es la delimitada por el perímetro de la bañera
hasta una altura de 2,25 metros. Allí no se podrá instalar
aparatos, cañerías ni instalaciones a la vista.

<!-- p. 117 -->

G Zona de protección: delimitada por el perímetro que excede en
0,60 m. a la bañera hasta el cieloraso. Allí solo se pueden instalar
artefactos de instalaciones fijas protegidas contra proyecciones
de agua.
G Zona sin restricciones: la restante del cuarto de baño
G Son aquellos locales en los que se manipulan, procesan o
Locales en ambientes almacenan materiales sólidos, líquidos o gaseosos susceptibles
peligrosos de inflamación o explosión.
G En la norma IRAM IAP A 20-1 se clasifican estos locales según
su peligrosidad, en la 20-3 se cubren los requisitos para motores
y generadores a ser utilizados en estos locales, en la 20-4 se
tratan las condiciones de construcción de envolturas
antideflagrantes y en la 20-5 las lámparas y artefactos de
iluminación.
G Se procurará que los equipos estén situados en los lugares de
riesgo mínimo o nulo.
G De ser necesario se puede reducir los riesgos por medio de
ventilación con presión positiva.
G La temperatura superficial de los equipos y materiales eléctricos
no debe sobrepasar la de inflamación de los elementos
presentes. La instalación debe tener protección contra
sobrecargas que aseguren no sobrepasar las temperaturas
anteriores.
G Las canalizaciones deberán ser selladas herméticamente en los
puntos de entrada a cajas y gabinetes donde se instales
dispositivos de protección y maniobra

<!-- p. 118 -->

Reglas y Criterios para la construcción de una Instalación
Instalaciones de Iluminación en Interiores 11/13

Los factores que caracterizan a una buena iluminación interior son la cantidad y la calidad de la luz,
para ello se deben cuidar los siguientes parámetros:
G Nivel de iluminación.
G Contraste.
G Sombras.
G Deslumbramiento.
G Características del color del ambiente.
G Los colores de los muebles y las paredes.
G El tipo de ambiente.
G Las actividades que allí se realizan.
El Nivel de iluminación es el factor fundamental dado que la capacidad visual depende del nivel de
iluminación de la habitación. Cada actividad requiere una "iluminación media" sin la cual no se puede
realizar los trabajos de forma correcta, segura y eficiente.
Se utiliza el termino iluminación media (durante la vida útil de la instalación) para contemplar el hecho
de que existe una pérdida de emisión de las fuentes luminosas a lo largo del tiempo por cambio de
las propiedades del material y por ensuciamiento. Por ello, para mantener los valores de servicio se
debe proceder: al recambio de las fuentes luminosas antes de la finalización de su vida útil y a la
limpieza periódica.
La medición del nivel de iluminación se realiza con un instrumento llamado "luxómetro", que
transforma la señal luminosa recibida en una corriente eléctrica medible.
El Instituto IRAM, la Asociación Argentina de Luminotecnia y la Ley de Seguridad e Higiene del
Trabajo definen los niveles mínimos de iluminación según el tipo de locales y de actividades.
Para evaluar la calidad de la iluminación se debe tener en cuenta que el círculo cromático está
dividido en colores "cálidos"(amarillo, naranja, rojo, verde amarillento) y fríos ( verdes, azulados, azul,
violeta). En base a ello surgen una serie de reglas prácticas, como ser:
G La luz fluorescente da una tonalidad azul que armoniza con los colores fríos y no con los
cálidos. Por el contrario, la luz incandescente aviva los colores cálidos y sus combinaciones,
mientras tiende a desvirtuar los tonos fríos, tornándolos grisáceos o verdosos.
G La iluminación debe concordar con la tonalidad dominante del ambiente.
G El color incide en el rendimiento lumínico, Por ejemplo, un cielorraso blanco refleja un 80%,
uno oscuro del 20 al 30% y uno negro un 5%.
G Se debe evitar el deslumbramiento, para ello no colocar los artefactos en la línea visual o
aquéllos que generen reflejos en superficies brillantes.
G Se debe armonizar la luz artificial con la natural, analizando la ubicación de ventanas,
ventiluces, claraboyas, etc.

<!-- p. 119 -->

Reglas y Criterios para la construcción de una Instalación
Proyecto de Instalaciones de Iluminación en viviendas 12/13

Los tipos más comunes de iluminación son:
Directa El flujo luminoso se dirige directamente al plano de trabajo. El
alumbrado es independiente del cielorraso y las paredes del local,
pero tiene el inconveniente de que produce encandilamiento y
origina brillos y sombras fuertes.

Semidirecta La mayor parte del flujo luminoso es dirigida al plano de trabajo y el
resto al techo que lo devuelve al ambiente. Los brillos y sombras
son mayores que en el caso anterior.

Difusa El flujo luminoso se reparte uniformemente en todas direcciones. Se
reduce el brillo, pero las sombras son importantes.

Semi-indirecta La mayor parte del flujo luminoso se dirige al techo y paredes que lo
devuelven al plano de trabajo. Se consiguen sombras suaves y
poco brillo pero es necesario que el cielorraso sea claro y no muy
elevado.

Indirecta Todo el flujo luminoso se dirige al techo y paredes que lo devuelven
al plano de trabajo. Se obtiene un bajo rendimiento lumínico,
requiriendo cielorasos blancos, pero se consigue gran uniformidad,
sin sombras ni brillos.

Normas prácticas para un proyecto de iluminación:
Para ensanchar un local demasiado estrecho conviene iluminar profusamente una de las paredes
más largas.
En el caso de techos altos, además de pintar los cielorrasos con colores oscuros conviene resaltar
las paredes con focos, de modo que la parte superior del ambiente quede en penumbras. De esa
forma se tiene la sensación de bajar la altura del local, destacándose además el diseño del
revestimiento de las paredes.
Si los techos son demasiado bajos, el efecto inverso se obtiene dirigiendo los focos hacia arriba.
Otra forma de lograr dar la sensación de amplitud en los ambientes es colocando algunas luces a ras
del suelo.
Cuando el espacio es muy amplio la iluminación conviene compartimentarla en sectores de acuerdo a
su uso, dando la sensación de que el ambiente está dividido.
La Fima SICA comercializa en forma exlusiva en la Argentina las productos de la línea REGGIANI
que cubren todas las aplicaciones habituales. Algunos de los artefactos son:

<!-- p. 120 -->



<!-- p. 121 -->

Reglas y Criterios para la construcción de una Instalación
Instalaciones Temporarias en Obras 13/13

Las condiciones de trabajo en edificios en construcción en general son de elevado riesgo, por lo que
se requiere prestar especial cuidado a las condiciones de seguridad.
La ejecución de las mismas se ajustará al Reglamento General y a lo dispuesto por los códigos de
edificación del municipio correspondiente, pero básicamente las mismas establecen:
G Los puntos de alimentación de las empresas distribuidoras de electricidad se ubicarán en el
interior del predio.
G El comando de la instalación se efectuará desde un tablero principal en el que se instalarán el
interruptor, los portafusibles principales y el protector diferencial. Si existieran varios circuitos
se colocarán interruptores y protecciones individuales para cada uno de ellos.
G Los tableros serán aptos para uso en intemperie, con protección al ingreso de polvo (IP5X). No
está permitida la colocación de cerraduras.
G La línea de alimentación podrá colocarse en los muros mediante el empleo de aisladores.
G Se deberá realizar la conexión a tierra de todas las masas de la instalación.
G Los interruptores y tomacorrientes deberán protegerse contra daños mecánicos y como
mínimo contra goteo de agua (IP43).
G Los motores tendrán cubiertas de material aislante.
G Los aparatos de alumbrado fijo deberán protegerse contra goteo de agua y los portátiles
contra salpicadura de agua (IP44).
G Las lámparas tendrán protección mecánica a través de portalámparas de material no
higroscópico.
En el inicio de la obra, se solicita al concesionario de energía la colocación de una caja de toma y un
medidor provisorio. Una vez terminada la misma se retiran ambos elementos y se instala la
alimentación del medidor o grupo de medidores necesarios.

<!-- p. 122 -->

Reglas y Criterios para la construcción de una Instalación
Tipos de Instalaciones de Cables 2/13

La determinación del tipo de instalación es de vital importancia dado que tiene gran influencia en la
capacidad de conducción de corriente.
Los tipos de canalizaciones previstos en la reglamentación de la A.E.A. son:
G Conductores aislados colocados en cañerías: embutidas o a la vista.
G Conductores enterrados: directamente o en conductos.
G Conductores preensamblados en líneas aéreas exteriores.
G Bandejas portacables.
G Blindobarras.
No se permiten las instalaciones aéreas en interiores ni los conductores directamente enterrados en
canaletas de madera o bajo listones del mismo material.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 123 -->

Reglas y Criterios para la construcción de una Instalación
Conductores aislados colocados en cañerías 3/13

Las cañerías se calculan en base a la sección de los conductores que albergan y a la cantidad de los
mismos, no debiendo ocupar más del 35% de la sección libre. Con ambos datos, en la tabla dada por
el Reglamento se determina el diámetro de la cañería.

Dimensiones del conductor unipolar

Cantidad de 1 1,5 2,5 4 6 10 16 25 35 50 Secc. Cu mm2
Conductores Diam. ext. mm
Secc. total con
aislación mm2
2,7 3 3,5 4,2 5,2 6,5 7,9 9,6 11,1 13,5
5,5 7,1 9,4 13,9 21,3 33,2 48,4 72 97 150
3 13 13 13 15 15 21 28 28 34 46 Diámetro interior
del caño
4 13 13 13 15 18 28 28 34 46 -
5 13 13 15 18 21 28 34 46 46 -
6 13 13 15 18 21 28 34 46 46 -
7 13 15 18 21 28 34 46 46 - -
8 15 15 18 21 35 34 46 46 - -
A los efectos de calcular la cantidad de conductores que albergará una cañería es conveniente
recordar las siguientes pautas:
G Del tablero seccional parten un conductor vivo y uno neutro por circuito.
G Las llaves se conectan exclusivamente al vivo (no se recomienda hacerlo al neutro).
G Las cajas de techo y de pared reciben un conductor vivo (previo paso del mismo por la llave) y
un conductor neutro.

G Los tomas se conectan directamente a un conductor vivo y a uno neutro.
G Las líneas trifásicas deberán poseer canalizaciones independientes.
G Cada una de las líneas seccionales deberán poseer canalizaciones independientes.
G Se admiten en una cañería hasta tres líneas de circuito de tomacorriente y/o iluminación,
siempre y cuando sean de una misma fase y no superen en conjunto 20 Ampere de carga o 15
puntos de iluminación.
G El diámetro mínimo admitido para los caños será de 13 mm. en líneas de circuitos y de 15 mm.
en líneas seccionales y principales.
G La unión de los caños entre sí y de los caños a cajas deberá efectuarse mediante conectores
adecuados.
G Los caños podrán ser de material termoplástico según norma IRAM 2206 ó de acero de
acuerdo a normas IRAM 2100, 2005 y 2224.
G En su instalación los caños no deben curvarse en ángulos mayores a 90º, siendo el radio de
curvatura mínimo de tres veces su diámetro exterior, no admitiéndose más de tres curvaturas
entre cajas.
G En tramos rectos se colocará como mínimo una caja de paso cada 12 metros.
G Antes de instalar los conductores deberá haberse concluído el montaje de caños y cajas y
completado los trabajos de mampostería.
G Los cables no podrán unirse dentro de la cañería, por lo que entre cajas deben instalarse
tramos enteros de cables.

<!-- p. 124 -->

G En las cajas de paso y derivación de las columnas montantes deberá identificarse mediante
letras y/o números cada una de las líneas seccionales. Además se evitará totalmente el
entrecruzamiento de conductores de distintas líneas seccionales.
Los conductores se identificarán con los siguientes colores:
G Instalación monofásica: Neutro: celeste; Conductor de protección: verde/amarillo (bicolor).
G Instalación trifásica: Fase R: castaño; Fase S: negro; y Fase T: azul claro (celeste).
G Instalación monofásica: Fase: cualquier color excepto verde, amarillo y celeste.
Las alturas aconsejadas para la instalación de cajas de salida de llaves, toma corrientes y tableros
son:

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 125 -->

Reglas y Criterios para la construcción de una Instalación
Curvado de caños metálicos 4/13

Las curvas a realizarse en caños metálicos no deberán efectuarse con ángulos menores a 90º.
Además deberán tener como mínimo los radios de curvatura de la siguiente tabla.
Designación comercial Caño liviano Caño semipesado Radio de curvatura
Designación IRAM Designación IRAM
5/8" RL 16/14 RS 16/13 47,5
3/4" RL 19/17 RS 19/15 56
7/8" RL 22/20 RS 22/18 67
1" RL 25/23 RS 25/21 75
1 1/4" RL 32/29 RS 32/28 95
1 1/2" RL 38/35 RS 38/34 112
2" RL 51/48 RS 51/46 150

La designación IRAM indica diámetro exterior / diámetro interior en mm.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 126 -->

Reglas y Criterios para la construcción de una Instalación
Conductores subterráneos - directamente enterrados 5/13

Los cables subterráneos normalmente utilizados responden a la norma IRAM 2178 y se pueden
instalar directamente enterrados o en conductos (cañerías metálicas cincadas, caños de
fibrocemento o de PVC rígido pesado).
Las instalaciones enterradas presentan algunas ventajas como el hecho de estar menos expuestas a
daños durante la instalación y tienen de 10 a 20% más de capacidad de conducción de corriente que
los cables en cañerías por su facilidad de disipación térmica. Como contrapartida requieren un mayor
tiempo de instalación y de reparación de fallas.
G Debe ser lo más rectilínea posible para ahorrar conductor.
Trayectoria G Debe tener en cuenta la edificación, las condiciones
topográficas del lugar y las construcciones subterráneas
(como gasoductos, conductos de agua, etc.)
G De seguirse una trayectoria curva se respetará el radio
mínimo de curvatura del conductor.
G Se evitará el cruce de terrenos inestables (pantanosos,
corrosivos, etc.)
G Tipo A: material suelto y seco, como cal, arena, etc.
Tipos de terrenos (según G Tipo B: conglomerado, que para extraerlo requiere el empleo el material) de herramientas ligeras, como arcilla, etc.

G Tipo C: conglomerado cementado, que para extraerlo
requiere el empleo de herramientas pesadas, de barrenación
o explosivos, como rocas, muros de mampostería, etc.
G La excavación de zanjas en zonas urbanas o industriales se
Excavación limita a una profundidad de 40 cm. para evitar dañar
cualquier otro tipo de instalación subterránea, posteriormente
se puede seguir la excavación con pala hasta alcanzar la
profundidad recomendada (mín. 70 cm.), con un ancho
acorde al número de cables a instalar.
G Si la ruta de instalación pasa a través de calles deben
colocarse ductos de PVC u otros elementos para ese
propósito. Si los cruces tienen tráfico pesado se debe colocar
una losa de concreto.
G Se recomienda instalar por lo menos un ducto extra para
dejarlo como reserva.
G Una vez alcanzada la profundidad de proyecto se limpiará el
fondo de modo que quede libre de piedras, nivelado y
compactado y, preferentemente con una capa de arena para
mejorar la disipación térmica.

Como protección contra el deterioro mecánico se utilizarán ladrillos o cubiertas dispuestas como las
siguientes ilustraciones:
Recubrimiento de ladrillos y el espacio hueco recubierto con arena.

Factor de reducción de la corriente admisible: 0,84.

<!-- p. 127 -->

Recubrimiento con media caña de cemento y el espacio hueco relleno con
arena.
Factor de reducción de la corriente admisible: 0,84.

Para cables armados se admite arena apisonada y recubrimiento de
ladrillos.
Factor de reducción de la corriente admisible: 1.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 128 -->

Reglas y Criterios para la construcción de una Instalación
Conductores subterráneos en conductos 6/13

Es la alternativa ideal cuando el sistema de cables tenga que atravesar zonas construidas, caminos u
otros sitios donde no es posible abrir zanjas.
G Debe ser lo más rectilínea posible para ahorrar conductor.
Trayectoria G Si debe seguir una trayectoria paralela a otras canalizaciones o
estructuras subterráneas no deben localizarse directamente
arriba o abajo de ellas.
G Si existen cambios de dirección en la trayectoria deben realizarse
por medio de pozos de inspección.
G Relleno: Es el porcentaje ocupado del ducto, y su objetivo es
Parámetros para la permitir un adecuado nivel de disipación del calor .
selección del ducto G Acuñamiento: El acuñamiento de los cables se produce cuando
se instalan tres cables en un conducto con curva.
G Claro mínimo: Es a efectos de evitar la presión de la parte
superior del cable contra la parte superior del ducto.
G El número de ductos en cada banco depende del proyecto,
Configuración siendo recomendable dejar ductos adicionales como reserva.
G La colocación de los ductos en la trinchera se hace por medio de
separadores, dejando un espacio de un diámetro entre ductos.
Normalmente los espacios entre ductos se rellenan con concreto.
G Deben ser resistentes a los esfuerzos mecánicos, a la humedad y
Materiales de los ductos al ataque de agentes químicos del medio.
G Deben impedir que la falla de un cable en un ducto se propague a
los otros ductos.
G Deben tener una pendiente mínima del 1% para permitir que el
agua drene.
G La unión de los ductos se realizará por medio de acoples que no
dejen escalones.
G Los ductos que atraviesen los muros de un edificio deben estar
provistos de sellos que impidan la entrada de gases o líquidos al
edificio.
G Deben evitarse las curvas, cuando ello no sea posible tendrán un
radio de curvatura mínimo de 12 veces el diámetro del ducto.
G Deben preverse pozos de visita en los cambios de dirección y en
Pozos de visita las longitudes rectas superiores a 100 metros.
G Cuando albergue empalmes debe tener lugar suficiente para las
maniobras.
G Las tapas deben estar construidas de materiales que resistan las
cargas que se le impongan con un amplio margen de seguridad.
G Deberán tener facilidad para drenar el agua mediante drenajes en
su interior.
G Las canaletas son conductos con tapas removibles (macizas o
Canaletas y Galerías ventiladas) a nivel del suelo. Los cables van directamente
enterrados o en ductos.
G Las galerías se diferencian de las anteriores en que pueden ser
recorridos en toda su extensión.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 129 -->

Reglas y Criterios para la construcción de una Instalación
Conductores en líneas aéreas exteriores - Requisitos exigidos 7/13

Distancias mínimas exigidas: De azoteas transitables:
G Hacia arriba: 2,75 m.
G Hacia abajo: 1,25 m.

Distancias mínimas De ventanas o similares:
G Hacia arriba desde el alfeizar: 2,50 m.
G Hacia abajo desde el alfeizar: 1,25 m.
G Lateralmente desde el marco: 1,25 m.

Distancias mínimas Del suelo:
G En líneas de acometidas de viviendas: 3,50 m.
G Idem, si atraviesan líneas de circulación de vehículos: 4,00
m.

Distancias mínimas De accesos fijos como los previstos para la limpieza de chimeneas
desde el exterior:
G Hacia arriba: 2,50 m.
G Hacia abajo: 1,25 m.

Distancias mínimas De instalación de telecomunicaciones:
G Hacia arriba: 1,00 m.
G Hacia abajo: 1,00 m.
G Lateralmente: 1,00 m.
Distancias mínimas De árboles y antenas: 1,00 m.

No se permite El tendido de líneas aéreas por encima de chimeneas, pistas de
juego, campos de deportes y piletas de natación.

Tensión mecánica Las líneas serán tendidas de manera tal que en la condición más
desfavorable la tensión mecánica resultante de los conductores no
sea mayor de 60 N/mm2.

Vanos máximos: Según la sección de los conductores serán:
G Hasta 5 m. 4 mm2
G Hasta 10 m. 6 mm2

Pases de paredes y entradas
de conductores a un edificio Se deben realizar con pipetas de porcelana.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 130 -->

Reglas y Criterios para la construcción de una Instalación
Bandejas Portacables 8/13

Las bandejas son estructuras rígidas y continuas especialmente construidas para soportar cables
eléctricos, construidas en metal (acero galvanizado o aluminio) o materiales no combustibles (resina
epoxi o PVC).
G El ancho y la separación de los travesaños dependerá del
Selección de bandejas número de cables y del peso de los mismos.
G Deben estar diseñadas para soportar todas las cargas
estáticas (peso propio) o dinámicas (como del personal que
ejecute la instalación) que puedan actuar sobre ellas.
G Las bandejas deben montarse de modo de quedar accesibles
Montaje de bandejas en todo su recorrido, con una altura mínima de 2,5 m. en
interior, 3,5 m. en exterior y 4 m. donde exista paso vehicular,
manteniendo una distancia mínima de 0,20 m. entre el borde
superior y el techo del recinto.
\1) Colgante, anclado de la losa o estructura.
\2) Empotrada sobre los muros, con una separación mínima de 30
cm. entre sí, cuando se instalan varias.
\3) En canalizaciones a la intemperie o en lugares húmedos deberán
tener una pendiente mínima del 1% en la dirección de drenaje.
G Las uniones y derivaciones de los conductores dentro de las
bandejas se deberá realizar utilizando métodos que aseguren
la continuidad de las condiciones de aislación eléctrica del
conductor de mayor tensión presente.

Todo el sistema de bandejas debe tener continuidad eléctrica y estar sólidamente conectado a tierra.
No pueden considerarse como trayectoria de retorno para corrientes de falla.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 131 -->

Reglas y Criterios para la construcción de una Instalación
Recomendaciones para el tendido y montaje 9/13

Los elementos principales a tener en cuenta en la instalación de los cables son:

Alimentación y estructura El factor fundamental es la determinación de la potencia de
general de la instalación alimentación para el diseño económico y seguro de una
instalación en los límites de temperatura y caída de tensión.
Para la determinación de la potencia puede tenerse en cuenta
la no simultaneidad de las cargas.

Influencias externas que Debidas al medio Ambiente:
sufrirá la instalación G Temperatura ambiente
G Humedad del aire
G Altitud
G Presencia de agua
G Presencia de cuerpos sólidos
G Presencia de sustancias corrosivas
G Solicitaciones mecánicas (choques, vibraciones, etc.)
G Presencia de flora, fauna o moho.
G Influencias electromagnéticas, electrostáticas o
ionizantes.
G Radiaciones solares.
G Efectos sísmicos.
G Riesgo de descargas atmosféricas.
G Efecto del viento.
De acuerdo a su utilización:
G Riesgo de contacto eléctrico con el potencial de tierra.
G Condiciones de evacuación en caso de emergencia.
G Naturaleza de los materiales elaborados o almacenados.
Construcción de edificios:
G Combustibilidad de los materiales de construcción.
G Riesgos por la estructura de los edificios.

Compatibilidad con otros En caso de que los materiales instalados sean susceptibles de
materiales o instalaciones tener efectos nocivos sobre otros materiales o entorpecer el
funcionamiento de otros servicios, se debe analizar como
mínimo:
G Sobretensiones transitorias.
G Variaciones rápidas de potencia.
G Sobreintensidades de arranque.
G Presencia de armónicos.
G Componentes continuas.
G Oscilaciones de alta frecuencia.
G Intensidades de fuga.
G Necesidad de conexiones complementarias a tierra.

<!-- p. 132 -->

Mantenimiento, Debe evaluarse la frecuencia y calidad de las instalaciones a lo
seguridad y largo de toda su vida útil, teniendo en cuenta los siguientes
fiabilidad de las instalaciones conceptos:
G Verificaciones periódicas, ensayos, mantenimientos o
reformas que deban realizarse.
G Vigencia de las medidas de protección.
G Calidad y fiabilidad de los materiales.

Alimentación de los servicios Para la alimentación de estos servicios se deberá respetar las
de seguridad disposiciones reglamentarias específicas.

Los cables deben ser instalados con un radio de curvatura mínimo de 10 veces su diámetro exterior
(6 veces en el caso de Sintenax Viper clase 5) y con un esfuerzo máximo a la tracción en los
conductores de 6 kg/mm2. Dichos esfuerzos no deben aplicarse a los revestimientos de protección
sino exclusivamente a los conductores.
Cuando el esfuerzo previsto exceda de los valores admisibles mencionados, se deberá recurrir al
empleo de cables armados con alambres de acero; en este caso se aplicará el esfuerzo a la
armadura, sin superar el 30% de la carga de rotura teórica de la misma.
Durante las operaciones de tendido, la temperatura del cable no debe ser inferior a 0°C. Esta
temperatura se refiere a la del propio cable, no a la temperatura ambiente. Si el cable ha estado
almacenado a bajas temperaturas durante cierto tiempo, antes del tendido deberá llevarse a una
temperatura superior a los 0°C manteniéndose en un recinto caldeado durante varias horas
inmediatamente antes del tendido

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 133 -->

Reglas y Criterios para la construcción de una Instalación
Prescripciones para Locales Especiales 10/13

G Son aquellos donde las instalaciones están sometidas, en forma
Locales húmedos permanente, a los efectos de la condensación de humedad con
formación de gotas.
G Las cañerías y cajas serán preferentemente de material aislante y
separadas como mínimo 0,02 m. de la pared.
G Los interruptores, toma corrientes, motores y artefactos en
general deberán tener como protección mínima IPX1 (Norma
IRAM 2444)
G Los gabinetes de los tableros, las cajas de derivación, de
tomacorrientes y de alumbrado se sellarán en los puntos de
entrada de los conductores. Estarán separadas, como mínimo,
0,008 m. de la pared.
G Son aquellos donde las instalaciones eléctricas están expuestas
Locales mojados en forma permanente o intermitente a la acción del agua
proveniente de salpicaduras y proyecciones. Las instalaciones
subterráneas, si son accesibles, deberán considerarse como
emplazamientos mojados.
G Para estos locales rigen los mismos requisitos que para los
anteriores más los indicados a continuación.
G Las cañerías serán estancas utilizando para los empalmes y
conexiones dispositivos de protección contra la penetración de
agua.
G Los aparatos de protección y maniobra y tomacorrientes estarán
ubicados preferentemente fuera de estos locales, si ello no fuera
posible tendrán como mínimo protección IPX5. Los artefactos de
alumbrado, motores y aparatos eléctricos también tendrán
protección mínima IPX5.
G Si en los locales existieran vapores corrosivos todos los
elementos de la instalación se protegerán con elementos
resistentes a la acción de dichos vapores.

Instalaciones en cuartos Para los cuartos de baño el Reglamento de la A.E.A. establece las
de baño siguientes zonas de seguridad en función del nivel de riesgo que
ocasiona el uso de la electricidad, ellos son:

G Zona de peligro: es la delimitada por el perímetro de la bañera
hasta una altura de 2,25 metros. Allí no se podrá instalar
aparatos, cañerías ni instalaciones a la vista.
G Zona de protección: delimitada por el perímetro que excede en
0,60 m. a la bañera hasta el cieloraso. Allí solo se pueden instalar
artefactos de instalaciones fijas protegidas contra proyecciones
de agua.

<!-- p. 134 -->

G Zona sin restricciones: la restante del cuarto de baño
G Son aquellos locales en los que se manipulan, procesan o
Locales en ambientes almacenan materiales sólidos, líquidos o gaseosos susceptibles
peligrosos de inflamación o explosión.
G En la norma IRAM IAP A 20-1 se clasifican estos locales según
su peligrosidad, en la 20-3 se cubren los requisitos para motores
y generadores a ser utilizados en estos locales, en la 20-4 se
tratan las condiciones de construcción de envolturas
antideflagrantes y en la 20-5 las lámparas y artefactos de
iluminación.
G Se procurará que los equipos estén situados en los lugares de
riesgo mínimo o nulo.
G De ser necesario se puede reducir los riesgos por medio de
ventilación con presión positiva.
G La temperatura superficial de los equipos y materiales eléctricos
no debe sobrepasar la de inflamación de los elementos
presentes. La instalación debe tener protección contra
sobrecargas que aseguren no sobrepasar las temperaturas
anteriores.
G Las canalizaciones deberán ser selladas herméticamente en los
puntos de entrada a cajas y gabinetes donde se instales
dispositivos de protección y maniobra

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 135 -->

Reglas y Criterios para la construcción de una Instalación
Instalaciones de Iluminación en Interiores 11/13

Los factores que caracterizan a una buena iluminación interior son la cantidad y la calidad de la luz,
para ello se deben cuidar los siguientes parámetros:
G Nivel de iluminación.
G Contraste.
G Sombras.
G Deslumbramiento.
G Características del color del ambiente.
G Los colores de los muebles y las paredes.
G El tipo de ambiente.
G Las actividades que allí se realizan.
El Nivel de iluminación es el factor fundamental dado que la capacidad visual depende del nivel de
iluminación de la habitación. Cada actividad requiere una "iluminación media" sin la cual no se puede
realizar los trabajos de forma correcta, segura y eficiente.
Se utiliza el termino iluminación media (durante la vida útil de la instalación) para contemplar el hecho
de que existe una pérdida de emisión de las fuentes luminosas a lo largo del tiempo por cambio de
las propiedades del material y por ensuciamiento. Por ello, para mantener los valores de servicio se
debe proceder: al recambio de las fuentes luminosas antes de la finalización de su vida útil y a la
limpieza periódica.
La medición del nivel de iluminación se realiza con un instrumento llamado "luxómetro", que
transforma la señal luminosa recibida en una corriente eléctrica medible.
El Instituto IRAM, la Asociación Argentina de Luminotecnia y la Ley de Seguridad e Higiene del
Trabajo definen los niveles mínimos de iluminación según el tipo de locales y de actividades.
Para evaluar la calidad de la iluminación se debe tener en cuenta que el círculo cromático está
dividido en colores "cálidos"(amarillo, naranja, rojo, verde amarillento) y fríos ( verdes, azulados, azul,
violeta). En base a ello surgen una serie de reglas prácticas, como ser:
G La luz fluorescente da una tonalidad azul que armoniza con los colores fríos y no con los
cálidos. Por el contrario, la luz incandescente aviva los colores cálidos y sus combinaciones,
mientras tiende a desvirtuar los tonos fríos, tornándolos grisáceos o verdosos.
G La iluminación debe concordar con la tonalidad dominante del ambiente.
G El color incide en el rendimiento lumínico, Por ejemplo, un cielorraso blanco refleja un 80%,
uno oscuro del 20 al 30% y uno negro un 5%.
G Se debe evitar el deslumbramiento, para ello no colocar los artefactos en la línea visual o
aquéllos que generen reflejos en superficies brillantes.
G Se debe armonizar la luz artificial con la natural, analizando la ubicación de ventanas,
ventiluces, claraboyas, etc.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 136 -->

Reglas y Criterios para la construcción de una Instalación
Proyecto de Instalaciones de Iluminación en viviendas 12/13

Los tipos más comunes de iluminación son:
Directa El flujo luminoso se dirige directamente al plano de trabajo. El
alumbrado es independiente del cielorraso y las paredes del local,
pero tiene el inconveniente de que produce encandilamiento y
origina brillos y sombras fuertes.

Semidirecta La mayor parte del flujo luminoso es dirigida al plano de trabajo y el
resto al techo que lo devuelve al ambiente. Los brillos y sombras
son mayores que en el caso anterior.

Difusa El flujo luminoso se reparte uniformemente en todas direcciones. Se
reduce el brillo, pero las sombras son importantes.

Semi-indirecta La mayor parte del flujo luminoso se dirige al techo y paredes que lo
devuelven al plano de trabajo. Se consiguen sombras suaves y
poco brillo pero es necesario que el cielorraso sea claro y no muy
elevado.

Indirecta Todo el flujo luminoso se dirige al techo y paredes que lo devuelven
al plano de trabajo. Se obtiene un bajo rendimiento lumínico,
requiriendo cielorasos blancos, pero se consigue gran uniformidad,
sin sombras ni brillos.

Normas prácticas para un proyecto de iluminación:
Para ensanchar un local demasiado estrecho conviene iluminar profusamente una de las paredes
más largas.
En el caso de techos altos, además de pintar los cielorrasos con colores oscuros conviene resaltar
las paredes con focos, de modo que la parte superior del ambiente quede en penumbras. De esa
forma se tiene la sensación de bajar la altura del local, destacándose además el diseño del
revestimiento de las paredes.
Si los techos son demasiado bajos, el efecto inverso se obtiene dirigiendo los focos hacia arriba.
Otra forma de lograr dar la sensación de amplitud en los ambientes es colocando algunas luces a ras
del suelo.
Cuando el espacio es muy amplio la iluminación conviene compartimentarla en sectores de acuerdo a
su uso, dando la sensación de que el ambiente está dividido.
La Fima SICA comercializa en forma exlusiva en la Argentina las productos de la línea REGGIANI
que cubren todas las aplicaciones habituales. Algunos de los artefactos son:

<!-- p. 137 -->

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 138 -->

Reglas y Criterios para la construcción de una Instalación
Instalaciones Temporarias en Obras 13/13

Las condiciones de trabajo en edificios en construcción en general son de elevado riesgo, por lo que
se requiere prestar especial cuidado a las condiciones de seguridad.
La ejecución de las mismas se ajustará al Reglamento General y a lo dispuesto por los códigos de
edificación del municipio correspondiente, pero básicamente las mismas establecen:
G Los puntos de alimentación de las empresas distribuidoras de electricidad se ubicarán en el
interior del predio.
G El comando de la instalación se efectuará desde un tablero principal en el que se instalarán el
interruptor, los portafusibles principales y el protector diferencial. Si existieran varios circuitos
se colocarán interruptores y protecciones individuales para cada uno de ellos.
G Los tableros serán aptos para uso en intemperie, con protección al ingreso de polvo (IP5X). No
está permitida la colocación de cerraduras.
G La línea de alimentación podrá colocarse en los muros mediante el empleo de aisladores.
G Se deberá realizar la conexión a tierra de todas las masas de la instalación.
G Los interruptores y tomacorrientes deberán protegerse contra daños mecánicos y como
mínimo contra goteo de agua (IP43).
G Los motores tendrán cubiertas de material aislante.
G Los aparatos de alumbrado fijo deberán protegerse contra goteo de agua y los portátiles
contra salpicadura de agua (IP44).
G Las lámparas tendrán protección mecánica a través de portalámparas de material no
higroscópico.
En el inicio de la obra, se solicita al concesionario de energía la colocación de una caja de toma y un
medidor provisorio. Una vez terminada la misma se retiran ambos elementos y se instala la
alimentación del medidor o grupo de medidores necesarios.

1 2 3 4 5 6 7 8 9 10 11 1

<!-- p. 139 -->

Instalaciones de Muy Baja Tensión (MBT)

Instalaciones de circuitos auxiliares de muy baja tensión (MBT) -
generalidades

Instalaciones de MBT - instalaciones de alarma contra incendios

Instalaciones de MBT - instalaciones de seguridad contra robos

Instalaciones de MBT - instalaciones de telecomunicaciones

Instalaciones de MBT - porteros eléctricos

Instalaciones de MBT - señalización y llamada (timbres)

Instalaciones de MBT - antenas de televisión

<!-- p. 140 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de Servicios Auxiliares de muy Baja Tensión 1/7

Comprende los sistemas que se caracterizan por su baja tensión (inferiores a 24 VCC o VCA) y poco
consumo energético. Los más frecuentes en los edificios son:
G Instalación de alarma y protección contra incendio.
G Instalación de seguridad contra robo.
G Instalación de telecomunicaciones.
G Instalación de portero eléctrico o intercomunicadores.
G Instalación de señalización, llamada (timbres) y similares.
G Instalación de sistemas de relojes.
G Instalación de circuitos de antenas de TV y de radio.
Los circuitos de MBT exigen condiciones especiales de seguridad, entre las que se puede mencionar:
G Para tensiones inferiores a 24 VCC o VCA no es necesario tomar medidas especiales de
seguridad contra contactos directos o indirectos; no obstante es conveniente que estén
protegidas contra sobreintensidades para evitar que se deterioren por esta causa.
G La alimentación se efectuará mediante transformadores con separación eléctrica entre los
bobinados primario y secundario, cuyos elementos metálicos y núcleo estarán adecuadamente
conectados al sistema de puesta a tierra.
G Los conductores de muy baja tensión deberán disponer de canalizaciones independientes del
resto de los circuitos.
G Ninguna de las partes conductoras ni de masa tendrán contacto con partes activas, neutros o
masas de los circuitos de potencia.

1 2 3 4 5 6 7

<!-- p. 141 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de Servicios Auxiliares de muy Baja Tensión 1/7

Comprende los sistemas que se caracterizan por su baja tensión (inferiores a 24 VCC o VCA) y poco
consumo energético. Los más frecuentes en los edificios son:
G Instalación de alarma y protección contra incendio.
G Instalación de seguridad contra robo.
G Instalación de telecomunicaciones.
G Instalación de portero eléctrico o intercomunicadores.
G Instalación de señalización, llamada (timbres) y similares.
G Instalación de sistemas de relojes.
G Instalación de circuitos de antenas de TV y de radio.
Los circuitos de MBT exigen condiciones especiales de seguridad, entre las que se puede mencionar:
G Para tensiones inferiores a 24 VCC o VCA no es necesario tomar medidas especiales de
seguridad contra contactos directos o indirectos; no obstante es conveniente que estén
protegidas contra sobreintensidades para evitar que se deterioren por esta causa.
G La alimentación se efectuará mediante transformadores con separación eléctrica entre los
bobinados primario y secundario, cuyos elementos metálicos y núcleo estarán adecuadamente
conectados al sistema de puesta a tierra.
G Los conductores de muy baja tensión deberán disponer de canalizaciones independientes del
resto de los circuitos.
G Ninguna de las partes conductoras ni de masa tendrán contacto con partes activas, neutros o
masas de los circuitos de potencia.

<!-- p. 142 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de alarma y protección contra incendios 2/7

Los sistemas de alarma tienen por objeto informar a una central y a otros repetidores que se está
produciendo un siniestro, que debe combatirse antes que adquiera grandes proporciones. Las
medidas de protección contra incendios que se pueden tomar son:
G Corte del circuito de aireación y cierre de la válvula de ventilación.
G Cierre de las puertas de protección contra incendios.
G Desconexión de máquinas y equipos.
G Puesta en marcha de una instalación de extracción de humos.
G Extinción automática con agua o gases especiales.
Los detectores automáticos más comunes que se pueden encontrar en el mercado son:
Detector de ionización Determina la concentración de gases de combustión visibles
e invisibles, actúa como pronto aviso.

Detector de humos Efectúa una apreciación óptica del oscurecimiento del aire
producido por la interposición de humos.

Detector de llamas Evalúa la claridad variable de un fuego.

Detector de temperatura Reacciona al sobrepasar una temperatura dada; se dispara
máxima por medio de una placa bimetálica.

Detector incremental Actúa cuando el incremento de temperatura por unidad de
tiempo sobrepasa de cierto valor.

Ejemplos de algunos son:

Detector Iónico de Humo Autónomo SICA Detector de Gas Metano BRK by SICA

Existen otros modelos que son una combinación de avisadores de temperatura máxima y diferencial.

<!-- p. 143 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de Seguridad contra robos 3/7

Su función es evitar automáticamente la entrada de personas a locales que tienen vedados, para lo
cual se instalan los detectores que están unidos a una central; esta central emite una alarma
audio-luminosa, pudiendo tenerse repetidores en otros lugares.

<!-- p. 144 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de Telecomunicaciones 4/7

Una instalación telefónica es un sistema que permite convertir el sonido en corriente eléctrica y ésta
nuevamente en sonido.
El micrófono es el encargado de convertir la voz en corriente eléctrica; el mecanismo consiste en
producir variaciones de una corriente eléctrica continua que concuerdan con las presiones y
depresiones del aire originadas por cualquier sonido.
Para aprovechar esa vibración se coloca una membrana delgada cubriendo una cápsula con granos
de carbón. Al hablar frente a la cápsula ésta se mueve y comprime más o menos los granos de
carbón, variando la resistencia eléctrica de ese conjunto y por lo tanto la corriente que lo atraviesa.
Para reconstituir el sonido se emplea una membrana flexible frente a la cual se coloca un imán con
un bobinado. Al llegar la corriente variable a la bobina se produce un campo magnético variable que
refuerza o debilita al del imán, provocando el movimiento de la membrana según las variaciones de la
corriente que recibe, con lo que produce un sonido audible.
Las instalaciones telefónicas en interior de edificios normalmente se ajustan a las disposiciones de la
concesionaria telefónica de la zona, pudiendo efectuarse la acometida a la red mediante sistemas
aéreos o subterráneos.
Las principales líneas de fichas cuentan con módulos especiales para las conexiones a líneas
telefónicas, como ser:

Módulo de Toma telefónico americano
tipo RJ - 11 de la línea HABITAT de SICA

<!-- p. 145 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de portero eléctrico e intercomunicadores 5/7

Los circuitos de portero eléctrico en edificios constituyen un caso particular dentro de las
instalaciones de comunicaciones en el cual la transmisión se realiza a través de un micrófono o
altoparlante y la recepción mediante un altoparlante. Constan de tres partes principales:
G Circuito de accionamiento de puertas mediante cierrapuertas magnético y pulsador de piso.
G Circuito de timbre en los pisos mediante pulsador en planta baja.
G Circuito de comunicación mediante micrófono y receptor en puerta de planta baja y
microteléfono en los pisos.
G Adicionalmente se puede incorporar un sistema de video que, mediante una cámara
convenientemente orientada en las entradas permita la visualización de la misma desde los
pisos.
La cerradura automática y los timbres están conectados a un transformador común de baja tensión
en corriente alterna, en cambio el sistema telefónico y los parlantes requieren corriente continua de
baja tensión. Para ello, sobre el mismo transformador se coloca un rectificador de corriente que
alimenta esta salida.
Todo el sistema debe contar con interruptores generales y protección contra sobrecorrientes
mediante fusibles o llave termomagnética.
Entre las líneas más corrientes encontramos:

Sistema de cámara y monitor del video - portero SICA

El sistema de intercomunicador es una variedad del anterior, que se emplea habitualmente para la
comunicación entre distintas oficinas.

<!-- p. 146 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de señalización y llamada (timbres) 6/7

El timbre o campanilla consiste en un electroimán cuya armadura está unida a una lámina elástica de
acero fijada a su soporte. Al cerrar el circuito con el pulsador circula corriente por el electroimán de
modo que se forma un campo magnético que atrae la armadura hacia el nucleo.
La atracción brusca hace que el martillo dé un golpe produciendo un sonido corto. En ese momento
se interrumpe la corriente, cesa el campo magnético y la lámina elástica vuelve a su posición original.
Las campanillas se alimentan de corriente continua o de alterna a través de un transformador con
secundario de 24 V. como máximo.
La reglamentación de instalaciones eléctricas domiciliarias establece que las campanillas, sistemas
de alarmas y de señalización se alimenten por medio de circuitos independientes desde el tablero.
Las principales líneas de productos eléctricos para instalaciones domiciliarias cuentan con módulos
específicos para estas aplicaciones, como ser:

Módulo de campanilla / zumbador de baja tensión de la línea HABITAT de SICA

<!-- p. 147 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de Antenas de Televisión 7/7

Las ondas radioeléctricas son una forma de propagación de la energía a traves del espacio, siendo la
antena el elemento que permite captar esas ondas. Para una correcta recepción debe tenerse en
cuenta:
G La intensidad de campo disminuye en relación directa a la distancia desde el punto emisor o
bien si existen obstáculos que intercepten las ondas. Ello ocasiona que si la ganancia de la
antena no alcanza a la mínima requerida la imagen sea borrosa.
G Otro de los aspectos que inciden en la recepción son las interferencias procedentes de otros
dispositivos eléctricos o vehículos, que se traducen en rayas intermitentes en la imagen.
G Para una correcta sintonía los factores más relevantes son: la altura y orientación de la antena,
su ganancia y el tipo de conductor empleado.
Las antenas se clasifican en: individuales (para viviendas unifamiliares) y colectivas (para edificios de
departamentos)
Las antenas colectivas requieren de la colocación en la parte superior del edificio de un sistema de
captación y de un amplificador para distribuir la señal a los distintos receptores individuales. El
empleo de redes de CATV hace que este tipo de antenas colectivas haya perdido actualidad.
Para la conexión de las antenas con los receptores se emplean cables de 300 ohm constituídos por
dos conductores paralelos de 0,5 mm2 aislados en forma plana con polietileno o cables coaxiales,
para 75 ohm, con conductor central de metal cobreado, aislación de polietileno, malla de cobre o
aluminio y vaina exterior de PVC. Se aconseja su instalación lejos de las paredes o en cañerías de
PVC.
Las principales líneas de productos eléctricos para instalaciones domiciliarias cuentan con módulos
específicos para estas aplicaciones, entre ellos:

Módulo de toma de señal de TV de pin fino Módulo de toma de señal de TV de pin
de la línea HABITAT de SICA grueso de la línea HABITAT de SICA

<!-- p. 148 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de alarma y protección contra incendios 2/7

Los sistemas de alarma tienen por objeto informar a una central y a otros repetidores que se está
produciendo un siniestro, que debe combatirse antes que adquiera grandes proporciones. Las
medidas de protección contra incendios que se pueden tomar son:
G Corte del circuito de aireación y cierre de la válvula de ventilación.
G Cierre de las puertas de protección contra incendios.
G Desconexión de máquinas y equipos.
G Puesta en marcha de una instalación de extracción de humos.
G Extinción automática con agua o gases especiales.
Los detectores automáticos más comunes que se pueden encontrar en el mercado son:
Detector de ionización Determina la concentración de gases de combustión visibles
e invisibles, actúa como pronto aviso.

Detector de humos Efectúa una apreciación óptica del oscurecimiento del aire
producido por la interposición de humos.

Detector de llamas Evalúa la claridad variable de un fuego.

Detector de temperatura Reacciona al sobrepasar una temperatura dada; se dispara
máxima por medio de una placa bimetálica.

Detector incremental Actúa cuando el incremento de temperatura por unidad de
tiempo sobrepasa de cierto valor.

Ejemplos de algunos son:

Detector Iónico de Humo Autónomo SICA Detector de Gas Metano BRK by SICA

Existen otros modelos que son una combinación de avisadores de temperatura máxima y diferencial.

1 2 3 4 5 6 7

<!-- p. 149 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de Seguridad contra robos 3/7

Su función es evitar automáticamente la entrada de personas a locales que tienen vedados, para lo
cual se instalan los detectores que están unidos a una central; esta central emite una alarma
audio-luminosa, pudiendo tenerse repetidores en otros lugares.

1 2 3 4 5 6 7

<!-- p. 150 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de Telecomunicaciones 4/7

Una instalación telefónica es un sistema que permite convertir el sonido en corriente eléctrica y ésta
nuevamente en sonido.
El micrófono es el encargado de convertir la voz en corriente eléctrica; el mecanismo consiste en
producir variaciones de una corriente eléctrica continua que concuerdan con las presiones y
depresiones del aire originadas por cualquier sonido.
Para aprovechar esa vibración se coloca una membrana delgada cubriendo una cápsula con granos
de carbón. Al hablar frente a la cápsula ésta se mueve y comprime más o menos los granos de
carbón, variando la resistencia eléctrica de ese conjunto y por lo tanto la corriente que lo atraviesa.
Para reconstituir el sonido se emplea una membrana flexible frente a la cual se coloca un imán con
un bobinado. Al llegar la corriente variable a la bobina se produce un campo magnético variable que
refuerza o debilita al del imán, provocando el movimiento de la membrana según las variaciones de la
corriente que recibe, con lo que produce un sonido audible.
Las instalaciones telefónicas en interior de edificios normalmente se ajustan a las disposiciones de la
concesionaria telefónica de la zona, pudiendo efectuarse la acometida a la red mediante sistemas
aéreos o subterráneos.
Las principales líneas de fichas cuentan con módulos especiales para las conexiones a líneas
telefónicas, como ser:

Módulo de Toma telefónico americano
tipo RJ - 11 de la línea HABITAT de SICA

1 2 3 4 5 6 7

<!-- p. 151 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de portero eléctrico e intercomunicadores 5/7

Los circuitos de portero eléctrico en edificios constituyen un caso particular dentro de las
instalaciones de comunicaciones en el cual la transmisión se realiza a través de un micrófono o
altoparlante y la recepción mediante un altoparlante. Constan de tres partes principales:
G Circuito de accionamiento de puertas mediante cierrapuertas magnético y pulsador de piso.
G Circuito de timbre en los pisos mediante pulsador en planta baja.
G Circuito de comunicación mediante micrófono y receptor en puerta de planta baja y
microteléfono en los pisos.
G Adicionalmente se puede incorporar un sistema de video que, mediante una cámara
convenientemente orientada en las entradas permita la visualización de la misma desde los
pisos.
La cerradura automática y los timbres están conectados a un transformador común de baja tensión
en corriente alterna, en cambio el sistema telefónico y los parlantes requieren corriente continua de
baja tensión. Para ello, sobre el mismo transformador se coloca un rectificador de corriente que
alimenta esta salida.
Todo el sistema debe contar con interruptores generales y protección contra sobrecorrientes
mediante fusibles o llave termomagnética.
Entre las líneas más corrientes encontramos:

Sistema de cámara y monitor del video - portero SICA

El sistema de intercomunicador es una variedad del anterior, que se emplea habitualmente para la
comunicación entre distintas oficinas.

1 2 3 4 5 6 7

<!-- p. 152 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de señalización y llamada (timbres) 6/7

El timbre o campanilla consiste en un electroimán cuya armadura está unida a una lámina elástica de
acero fijada a su soporte. Al cerrar el circuito con el pulsador circula corriente por el electroimán de
modo que se forma un campo magnético que atrae la armadura hacia el nucleo.
La atracción brusca hace que el martillo dé un golpe produciendo un sonido corto. En ese momento
se interrumpe la corriente, cesa el campo magnético y la lámina elástica vuelve a su posición original.
Las campanillas se alimentan de corriente continua o de alterna a través de un transformador con
secundario de 24 V. como máximo.
La reglamentación de instalaciones eléctricas domiciliarias establece que las campanillas, sistemas
de alarmas y de señalización se alimenten por medio de circuitos independientes desde el tablero.
Las principales líneas de productos eléctricos para instalaciones domiciliarias cuentan con módulos
específicos para estas aplicaciones, como ser:

Módulo de campanilla / zumbador de baja tensión de la línea HABITAT de SICA

1 2 3 4 5 6 7

<!-- p. 153 -->

Instalaciones de Muy Baja Tensión (MBT)
Instalaciones de Antenas de Televisión 7/7

Las ondas radioeléctricas son una forma de propagación de la energía a traves del espacio, siendo la
antena el elemento que permite captar esas ondas. Para una correcta recepción debe tenerse en
cuenta:
G La intensidad de campo disminuye en relación directa a la distancia desde el punto emisor o
bien si existen obstáculos que intercepten las ondas. Ello ocasiona que si la ganancia de la
antena no alcanza a la mínima requerida la imagen sea borrosa.
G Otro de los aspectos que inciden en la recepción son las interferencias procedentes de otros
dispositivos eléctricos o vehículos, que se traducen en rayas intermitentes en la imagen.
G Para una correcta sintonía los factores más relevantes son: la altura y orientación de la antena,
su ganancia y el tipo de conductor empleado.
Las antenas se clasifican en: individuales (para viviendas unifamiliares) y colectivas (para edificios de
departamentos)
Las antenas colectivas requieren de la colocación en la parte superior del edificio de un sistema de
captación y de un amplificador para distribuir la señal a los distintos receptores individuales. El
empleo de redes de CATV hace que este tipo de antenas colectivas haya perdido actualidad.
Para la conexión de las antenas con los receptores se emplean cables de 300 ohm constituídos por
dos conductores paralelos de 0,5 mm2 aislados en forma plana con polietileno o cables coaxiales,
para 75 ohm, con conductor central de metal cobreado, aislación de polietileno, malla de cobre o
aluminio y vaina exterior de PVC. Se aconseja su instalación lejos de las paredes o en cañerías de
PVC.
Las principales líneas de productos eléctricos para instalaciones domiciliarias cuentan con módulos
específicos para estas aplicaciones, entre ellos:

Módulo de toma de señal de TV de pin fino Módulo de toma de señal de TV de pin
de la línea HABITAT de SICA grueso de la línea HABITAT de SICA

1 2 3 4 5 6 7

<!-- p. 154 -->

Instalaciones con motores

Diseño de una instalación con motores

Aplicaciones de los motores

Aplicaciones de los motores - instalaciones de bombeo de agua
Aplicaciones de los motores - instalaciones de ascensores y
montacargas (generalidades)
Aplicaciones de los motores - Diseño de instalaciones de
ascensores y montacargas en edificios

Aplicaciones de los motores - grupos electrógenos

<!-- p. 155 -->

Instalaciones con motores
Diseño de una instalación con Motores 1/6

En general los motores tienen "chapas de características" en las que figuran las condiciones
nominales de funcionamiento; no obstante, para la instalación deben considerarse otras
características que normalmente no se indican, como ser:
G Temperatura ambiente máxima de 40*C.
G Variación de tensión de red +/- 10%.
G Correcto acoplamiento mecánico con la carga.
G Adecuación de la protección al medio ambiente donde se instale el motor.
En las chapas de características puede decir: 380V., 220V., 380/220V. ó 660/380V. Se debe tener
cuidado de conectar cada bobinado de forma tal que reciba independientemente la menor tensión
indicada en la chapa. Un esquema característico de conexión trifásica es:

Cálculo de conductores en instalaciones con motores:
Las alimentaciones de los motores deben diseñarse para evitar calentamientos o caídas de tensión
excesivas. Para líneas cortas de alimentación de fuerza motriz se suelen utilizar tablas aproximadas
como la siguiente:
Potencia del motor Monofásicos (1 x 220 V.) Trifásicos (3 x 380 V.)
S del S del
HP kW I motor I fusible conduct. I motor I fusible conduct.
(A) (A) (mm2) (A) (A) (mm2)
0,25 0,18 1,7 4 1,5 0,6 4 1,5
0,50 0,36 2,5 6 1,5 0,9 4 1,5
0,75 0,55 3,8 6 1,5 1,3 4 1,5
1 0,74 6,3 10 2,5 2 6 1,5
1,5 1,1 7,4 15 2,5 3 6 1,5
2 1,47 10,8 15 4 4 6 1,5
3 2,2 16 25 6 5,5 10 2,5
4 3 20 35 10 7,5 15 2,5
5 3,7 28 35 10 10 15 2,5
7,5 5,5 41 50 16 13 25 4
10 7,4 - - - 18 25 6
15 11 - - - 28 35 10
20 15 - - - 33 50 10
Para líneas de mayor extensión se deben considerar las caídas máximas de tensión, de acuerdo a lo
establecido en el Reglamento de la A.E.A.

1 2 3 4 5 6

<!-- p. 156 -->

Instalaciones con motores
Diseño de una instalación con Motores 1/6

En general los motores tienen "chapas de características" en las que figuran las condiciones
nominales de funcionamiento; no obstante, para la instalación deben considerarse otras
características que normalmente no se indican, como ser:
G Temperatura ambiente máxima de 40*C.
G Variación de tensión de red +/- 10%.
G Correcto acoplamiento mecánico con la carga.
G Adecuación de la protección al medio ambiente donde se instale el motor.
En las chapas de características puede decir: 380V., 220V., 380/220V. ó 660/380V. Se debe tener
cuidado de conectar cada bobinado de forma tal que reciba independientemente la menor tensión
indicada en la chapa. Un esquema característico de conexión trifásica es:

Cálculo de conductores en instalaciones con motores:
Las alimentaciones de los motores deben diseñarse para evitar calentamientos o caídas de tensión
excesivas. Para líneas cortas de alimentación de fuerza motriz se suelen utilizar tablas aproximadas
como la siguiente:
Potencia del motor Monofásicos (1 x 220 V.) Trifásicos (3 x 380 V.)
S del S del
HP kW I motor I fusible conduct. I motor I fusible conduct.
(A) (A) (mm2) (A) (A) (mm2)
0,25 0,18 1,7 4 1,5 0,6 4 1,5
0,50 0,36 2,5 6 1,5 0,9 4 1,5
0,75 0,55 3,8 6 1,5 1,3 4 1,5
1 0,74 6,3 10 2,5 2 6 1,5
1,5 1,1 7,4 15 2,5 3 6 1,5
2 1,47 10,8 15 4 4 6 1,5
3 2,2 16 25 6 5,5 10 2,5
4 3 20 35 10 7,5 15 2,5
5 3,7 28 35 10 10 15 2,5
7,5 5,5 41 50 16 13 25 4
10 7,4 - - - 18 25 6
15 11 - - - 28 35 10
20 15 - - - 33 50 10
Para líneas de mayor extensión se deben considerar las caídas máximas de tensión, de acuerdo a lo
establecido en el Reglamento de la A.E.A.

<!-- p. 157 -->

Instalaciones con motores
Aplicaciones de los motores 2/6

Los motores eléctricos se utilizan en edificios para el accionamiento de:
G Bombas elevadoras de agua.
G Bombas elevadoras de líquidos cloacales.
G Ventiladores o extractores de aire.
G Ventiladores y bombas de quemadores de calderas.
G Ascensores y montacargas.
G Bombas circuladoras de agua para calefacción.
Entre otras muchas aplicaciones más.
Los mismos presentan algunas particularidades en cuanto a sus características y formas de
instalación, por lo que se hará un breve análisis de los más importantes.

<!-- p. 158 -->

Instalaciones con motores
Aplicaciones de los motores - Bombas elevadoras de agua 3/6

Normalmente los circuitos de agua de los edificios están compuestos por un tanque intermediario o
de bombeo, ubicado en el sótano de los edificios y un tanque elevado colocado en las azoteas.
La elevación del agua se realiza a través de bombas, de las que se colocan dos por seguridad,
estando activa una de ellas y la otra queda en reserva.
El cálculo de la bomba considerando dos parámetros, el caudal de circulación (c) y la presión o altura
a vencer (h), en base a ellos la potencia de la misma será:
P = (c* h* g) / (3600 * 75 * h)
Donde:
G P = Potencia en HP
G c = caudal en litros hora
G g= peso específico del líquido en kg/litro (1 para el agua)
G h = rendimiento de la bomba (0,6 a 0,8 en bombas centrífugas)
G h = altura manométrica (en metros)
Suele tomarse como seguridad un 20% más del valor de potencia calculado.
El esquema eléctrico típico es:

<!-- p. 159 -->

El funcionamiento de estas instalaciones se ajusta al siguiente criterio:
G El agua ingresa de la red al tanque intermediario, que cuenta con dispositivo de cierre cuando
se alcanza la altura máxima establecida.
G Las bombas funcionan por contactos eléctricos que las accionan cuando el nivel del tanque
superior desciende por debajo de un determinado valor y las interrumpe cuando llega al nivel
tope; asimismo el tanque intermediario cuenta con un dispositivo de corte que interrumpe el
servicio cuando el nivel del mismo desciende por debajo del nivel mínimo, para evitar el
bombeo en vacío. Por tal motivo, se emplea un interruptor de doble comando (nivel del tanque
inferior y del tanque superior).
G El interruptor mencionado se denomina automático, y se compone de un contactor que
protege a la línea por sobreintensidades, bajas tensiones y falta de alguna fase.
G En la entrada de la línea se toman las medidas de prevención adecuadas, es decir llave
termomagnética o interruptor y fusibles.
G El conmutador permite utilizar una u otra bomba según se desee, previo desvío del flujo de
agua a través de las esclusas correspondientes.

<!-- p. 160 -->

Instalaciones con motores
Aplicaciones de los motores - Instalaciones en ascensores y montacargas 4/6

Los ascensores y montacargas están constituídos por los siguientes elementos:
G Cabina para recibir las personas o cosas a transportar.
G Mecanismo con motor acoplado para producir la elevación o descenso.
G Dispositivos de seguridad.
G Sala de máquinas, foso, caja, hueco con guías fijas en las paredes por la cual se desliza la
cabina.
Los elementos principales a tener en cuenta son:
Circuitos de La alimentación del circuito de cada ascensor debe ser
alimentación independiente de todo otro servicio y partir directamente del tablero
de servicios generales.
El circuito debe estar dimensionado para una caída de tensión
máxima del 5% en régimen normal y 10% durante el arranque. Para
ello se considera como corriente de arranque 3 veces la nominal en
arranque estrella / triángulo y 6 veces la nominal para arranque
directo.
Dentro del vano de la instalación de ascensores no debe existir
ninguna otra instalación eléctrica.
Como medida de seguridad todas las partes metálicas estarán
efectivamente conectadas al circuito de tierra.
La mayoría de los códigos de edificación (como el de la ciudad de
Buenos Aires) exigen que la iluminación cuente con dos circuitos,
uno conectado a la luz general de pasillos y otro a la entrada de
fuerza motriz en forma permanente. Deberá contar con un sistema
de maniobra y protección independientes, preferentemente con
llaves termomagnéticas y protector diferencial.

Contactos eléctricos y Todas las puertas, tanto del coche como de rellano, poseerán
trabas de puertas y de contactos eléctricos intercalados en el circuito de maniobra,
rellano protegidos por los convenientes fusibles. La apertura del circuito
provocará la inmediata detención del coche.
El contacto eléctrico y la traba mecánica de las puertas constituyen
dispositivos combinados cuyo objetivo es:
G No permitir el funcionamiento de la máquina motriz si todas
las puertas no están cerradas y trabadas mecánicamente
(dispositivo eléctrico).
G No permitir la apertura de las puertas desde los rellanos a
menos que el coche esté detenido o por detenerse en ellos
(dispositivo mecánico). La apertura y el cierre del circuito se
realiza por medio de elementos colocados en las puertas.

<!-- p. 161 -->

Sistemas de control de Existen dos tipos principales:
maniobra Sistemas de tensión constante: el control, arranque y regulación de
velocidad del motor principal se obtiene por variación de la
resistencia del mismo. Se utiliza en máquinas de 45 a 90 m / min.
Sistemas de tensión variable: La regulación de velocidad se efectúa
variando la tensión aplicada al motor principal (de corriente
continua) a fin de satisfacer las distintas condiciones de carga
logrando una marcha suave de la cabina.
Para alimentar el motor de continua se emplean distintos
dispositivos, siendo los más comunes los basados en tiristores y
medios electrónicos.

Circuitos de alarma Para los ascensores es obligatorio contar con un sistema de alarma
para el caso de que el habitáculo quede trabado o parado. El mismo
contará con alimentación independiente mediante baterías con una
tensión de 6 a 24 V. La carga de las baterías se puede obtener del
circuito eléctrico principal, utilizando el equipo de transformación, y
rectificación con protección electromagnética.
La sección mínima admitida para los conductores es de 1 mm2 y
deben estar instalados en canalizaciones independientes de
cualquier otro circuito, en particular de los de fuerza motriz.
En los casos de edificios, oficinas de comercio, industria,
espectáculos, etc. debe contar con un teléfono de emergencia
conectado a la red pública.

<!-- p. 162 -->

Instalaciones con motores
Diseño de instalaciones de ascensores en edificios 5/6

Los datos básicos que se pueden aportar a fin de orientar al proyectista de un edificio de 10 plantas o
más, son:
G 2 ascensores es lo recomendable
Edificio de departamentos de G Fuerza de tracción: de 450 a 600 Kg. 10 pisos:
G Velocidad de 1,2 a 1,5 metros/segundo
G 1 montacargas
Hoteles de 10 pisos: G Fuerza de tracción: de 450 a 600 Kg.
G Velocidad de 0,5 metros/segundo
G 1 a 2 ascensores
G Fuerza de tracción: de 450 a 600 Kg.
G Velocidad de 1,2 a 1,5 metros/segundo
G Varios montacargas
Edificios de Galerías G Fuerza de tracción: de 200 a 300 kg. comerciales
G Velocidad 0,8 a 1,2 metros/segundo
G 2 ó más ascensores
G Fuerza de tracción: de 1200 a 1500 Kg
G Velocidad 1,2 a 2,0 metros/segundo
G 1 montacarga
Edificios para Oficinas G Fuerza de tracción: 2000 Kg. (grandes)
G Velocidad 0,8 a 1,2 metros/segundo
G 2 a 4 ascensores, en grupos
G Fuerza de tracción: de 450 a 600 Kg.
G Velocidad 1,2 a 1,8 metros/segundo
G Varios montacargas, para usos especiales.
Hospitales o Sanatorios G Fuerza de tracción: 900 Kg.
G Velocidad 1,0 a 1,8 metros/segundo
G 1 a 4 ascensores
G Fuerza de tracción: de 600 a 900 kg.
G Velocidad 1,2 a 2,5 metros/segundo

La potencia, que se prevee al instalar ascensores y montacargas, deberá ser tenida en cuenta en el
cálculo del alimentador principal y en el alimentador seccional desde el tablero principal hasta la sala
de máquinas, para ello se pueden considerar los siguientes valores prácticos:
Potencia aparente en KVA
Velocidad de 300 kg (4 600 kg (8 750 kg (10 1200 kg (16
ascenso personas) personas) personas) personas)
0,6 m/s 4 7 9 18
1,0 m/s 6 12 14 30
1,5 m/s 9 20 30 40
1,8 m/s 15 30 30 50
2,0 m/s 15 30 30 60

Potencia del motor en función de la carga para el cálculo de la sección del conductor.

<!-- p. 163 -->

Aproximadamente 2 HP por persona o tomar los datos de la tabla siguiente:
Carga Velocidad Potencia
( Kilogramos) ( metros/minuto) ( Kw)
30 30 1,5
50 30 2
200 48 4
400 48 6
1000 18 8
2000 15 9
3000 12 12

En cualquier caso la potencia necesaria se debe calcular teniendo en cuenta el coeficiente de
simultaneidad de acuerdo al número de ascensores y el rendimiento en máquinas elevadores que
vale alrededor del 35%.
Coeficientes de simultaneidad:
G 2 ascensores 0,85
G 3 ascensores 0,80
G 5 ascensores 0,75
Corriente aparente consumida por un ascensor:
Ia (A) =( P * 1000) / (1,73 x 380)
donde:
Ia = corriente absorbida en A.
P= Potencia medida en KVA.

<!-- p. 164 -->

Instalaciones con motores
Aplicaciones de los motores - Grupos Electrógenos 6/6

Un grupo electrógeno es un conjunto compacto motor-generador de corriente eléctrica.
Los grupos standard están compuestos por una base trineo metálica, un motor diesel y su radiador,
un alternador (generador) y un tablero eléctrico, formando un grupo compacto.
En los casos que estos grupos estén ubicados en locales especiales se debe prever:
G Aislación acústica.
G Bases antivibratorias.
G La ventilación del local, dada la fuerte disipación de calor que presentan.
G Eliminación de los gases de escape.
G Iluminación de emergencia del local para permitir efectuar la puesta en marcha
del grupo electrógeno.
G Depósito de combustible.

<!-- p. 165 -->

Instalaciones con motores
Aplicaciones de los motores 2/6

Los motores eléctricos se utilizan en edificios para el accionamiento de:
G Bombas elevadoras de agua.
G Bombas elevadoras de líquidos cloacales.
G Ventiladores o extractores de aire.
G Ventiladores y bombas de quemadores de calderas.
G Ascensores y montacargas.
G Bombas circuladoras de agua para calefacción.
Entre otras muchas aplicaciones más.
Los mismos presentan algunas particularidades en cuanto a sus características y formas de
instalación, por lo que se hará un breve análisis de los más importantes.

1 2 3 4 5 6

<!-- p. 166 -->

Instalaciones con motores
Aplicaciones de los motores - Bombas elevadoras de agua 3/6

Normalmente los circuitos de agua de los edificios están compuestos por un tanque intermediario o
de bombeo, ubicado en el sótano de los edificios y un tanque elevado colocado en las azoteas.
La elevación del agua se realiza a través de bombas, de las que se colocan dos por seguridad,
estando activa una de ellas y la otra queda en reserva.
El cálculo de la bomba considerando dos parámetros, el caudal de circulación (c) y la presión o altura
a vencer (h), en base a ellos la potencia de la misma será:
P = (c* h* g) / (3600 * 75 * h)
Donde:
G P = Potencia en HP
G c = caudal en litros hora
G g= peso específico del líquido en kg/litro (1 para el agua)
G h = rendimiento de la bomba (0,6 a 0,8 en bombas centrífugas)
G h = altura manométrica (en metros)
Suele tomarse como seguridad un 20% más del valor de potencia calculado.
El esquema eléctrico típico es:

<!-- p. 167 -->

El funcionamiento de estas instalaciones se ajusta al siguiente criterio:
G El agua ingresa de la red al tanque intermediario, que cuenta con dispositivo de cierre cuando
se alcanza la altura máxima establecida.
G Las bombas funcionan por contactos eléctricos que las accionan cuando el nivel del tanque
superior desciende por debajo de un determinado valor y las interrumpe cuando llega al nivel
tope; asimismo el tanque intermediario cuenta con un dispositivo de corte que interrumpe el
servicio cuando el nivel del mismo desciende por debajo del nivel mínimo, para evitar el
bombeo en vacío. Por tal motivo, se emplea un interruptor de doble comando (nivel del tanque
inferior y del tanque superior).
G El interruptor mencionado se denomina automático, y se compone de un contactor que
protege a la línea por sobreintensidades, bajas tensiones y falta de alguna fase.
G En la entrada de la línea se toman las medidas de prevención adecuadas, es decir llave
termomagnética o interruptor y fusibles.
G El conmutador permite utilizar una u otra bomba según se desee, previo desvío del flujo de
agua a través de las esclusas correspondientes.

1 2 3 4 5 6

<!-- p. 168 -->

Instalaciones con motores
Aplicaciones de los motores - Instalaciones en ascensores y montacargas 4/6

Los ascensores y montacargas están constituídos por los siguientes elementos:
G Cabina para recibir las personas o cosas a transportar.
G Mecanismo con motor acoplado para producir la elevación o descenso.
G Dispositivos de seguridad.
G Sala de máquinas, foso, caja, hueco con guías fijas en las paredes por la cual se desliza la
cabina.
Los elementos principales a tener en cuenta son:
Circuitos de La alimentación del circuito de cada ascensor debe ser
alimentación independiente de todo otro servicio y partir directamente del tablero
de servicios generales.
El circuito debe estar dimensionado para una caída de tensión
máxima del 5% en régimen normal y 10% durante el arranque. Para
ello se considera como corriente de arranque 3 veces la nominal en
arranque estrella / triángulo y 6 veces la nominal para arranque
directo.
Dentro del vano de la instalación de ascensores no debe existir
ninguna otra instalación eléctrica.
Como medida de seguridad todas las partes metálicas estarán
efectivamente conectadas al circuito de tierra.
La mayoría de los códigos de edificación (como el de la ciudad de
Buenos Aires) exigen que la iluminación cuente con dos circuitos,
uno conectado a la luz general de pasillos y otro a la entrada de
fuerza motriz en forma permanente. Deberá contar con un sistema
de maniobra y protección independientes, preferentemente con
llaves termomagnéticas y protector diferencial.

Contactos eléctricos y Todas las puertas, tanto del coche como de rellano, poseerán
trabas de puertas y de contactos eléctricos intercalados en el circuito de maniobra,
rellano protegidos por los convenientes fusibles. La apertura del circuito
provocará la inmediata detención del coche.
El contacto eléctrico y la traba mecánica de las puertas constituyen
dispositivos combinados cuyo objetivo es:
G No permitir el funcionamiento de la máquina motriz si todas
las puertas no están cerradas y trabadas mecánicamente
(dispositivo eléctrico).
G No permitir la apertura de las puertas desde los rellanos a
menos que el coche esté detenido o por detenerse en ellos
(dispositivo mecánico). La apertura y el cierre del circuito se
realiza por medio de elementos colocados en las puertas.

Sistemas de control de Existen dos tipos principales:
maniobra Sistemas de tensión constante: el control, arranque y regulación de
velocidad del motor principal se obtiene por variación de la
resistencia del mismo. Se utiliza en máquinas de 45 a 90 m / min.
Sistemas de tensión variable: La regulación de velocidad se efectúa
variando la tensión aplicada al motor principal (de corriente
continua) a fin de satisfacer las distintas condiciones de carga
logrando una marcha suave de la cabina.
Para alimentar el motor de continua se emplean distintos
dispositivos, siendo los más comunes los basados en tiristores y
medios electrónicos.

<!-- p. 169 -->

Circuitos de alarma Para los ascensores es obligatorio contar con un sistema de alarma
para el caso de que el habitáculo quede trabado o parado. El mismo
contará con alimentación independiente mediante baterías con una
tensión de 6 a 24 V. La carga de las baterías se puede obtener del
circuito eléctrico principal, utilizando el equipo de transformación, y
rectificación con protección electromagnética.
La sección mínima admitida para los conductores es de 1 mm2 y
deben estar instalados en canalizaciones independientes de
cualquier otro circuito, en particular de los de fuerza motriz.
En los casos de edificios, oficinas de comercio, industria,
espectáculos, etc. debe contar con un teléfono de emergencia
conectado a la red pública.

1 2 3 4 5 6

<!-- p. 170 -->

Instalaciones con motores
Diseño de instalaciones de ascensores en edificios 5/6

Los datos básicos que se pueden aportar a fin de orientar al proyectista de un edificio de 10 plantas o
más, son:
G 2 ascensores es lo recomendable
Edificio de departamentos de G Fuerza de tracción: de 450 a 600 Kg. 10 pisos:
G Velocidad de 1,2 a 1,5 metros/segundo
G 1 montacargas
Hoteles de 10 pisos: G Fuerza de tracción: de 450 a 600 Kg.
G Velocidad de 0,5 metros/segundo
G 1 a 2 ascensores
G Fuerza de tracción: de 450 a 600 Kg.
G Velocidad de 1,2 a 1,5 metros/segundo
G Varios montacargas
Edificios de Galerías G Fuerza de tracción: de 200 a 300 kg. comerciales
G Velocidad 0,8 a 1,2 metros/segundo
G 2 ó más ascensores
G Fuerza de tracción: de 1200 a 1500 Kg
G Velocidad 1,2 a 2,0 metros/segundo
G 1 montacarga
Edificios para Oficinas G Fuerza de tracción: 2000 Kg. (grandes)
G Velocidad 0,8 a 1,2 metros/segundo
G 2 a 4 ascensores, en grupos
G Fuerza de tracción: de 450 a 600 Kg.
G Velocidad 1,2 a 1,8 metros/segundo
G Varios montacargas, para usos especiales.
Hospitales o Sanatorios G Fuerza de tracción: 900 Kg.
G Velocidad 1,0 a 1,8 metros/segundo
G 1 a 4 ascensores
G Fuerza de tracción: de 600 a 900 kg.
G Velocidad 1,2 a 2,5 metros/segundo

La potencia, que se prevee al instalar ascensores y montacargas, deberá ser tenida en cuenta en el
cálculo del alimentador principal y en el alimentador seccional desde el tablero principal hasta la sala
de máquinas, para ello se pueden considerar los siguientes valores prácticos:
Potencia aparente en KVA
Velocidad de 300 kg (4 600 kg (8 750 kg (10 1200 kg (16
ascenso personas) personas) personas) personas)
0,6 m/s 4 7 9 18
1,0 m/s 6 12 14 30
1,5 m/s 9 20 30 40
1,8 m/s 15 30 30 50
2,0 m/s 15 30 30 60

Potencia del motor en función de la carga para el cálculo de la sección del conductor.
Aproximadamente 2 HP por persona o tomar los datos de la tabla siguiente:
Carga Velocidad Potencia
( Kilogramos) ( metros/minuto) ( Kw)
30 30 1,5

<!-- p. 171 -->

50 30 2
200 48 4
400 48 6
1000 18 8
2000 15 9
3000 12 12

En cualquier caso la potencia necesaria se debe calcular teniendo en cuenta el coeficiente de
simultaneidad de acuerdo al número de ascensores y el rendimiento en máquinas elevadores que
vale alrededor del 35%.
Coeficientes de simultaneidad:
G 2 ascensores 0,85
G 3 ascensores 0,80
G 5 ascensores 0,75
Corriente aparente consumida por un ascensor:
Ia (A) =( P * 1000) / (1,73 x 380)
donde:
Ia = corriente absorbida en A.
P= Potencia medida en KVA.

1 2 3 4 5 6

<!-- p. 172 -->

Instalaciones con motores
Aplicaciones de los motores - Grupos Electrógenos 6/6

Un grupo electrógeno es un conjunto compacto motor-generador de corriente eléctrica.
Los grupos standard están compuestos por una base trineo metálica, un motor diesel y su radiador,
un alternador (generador) y un tablero eléctrico, formando un grupo compacto.
En los casos que estos grupos estén ubicados en locales especiales se debe prever:
G Aislación acústica.
G Bases antivibratorias.
G La ventilación del local, dada la fuerte disipación de calor que presentan.
G Eliminación de los gases de escape.
G Iluminación de emergencia del local para permitir efectuar la puesta en marcha
del grupo electrógeno.
G Depósito de combustible.

1 2 3 4 5 6

<!-- p. 173 -->

Corrección del Factor de Potencia

Corrección del factor de potencia - Generalidades

Formas de calcular la corrección necesaria

Procedimientos para Corrección del Factor de Potencia

Corrección del Factor de Potencia en edificios

Limitación de las corrientes de inserción
Instrucciones de montaje de capacitores para corrección del
Factor de Potencia

Influencia de las armónicas

<!-- p. 174 -->

Corrección del Factor de Potencia
Corrección del Factor de Potencia 1/7

Debido a las particularidades de la tensión alterna, cuando entra en funcionamiento algún motor se
produce un desfasaje en la intensidad con respecto a la tensión, debido a su naturaleza inductiva,
haciendo así que el motor consuma más corriente de la que en realidad le estaría haciendo falta, bajo
una potencia denominada potencia reactiva.
Un factor de potencia igual a uno es el ideal, pero se da en circuitos que sólo tienen resistencia pura,
como las lámparas incandescentes o las estufas eléctricas.
En los motores de inducción, cuando trabajan con cargas parciales la potencia activa disminuye
mientras que la aparente se mantiene constante, por lo que disminuye el factor de potencia. Como
conclusión nunca deben sobredimensionarse los motores, sino que deben hacerse trabajar con
cargas reales cercanas a la nominal.
Las compañías de electricidad exigen que el factor de potencia no baje de cierto valor mínimo (en
general 0,85); ello se debe a que si el factor de potencia de la red es bajo la potencia útil realmente
entregada se reduce en forma proporcional a ese factor de potencia, ocasionando líneas
sobrecargadas o la necesidad de emplear secciones mayores para los conductores de dichas líneas.
Otros circuitos sobre el que debe prestarse atención son los de las lámparas fluorescentes, debido a
que tienen gran reactancia inductiva, a las bobinas de los aparatos de telecomando, a los motores a
los que llega una tensión superior a la prevista y en general a cualquier otro elemento inductivo.

1 2 3 4 5 6

<!-- p. 175 -->

Corrección del Factor de Potencia
Corrección del Factor de Potencia 1/7

Debido a las particularidades de la tensión alterna, cuando entra en funcionamiento algún motor se
produce un desfasaje en la intensidad con respecto a la tensión, debido a su naturaleza inductiva,
haciendo así que el motor consuma más corriente de la que en realidad le estaría haciendo falta, bajo
una potencia denominada potencia reactiva.
Un factor de potencia igual a uno es el ideal, pero se da en circuitos que sólo tienen resistencia pura,
como las lámparas incandescentes o las estufas eléctricas.
En los motores de inducción, cuando trabajan con cargas parciales la potencia activa disminuye
mientras que la aparente se mantiene constante, por lo que disminuye el factor de potencia. Como
conclusión nunca deben sobredimensionarse los motores, sino que deben hacerse trabajar con
cargas reales cercanas a la nominal.
Las compañías de electricidad exigen que el factor de potencia no baje de cierto valor mínimo (en
general 0,85); ello se debe a que si el factor de potencia de la red es bajo la potencia útil realmente
entregada se reduce en forma proporcional a ese factor de potencia, ocasionando líneas
sobrecargadas o la necesidad de emplear secciones mayores para los conductores de dichas líneas.
Otros circuitos sobre el que debe prestarse atención son los de las lámparas fluorescentes, debido a
que tienen gran reactancia inductiva, a las bobinas de los aparatos de telecomando, a los motores a
los que llega una tensión superior a la prevista y en general a cualquier otro elemento inductivo.

<!-- p. 176 -->

Corrección del Factor de Potencia
Formas de Cálculo de la Corrección del Factor de Potencia 2/7

Para entender este problema desde un punto de vista técnico se deben analizar las expresiones que
representan la potencia transportada en instalaciones de corriente alterna, es decir que se debe partir
del esquema del triángulo de potencias:
Siendo:

Resulta:

Donde:
\- P es la potencia en Watt.
\- U es la tensión eficaz en Volt.
\- I es la intensidad eficaz en Ampere.

\- cos es el factor de potencia.
\- S es la potencia aparente.
\- Q es la potencia reactiva.
Por lo tanto:

Cos = Potencia activa / Potencia aparente.
Las distintas formas de calcular la corrección necesaria son:
Corrección conociendo Siendo:
consumos de energía activa
y reactiva

El ángulo de f corregido es:

La energía capacitiva es:

<!-- p. 177 -->

La potencia capacitiva es:

Siendo t las horas de consumo en el período de facturación
resulta:

Corrección conociendo las Siendo:
potencias activa y reactiva

Donde:

Resulta:

Corrección calculando las De la observación de los contadores de energía activa y
potencias activa y reactiva reactiva:

Conociendo P, el cos inicial, el cos ideal y teniendo la

<!-- p. 178 -->

tabla de corrección:

Se deben usar siempre valores promedio.

Corrección calculando De la observación del medidor:
potencia activa y midiendo
tensión y corriente

Se debe medir U con un voltímetro e I con pinza
amperométrica:

Se deben usar siempre valores promedio.

<!-- p. 179 -->

Corrección del Factor de Potencia
Procedimientos para la Corrección del Factor de Potencia 3/7

El procedimiento más común para la corrección del factor de potencia es el empleo de capacitores
que originen una potencia capacitiva cuyo efecto es contrario a la potencia inductiva. Normalmente
entran en acción en forma automática cuando el factor de potencia baja por debajo de un
determinado valor.

La corrección puede realizarse en forma individual (en máquinas de gran potencia) o bien por grupos
de motores o en forma centralizada (para máquinas de potencias reducidas).
Las caracerísticas de los principales equipos utilizados son:
Capacitores Los capacitores de última generación son de baja pérdida dieléctrica
(menores a 0,2 W /kVAR), dieléctrico seco, autoregenerables,
ecológicos y de construcción modular. En general están constituídos
por un cierto número de capacitores monofásicos elementales.

Bancos automáticos de Están constituídos por capacitores, reactores limitadores de las
capacitores corrientes de inserción, contactores (especialmente diseñados para
manejar cargas capacitivas), fusibles de alta capacidad de ruptura,
un interruptor o seccionador principal apto para maniobrar "bajo
carga" la potencia total del equipo, un relé varimétrico programable
con protección para condiciones de sobrecarga armónica.

<!-- p. 180 -->

Equipos provistos de Actualmente se ha generalizado en la industria el uso de diversos
reactores antiresonantes equipos que son fuentes de corriente armónica más o menos
\- filtros importantes (hornos de inducción o de arco, lámparas de descarga,
variadores de velocidad, rectificadores para distintos procesos
industriales, etc.).
Para mejorar el factor de potencia de instalaciones en las que parte
de la carga está constituída por tales equipos, se emplean
usualmente bancos automáticos de capacitores provistos de
reactores antiresonantes o filtros.

Motores sincrónicos Los motores sincrónicos, al producir potencia reactiva, también se
emplean para mejorar automáticamente el factor de potencia de la
red a la cual están conectados.

<!-- p. 181 -->

Corrección del Factor de Potencia
Corrección del Factor de Potencia en Edificios 4/7

Cuando se requiere corregir el factor de potencia en edificios deben realizarse varias consideraciones
técnicas y prácticas debido a la variabilidad de las cargas, causada fundamentalmente por
ascensores y bombas de agua.
Los ascensores tienen motores de aproximadamente 10 HP por lo que requieren capacitores de 3
kVAr, pero como pueden arrancar y parar en cuestión de segundos, y tienen cientos de operaciones
por día, no es recomendable colocar el capacitor en bornes del motor porque la cantidad de
maniobras diarias lo deterioraría en forma prematura. Se debe entonces recurrir a una corrección
centralizada. También se debe tener en cuenta la simultaneidad de funcionamiento de los mismos ya
que no todos los ascensores funcionan al mismo tiempo.
Como regla práctica, donde haya más de un ascensor conviene considerar que funcionan en forma
permanente la cantidad total menos uno.
Con respecto a la corrección de bombas de agua trifásicas si son de 3 a 5 HP requieren 1 kVAr y si
son de 6 a 10 HP 2 kVAr.
La corrección de luminarias con tubos fluorescentes requeriría 4uF para cada tubo de 40 W y 16 uF
para cada tubo de 105 W.
La corrección individual en general resulta impráctica porque hay que desmontar todas las luminarias
para colocarles el capacitor, por lo que resulta conveniente colocar la potencia en forma centralizada.
Por ejemplo, supongamos un edificio con dos ascensores, una bomba de agua de 5 HP y 16 tubos
fluorescentes de 40 W. El cálculo de la corrección sería el siguiente:
G Ascensores (2 - 1 = 1), 3 kVAr
G Bomba 5 HP, 1 kVAr
G Tubos (16 * 0,6), 1 kVAr
G Total 5 kVAr
Los capacitores trifásicos de potencias hasta 25 kVAr se deben proteger con termomagnéticas de
acuerdo a la siguiente tabla:
G hasta 3 kVAr: TM 3 x 10 A
G de 4 a 5 kVAr: TM 3 x 16 A
G de 6 a 9 kVAr: TM 3 x 25 A
G de 10 a 15 kVAr: TM 3 x 40 A
G de 16 a 25 kVAr: TM 3 x 63 A
El capacitor para corrección centralizada debe instalarse después del interruptor general, conectando
un cable a cada fase hasta la termomagnética y de allí hasta el capacitor(la conexión es en paralelo).
El neutro no se conecta.
Los cables deben ser de sección adecuada. Su dimensionamiento debe hacerse teniendo en cuenta
que los capacitores trifásicos toman 1,5 A por cada kVAr. Por ej. 5 kVAr toman 7,5 A. por fase y por
lo tanto debiera usarse cable de 4 mm2.
Es necesario colocar a tierra los capacitores con envase metálico a través de su tornillo de fijación, el
cual se encuentra en la base del mismo. También es recomendable colocar la termomagnética y los
capacitores en envase metálico dentro de un gabinete para evitar cualquier contacto accidental de
personas que no están acostumbradas a manejar equipos eléctricos.
Los capacitores de pequeña potencia pueden permanecer conectados también de noche cuando hay
poco consumo, pero es recomendable desconectarlos con un timer de reserva de marcha durante

<!-- p. 182 -->

este período, lo cual evita la sobrecompensación, pero requiere agregar un contactor y un timer al
circuito.
Los capacitores no consumen energía y por lo tanto no causan un gasto adicional en la cuenta de
electricidad.

<!-- p. 183 -->

Requisitos Generales para las Instalaciones Eléctricas
Limitación de las corrientes de inserción 5/7

Cuando se conectan capacitores a una red de corriente alterna se produce una elevada corriente
transitoria que dura tan solo unos milisegundos. Si no se la limita, en equipos de 100 kVAr o más,
puede causar el deterioro rápido del banco y de los equipos de protección y maniobra.
La aparición de una corriente elevada en el momento de la conexión de un capacitor es un fenómeno
que se produce debido a una característica inherente al mismo, la de tratar de mantener su tensión
constante.
Antes de la conexión el capacitor se encuentra descargado, es decir con tensión cero, y cuando es
conectado a la red trata de mantenerse así, por lo tanto la diferencia de tensión genera una gran
corriente transitoria hasta que el capacitor se carga y su corriente se estabiliza de acuerdo a la
tensión de red aplicada.
La conexión de un capacitor descargado a la red es un cortocircuito momentáneo para la misma, y la
intensidad de la corriente depende de la potencia del capacitor que se conecta, de la potencia de los
capacitores que estaban conectados anteriormente, los cuales tienden a descargarse sobre el que
está entrando, y de la potencia de cortocircuito en el punto de conexión (ya que también se comporta
como un cortocircuito para el transformador que está proveyendo energía). Por lo tanto la corriente
de inserción aumentará cuanto mayor sea la potencia del capacitor que entra, de los capacitores que
ya estaban conectados y del transformador.
Esta corriente puede llegar a ser hasta 100 veces la nominal del capacitor que se conecta y,
obviamente, ningún capacitor está diseñado para soportarla sin sufrir una disminución de su vida útil.
Para reducir la corriente de inserción a valores seguros existen contactores especiales para maniobra
de capacitores que tienen un doble juego de contactos. Cada fase tiene un contacto principal y otro
avanzado en el tiempo que tiene unas resistencias en serie cuya finalidad es limitar la corriente en el
momento de la conexión. Una vez finalizado el transitorio, el contacto principal puentea al contacto
avanzado y a las resistencias, dejando al capacitor conectado en forma directa a la red.
Este tipo de dispositivo de limitación sólo funciona cuando es necesario, es decir, en el momento de
la conexión, por lo que no genera pérdidas permanentes de energía ni genera calor, ni ocupa espacio
adicional y, por sobre todas las cosas, brinda un alto grado de protección a los capacitores que no se
puede alcanzar con ningún otro dispositivo.
Otra técnica empleada para limitar las corrientes de inserción en equipos automáticos, donde los
pasos son de gran potencia, consiste en subdividir la potencia de cada uno de los pasos en potencias
menores, cada una de ellas manejada por un contactor, y conectar los contactores dentro del mismo
paso en cascada a través de contactos auxiliares. De esta manera los distintos capacitores que
forman un mismo paso entrarán con una mínima diferencia, con lo cual se logra desplazar en el
tiempo la ocurrencia de las corrientes de inserción, Esto es equivalente a una reducción efectiva de la
corriente de inserción total del paso.

<!-- p. 184 -->

Corrección del Factor de Potencia

6/7Instrucciones de Montaje de Capacitores

Una línea de capacitores standard del mercado es la Moduvar FP (Fuse Protection) de Elecond que
se fabrica según la norma IEC 831, que está orientada a proporcionar absoluta seguridad de
funcionamiento.
Poseen un dispositivo de desconexión interno que, ante alguna eventualidad es activado por la
sobrepresión que se produce en el interior del envase, dejando a la unidad automáticamente
desconectada de la red y eliminando el riesgo de rotura del envase.
Estos capacitores se fabrican en dos modelos, uno para tensiones de servicio de 380 V. y otro para
400 V. Se debe instalar el modelo adecuado a la tensión real de servicio teniendo en cuenta la
influencia de la presencia de los capacitores.
El diseño modular permite ensamblar unidades de 10 y 15 kVAr para formar baterías de hasta 60
kVAr.
Para la conexión a la red de baterías de tres unidades el cable se coloca en el capacitor central, en
las de 4 unidades la conexión se realiza a alguna de las internas.

Los capacitores necesitan una buena ventilación, natural o forzada, para no exceder su límite
máximo de operación (15°C entre unidades, durante 1 hora máximo). Para cumplir su expectativa de
vida se recomienda no hacerlos funcionar a más de 40°C.

Para la protección y maniobra debe usarse un interruptor y fusibles por cada batería.
Para instalaciones fijas los capacitores deben ser instalados fuera de los tableros de distribución, ya
sea sobre ménsulas soporte o en gabinetes bien ventilados. Deben ser protegidos con fusibles de
alta capacidad de ruptura y maniobrados con seccionadores rotativos bajo carga (en los cuales la
velocidad de los contactos depende de un resorte interno) o con interruptores automáticos de gran
capacidad de ruptura.
Sólo en instalaciones de baja potencia donde no se requiera más de 25 kVAr, y lejos del
transformador de distribución, se puede usar como maniobra y protección termomagnéticas tipo DIN,
de acuerdo a lo recomendado en la tabla siguiente:

<!-- p. 185 -->

Potencia In = 380 V. In = 400 V. Cable Fusible Seccionador
kVAr A A mm2 A A
10 15.2 14.4 6 25 TM40
15 22.8 21.6 10 35 TM40
20 30.4 28.9 10 63 TM63
25 38.0 36.1 16 63 TM63
30 45.6 43.3 16 63 63
35 53.2 50.5 16 100 125
40 60.8 57.8 25 100 125
45 68.5 65.0 25 125 125
50 76.0 72.2 25 125 200
55 83.6 79.4 35 160 200
60 91.2 86.7 35 160 200

La conexión a la red debe realizarse después del interruptor general, de manera que éste siga
manteniendo su capacidad de desconectar todo aparato eléctrico de la red, incluyendo los
capacitores.
En instalaciones con equipos automáticos: para corrección del factor de potencia deben estar
armados en tableros aparte del de distribución y en gabinetes con ventilación forzada. Se sugiere
colocar un contactor como máximo cada 25 kVAr y protegido con un juego de fusibles NH por cada
contactor.
Como se dijo anteriormente, la conexión de un capacitor descargado a la red es un cortocircuito
momentáneo para la misma, generándose una gran corriente de inserción que se debe limitar para
no deteriorar rápidamente a capacitores y contactores.
Los capacitores tienen resistencias internas que los descargan hasta una tensión residual de 50 V en
1 minuto. Por lo tanto, los reguladores deben tener un tiempo de desconexión superior al minuto para
evitar sobretensiones perjudiciales.
En caso de redes con alto contenido de corrientes armónicas tendrán que instalarse equipos de
filtrado para evitar un deterioro prematuro de los capacitores y usar siempre capacitores de 400 V.

<!-- p. 186 -->

Corrección del Factor de Potencia
Influencia de armónicas 7/7

Cuando en una instalación hay una potencia instalada importante de aparatos electrónicos
(variadores, UPS, etc.) se producen distorsiones en la forma de onda debido a las armónicas
introducidas por ellos en la red, las que pueden perforar el dieléctrico de los condensadores.
Para reducir el efecto de las perturbaciones electromagnéticas se deberán tomar precauciones en la
instalación de cables y aparatos, así como colocar filtros y condensadores adecuados.
No obstante, por ser un fenómeno relativamente nuevo es conveniente recurrir al asesoramiento de
profesionales.

<!-- p. 187 -->

Corrección del Factor de Potencia
Formas de Cálculo de la Corrección del Factor de Potencia 2/7

Para entender este problema desde un punto de vista técnico se deben analizar las expresiones que
representan la potencia transportada en instalaciones de corriente alterna, es decir que se debe partir
del esquema del triángulo de potencias:
Siendo:

Resulta:

Donde:
\- P es la potencia en Watt.
\- U es la tensión eficaz en Volt.
\- I es la intensidad eficaz en Ampere.

\- cos es el factor de potencia.
\- S es la potencia aparente.
\- Q es la potencia reactiva.
Por lo tanto:

Cos = Potencia activa / Potencia aparente.
Las distintas formas de calcular la corrección necesaria son:
Corrección conociendo Siendo:
consumos de energía activa
y reactiva

El ángulo de f corregido es:

La energía capacitiva es:

La potencia capacitiva es:

Siendo t las horas de consumo en el período de facturación

<!-- p. 188 -->

resulta:

Corrección conociendo las Siendo:
potencias activa y reactiva

Donde:

Resulta:

Corrección calculando las De la observación de los contadores de energía activa y
potencias activa y reactiva reactiva:

Conociendo P, el cos inicial, el cos ideal y teniendo la
tabla de corrección:

Se deben usar siempre valores promedio.

<!-- p. 189 -->

Corrección calculando De la observación del medidor:
potencia activa y midiendo
tensión y corriente

Se debe medir U con un voltímetro e I con pinza
amperométrica:

Se deben usar siempre valores promedio.

1 2 3 4 5 6

<!-- p. 190 -->

Corrección del Factor de Potencia
Procedimientos para la Corrección del Factor de Potencia 3/7

El procedimiento más común para la corrección del factor de potencia es el empleo de capacitores
que originen una potencia capacitiva cuyo efecto es contrario a la potencia inductiva. Normalmente
entran en acción en forma automática cuando el factor de potencia baja por debajo de un
determinado valor.

La corrección puede realizarse en forma individual (en máquinas de gran potencia) o bien por grupos
de motores o en forma centralizada (para máquinas de potencias reducidas).
Las caracerísticas de los principales equipos utilizados son:
Capacitores Los capacitores de última generación son de baja pérdida dieléctrica
(menores a 0,2 W /kVAR), dieléctrico seco, autoregenerables,
ecológicos y de construcción modular. En general están constituídos
por un cierto número de capacitores monofásicos elementales.

Bancos automáticos de Están constituídos por capacitores, reactores limitadores de las
capacitores corrientes de inserción, contactores (especialmente diseñados para
manejar cargas capacitivas), fusibles de alta capacidad de ruptura,
un interruptor o seccionador principal apto para maniobrar "bajo
carga" la potencia total del equipo, un relé varimétrico programable
con protección para condiciones de sobrecarga armónica.

Equipos provistos de Actualmente se ha generalizado en la industria el uso de diversos
reactores antiresonantes equipos que son fuentes de corriente armónica más o menos
\- filtros importantes (hornos de inducción o de arco, lámparas de descarga,
variadores de velocidad, rectificadores para distintos procesos
industriales, etc.).
Para mejorar el factor de potencia de instalaciones en las que parte
de la carga está constituída por tales equipos, se emplean
usualmente bancos automáticos de capacitores provistos de
reactores antiresonantes o filtros.

<!-- p. 191 -->

Motores sincrónicos Los motores sincrónicos, al producir potencia reactiva, también se
emplean para mejorar automáticamente el factor de potencia de la
red a la cual están conectados.

1 2 3 4 5 6

<!-- p. 192 -->

Corrección del Factor de Potencia
Corrección del Factor de Potencia en Edificios 4/7

Cuando se requiere corregir el factor de potencia en edificios deben realizarse varias consideraciones
técnicas y prácticas debido a la variabilidad de las cargas, causada fundamentalmente por
ascensores y bombas de agua.
Los ascensores tienen motores de aproximadamente 10 HP por lo que requieren capacitores de 3
kVAr, pero como pueden arrancar y parar en cuestión de segundos, y tienen cientos de operaciones
por día, no es recomendable colocar el capacitor en bornes del motor porque la cantidad de
maniobras diarias lo deterioraría en forma prematura. Se debe entonces recurrir a una corrección
centralizada. También se debe tener en cuenta la simultaneidad de funcionamiento de los mismos ya
que no todos los ascensores funcionan al mismo tiempo.
Como regla práctica, donde haya más de un ascensor conviene considerar que funcionan en forma
permanente la cantidad total menos uno.
Con respecto a la corrección de bombas de agua trifásicas si son de 3 a 5 HP requieren 1 kVAr y si
son de 6 a 10 HP 2 kVAr.
La corrección de luminarias con tubos fluorescentes requeriría 4uF para cada tubo de 40 W y 16 uF
para cada tubo de 105 W.
La corrección individual en general resulta impráctica porque hay que desmontar todas las luminarias
para colocarles el capacitor, por lo que resulta conveniente colocar la potencia en forma centralizada.
Por ejemplo, supongamos un edificio con dos ascensores, una bomba de agua de 5 HP y 16 tubos
fluorescentes de 40 W. El cálculo de la corrección sería el siguiente:
G Ascensores (2 - 1 = 1), 3 kVAr
G Bomba 5 HP, 1 kVAr
G Tubos (16 * 0,6), 1 kVAr
G Total 5 kVAr
Los capacitores trifásicos de potencias hasta 25 kVAr se deben proteger con termomagnéticas de
acuerdo a la siguiente tabla:
G hasta 3 kVAr: TM 3 x 10 A
G de 4 a 5 kVAr: TM 3 x 16 A
G de 6 a 9 kVAr: TM 3 x 25 A
G de 10 a 15 kVAr: TM 3 x 40 A
G de 16 a 25 kVAr: TM 3 x 63 A
El capacitor para corrección centralizada debe instalarse después del interruptor general, conectando
un cable a cada fase hasta la termomagnética y de allí hasta el capacitor(la conexión es en paralelo).
El neutro no se conecta.
Los cables deben ser de sección adecuada. Su dimensionamiento debe hacerse teniendo en cuenta
que los capacitores trifásicos toman 1,5 A por cada kVAr. Por ej. 5 kVAr toman 7,5 A. por fase y por
lo tanto debiera usarse cable de 4 mm2.
Es necesario colocar a tierra los capacitores con envase metálico a través de su tornillo de fijación, el
cual se encuentra en la base del mismo. También es recomendable colocar la termomagnética y los
capacitores en envase metálico dentro de un gabinete para evitar cualquier contacto accidental de
personas que no están acostumbradas a manejar equipos eléctricos.
Los capacitores de pequeña potencia pueden permanecer conectados también de noche cuando hay
poco consumo, pero es recomendable desconectarlos con un timer de reserva de marcha durante
este período, lo cual evita la sobrecompensación, pero requiere agregar un contactor y un timer al
circuito.
Los capacitores no consumen energía y por lo tanto no causan un gasto adicional en la cuenta de
electricidad.

<!-- p. 193 -->

1 2 3 4 5 6

<!-- p. 194 -->

Requisitos Generales para las Instalaciones Eléctricas
Limitación de las corrientes de inserción 5/7

Cuando se conectan capacitores a una red de corriente alterna se produce una elevada corriente
transitoria que dura tan solo unos milisegundos. Si no se la limita, en equipos de 100 kVAr o más,
puede causar el deterioro rápido del banco y de los equipos de protección y maniobra.
La aparición de una corriente elevada en el momento de la conexión de un capacitor es un fenómeno
que se produce debido a una característica inherente al mismo, la de tratar de mantener su tensión
constante.
Antes de la conexión el capacitor se encuentra descargado, es decir con tensión cero, y cuando es
conectado a la red trata de mantenerse así, por lo tanto la diferencia de tensión genera una gran
corriente transitoria hasta que el capacitor se carga y su corriente se estabiliza de acuerdo a la
tensión de red aplicada.
La conexión de un capacitor descargado a la red es un cortocircuito momentáneo para la misma, y la
intensidad de la corriente depende de la potencia del capacitor que se conecta, de la potencia de los
capacitores que estaban conectados anteriormente, los cuales tienden a descargarse sobre el que
está entrando, y de la potencia de cortocircuito en el punto de conexión (ya que también se comporta
como un cortocircuito para el transformador que está proveyendo energía). Por lo tanto la corriente
de inserción aumentará cuanto mayor sea la potencia del capacitor que entra, de los capacitores que
ya estaban conectados y del transformador.
Esta corriente puede llegar a ser hasta 100 veces la nominal del capacitor que se conecta y,
obviamente, ningún capacitor está diseñado para soportarla sin sufrir una disminución de su vida útil.
Para reducir la corriente de inserción a valores seguros existen contactores especiales para maniobra
de capacitores que tienen un doble juego de contactos. Cada fase tiene un contacto principal y otro
avanzado en el tiempo que tiene unas resistencias en serie cuya finalidad es limitar la corriente en el
momento de la conexión. Una vez finalizado el transitorio, el contacto principal puentea al contacto
avanzado y a las resistencias, dejando al capacitor conectado en forma directa a la red.
Este tipo de dispositivo de limitación sólo funciona cuando es necesario, es decir, en el momento de
la conexión, por lo que no genera pérdidas permanentes de energía ni genera calor, ni ocupa espacio
adicional y, por sobre todas las cosas, brinda un alto grado de protección a los capacitores que no se
puede alcanzar con ningún otro dispositivo.
Otra técnica empleada para limitar las corrientes de inserción en equipos automáticos, donde los
pasos son de gran potencia, consiste en subdividir la potencia de cada uno de los pasos en potencias
menores, cada una de ellas manejada por un contactor, y conectar los contactores dentro del mismo
paso en cascada a través de contactos auxiliares. De esta manera los distintos capacitores que
forman un mismo paso entrarán con una mínima diferencia, con lo cual se logra desplazar en el
tiempo la ocurrencia de las corrientes de inserción, Esto es equivalente a una reducción efectiva de la
corriente de inserción total del paso.

1 2 3 4 5 6

<!-- p. 195 -->

Corrección del Factor de Potencia

6/7Instrucciones de Montaje de Capacitores

Una línea de capacitores standard del mercado es la Moduvar FP (Fuse Protection) de Elecond que
se fabrica según la norma IEC 831, que está orientada a proporcionar absoluta seguridad de
funcionamiento.
Poseen un dispositivo de desconexión interno que, ante alguna eventualidad es activado por la
sobrepresión que se produce en el interior del envase, dejando a la unidad automáticamente
desconectada de la red y eliminando el riesgo de rotura del envase.
Estos capacitores se fabrican en dos modelos, uno para tensiones de servicio de 380 V. y otro para
400 V. Se debe instalar el modelo adecuado a la tensión real de servicio teniendo en cuenta la
influencia de la presencia de los capacitores.
El diseño modular permite ensamblar unidades de 10 y 15 kVAr para formar baterías de hasta 60
kVAr.
Para la conexión a la red de baterías de tres unidades el cable se coloca en el capacitor central, en
las de 4 unidades la conexión se realiza a alguna de las internas.

Los capacitores necesitan una buena ventilación, natural o forzada, para no exceder su límite
máximo de operación (15°C entre unidades, durante 1 hora máximo). Para cumplir su expectativa de
vida se recomienda no hacerlos funcionar a más de 40°C.

Para la protección y maniobra debe usarse un interruptor y fusibles por cada batería.
Para instalaciones fijas los capacitores deben ser instalados fuera de los tableros de distribución, ya
sea sobre ménsulas soporte o en gabinetes bien ventilados. Deben ser protegidos con fusibles de
alta capacidad de ruptura y maniobrados con seccionadores rotativos bajo carga (en los cuales la
velocidad de los contactos depende de un resorte interno) o con interruptores automáticos de gran
capacidad de ruptura.
Sólo en instalaciones de baja potencia donde no se requiera más de 25 kVAr, y lejos del
transformador de distribución, se puede usar como maniobra y protección termomagnéticas tipo DIN,
de acuerdo a lo recomendado en la tabla siguiente:
Potencia In = 380 V. In = 400 V. Cable Fusible Seccionador
kVAr A A mm2 A A
10 15.2 14.4 6 25 TM40

<!-- p. 196 -->

15 22.8 21.6 10 35 TM40
20 30.4 28.9 10 63 TM63
25 38.0 36.1 16 63 TM63
30 45.6 43.3 16 63 63
35 53.2 50.5 16 100 125
40 60.8 57.8 25 100 125
45 68.5 65.0 25 125 125
50 76.0 72.2 25 125 200
55 83.6 79.4 35 160 200
60 91.2 86.7 35 160 200

La conexión a la red debe realizarse después del interruptor general, de manera que éste siga
manteniendo su capacidad de desconectar todo aparato eléctrico de la red, incluyendo los
capacitores.
En instalaciones con equipos automáticos: para corrección del factor de potencia deben estar
armados en tableros aparte del de distribución y en gabinetes con ventilación forzada. Se sugiere
colocar un contactor como máximo cada 25 kVAr y protegido con un juego de fusibles NH por cada
contactor.
Como se dijo anteriormente, la conexión de un capacitor descargado a la red es un cortocircuito
momentáneo para la misma, generándose una gran corriente de inserción que se debe limitar para
no deteriorar rápidamente a capacitores y contactores.
Los capacitores tienen resistencias internas que los descargan hasta una tensión residual de 50 V en
1 minuto. Por lo tanto, los reguladores deben tener un tiempo de desconexión superior al minuto para
evitar sobretensiones perjudiciales.
En caso de redes con alto contenido de corrientes armónicas tendrán que instalarse equipos de
filtrado para evitar un deterioro prematuro de los capacitores y usar siempre capacitores de 400 V.

1 2 3 4 5 6

<!-- p. 197 -->

Corrección del Factor de Potencia
Influencia de armónicas 7/7

Cuando en una instalación hay una potencia instalada importante de aparatos electrónicos
(variadores, UPS, etc.) se producen distorsiones en la forma de onda debido a las armónicas
introducidas por ellos en la red, las que pueden perforar el dieléctrico de los condensadores.
Para reducir el efecto de las perturbaciones electromagnéticas se deberán tomar precauciones en la
instalación de cables y aparatos, así como colocar filtros y condensadores adecuados.
No obstante, por ser un fenómeno relativamente nuevo es conveniente recurrir al asesoramiento de
profesionales.

1 2 3 4 5 6

<!-- p. 198 -->

Ensayos sobre las instalaciones

Herramientas para el trabajo eléctrico

Instrumentos de medición

Inspección Inicial de las instalaciones

Ensayos sobre las instalaciones - Prueba de continuidad eléctrica

Ensayos sobre las instalaciones - Prueba de la aislación

Ensayos sobre las instalaciones - Prueba de caída de tensión

Ensayos sobre las instalaciones - Ensayo al calentamiento
Ensayos sobre las instalaciones - Resistencia del electrodo de
tierra

Reparaciones en instalaciones eléctricas

<!-- p. 199 -->

Ensayos sobre las instalaciones
Herramientas para el trabajo eléctrico 1/9

La mayor parte de los trabajos eléctricos se puede realizar con herramientas comunes como alicates,
destornilladores, martillos, etc., sin embargo, para un trabajo profesional es conveniente recurrir a
herramientas especialmente diseñadas para trabajos específicos, entre ellas podemos mencionar:
De uso general Pinzas, destornilladores, martillos, llaves, pruebafases, etc.

Para pelar alambres y cables Cuchillos, rasgadores y pinzas pelacables.

Para soldar Soldadores de llama y soldadores eléctricos.

Para guiar alambres y cables Guías de acero o plásticas.

Para agujerear Taladros, cinceles, barrenas, etc.

Para doblar conductos o Dobladoras de tubos.
caños

Para cortar conductos o Cortadoras de tubos.
caños

Para roscar conductos o Terrajas
caños

Para usos varios Metros, trazadores, plomadas, niveles, tenazas, limas,
escaleras, etc.

Por tratarse en general de herramientas ampliamente conocidas sólo haremos una breve descripción
de las pinzas o alicates, que de acuerdo a su forma pueden servir para apretar, cortar o doblar.Las
más comunes son:
Las pinzas universales o de electricista sirven para apretar, cortar o
doblar. Tienen también mangos recubiertos con aislante grueso
para comodidad y seguridad en el trabajo.
Las mandíbulas de las pinzas universales son grandes a efectos de
sostener fimemente los alambres que se deben torcer para efectuar
amarres o empalmes.

Las pinzas de corte (diagonal o lateral) son alicates con superficies
acuñadas para cortar y pelar hilos y alambres cuando se quiere
realizar la operación con herramientas de tipo general.

<!-- p. 200 -->

Las pinzas de punta plana (largas o cortas) son alicates con
superficie de contacto totalmente planas

1 2 3 4 5 6 7 8 9

<!-- p. 201 -->

Ensayos sobre las instalaciones
Herramientas para el trabajo eléctrico 1/9

La mayor parte de los trabajos eléctricos se puede realizar con herramientas comunes como alicates,
destornilladores, martillos, etc., sin embargo, para un trabajo profesional es conveniente recurrir a
herramientas especialmente diseñadas para trabajos específicos, entre ellas podemos mencionar:
De uso general Pinzas, destornilladores, martillos, llaves, pruebafases, etc.

Para pelar alambres y cables Cuchillos, rasgadores y pinzas pelacables.

Para soldar Soldadores de llama y soldadores eléctricos.

Para guiar alambres y cables Guías de acero o plásticas.

Para agujerear Taladros, cinceles, barrenas, etc.

Para doblar conductos o Dobladoras de tubos.
caños

Para cortar conductos o Cortadoras de tubos.
caños

Para roscar conductos o Terrajas
caños

Para usos varios Metros, trazadores, plomadas, niveles, tenazas, limas,
escaleras, etc.

Por tratarse en general de herramientas ampliamente conocidas sólo haremos una breve descripción
de las pinzas o alicates, que de acuerdo a su forma pueden servir para apretar, cortar o doblar.Las
más comunes son:
Las pinzas universales o de electricista sirven para apretar, cortar o
doblar. Tienen también mangos recubiertos con aislante grueso
para comodidad y seguridad en el trabajo.
Las mandíbulas de las pinzas universales son grandes a efectos de
sostener fimemente los alambres que se deben torcer para efectuar
amarres o empalmes.

Las pinzas de corte (diagonal o lateral) son alicates con superficies
acuñadas para cortar y pelar hilos y alambres cuando se quiere
realizar la operación con herramientas de tipo general.

<!-- p. 202 -->

Las pinzas de punta plana (largas o cortas) son alicates con
superficie de contacto totalmente planas

<!-- p. 203 -->

Ensayos sobre las instalaciones
Instrumentos de medición 2/9

Anteriormente decíamos que la electricidad no podemos verla, no obstante, magnitudes eléctricas
como la tensión, la corriente, la resistencia y la potencia pueden medirse con instrumentos llamados
medidores. Se emplean, principalmente, tres instrumentos de medición:

G Amperímetro, para medir intensidad de corriente (Ampere).

G Voltímetro, para medir tensiones eléctricas (Volt).

G Ohmetro, para medir resistencia (ohm).
Estos pueden venir como instrumentos individuales o formar parte de un multímetro, que es un
instrumento con un indicador único, pero diferentes circuitos internos para medir voltaje, corriente y
resistencia. Los multímetros pueden ser tanto analógicos como digitales.
Los instrumentos especificados para corriente contínua se utilizan solamente con circuitos eléctricos
de continua (DC). Uno de los bornes tiene una marca (+) que indica que debe conectarse al polo
positivo del circuito, el otro lleva la marca (-) y debe conectarse al polo negativo del circuito.
De la misma manera, los instrumentos especificados para corriente alterna se emplean sólo con
corriente alterna (AC). Sus bornes no necesitan ninguna indicación de polaridad. Existen
instrumentos especificados para ambos tipos de corrientes.
Las características de los instrumentos de uso más corriente son:
Multímetros digitales Se caracterizan por poseer una pantalla numérica que da
automáticamente la lectura en forma numérica, la polaridad y la
unidad de medida. En muchos modelos se puede medir también
frecuencia, capacitancias, inductancias y otras magnitudes.
Se componen básicamente de un display LCD, una perilla selectora
y los bornes para conectar las puntas de prueba.
Si bien son más modernos que los analógicos, éstos aún continuan
siendo muy comunes por su sencillez, portabilidad y tamaño
compacto.

Pinza voltamperométrica Permite efectuar con facilidad mediciones de tensión o corriente
(alterna o continua) sin necesidad de abrir o interrumpir los circuitos.
Consta básicamente de una pinza, un dispositivo indicador, un
selector de escala y unas puntas de prueba. La pinza se compone
de dos piezas metálicas o mordazas recubiertas por material aislante
que se mantienen unidas por la acción de un resorte; una de las
piezas es móvil y se separa de la parte fija mediante un botón o
palanca, permitiendo rodear el conductor cuya corriente se desea
medir.

Ohmetros Sirve para medir resistencias (ohm) y consta básicamente de una
caja que aloja todos los componentes, un instrumento con escala
digital o analógica calibrada en ohm, un conmutador de rangos de
selección, una perilla reguladora de ajuste en cero (en el caso de los
analógicos) y dos bornes de conexión con puntas de prueba.
Los ohmetros se conectan luego de desconectar la fuente de
energía.

<!-- p. 204 -->

Ensayos sobre las instalaciones
Inspección Inicial de las instalaciones 3/9

Las instalaciones eléctricas deberán ser objeto de una inspección inicial previa a su puesta en
servicio o al realizar una alteración y revisiones periódicas a intervalos preestablecidos.

Durante la realización de los mismos se deben tomar precauciones que garanticen la seguridad de
las personas y que eviten daños a los equipamientos y propiedades. Las mismas se dividen en tres
grandes grupos:
\1. Inspección Comprende:
visual G Cumplimiento de las normas IRAM de todos los elementos componentes
de la instalación, a traves del grabado que presentan los materiales o de
los catálogos de los fabricantes. Por ejemplo la verificación de que en
los conductores embutidos se indique la norma IRAM 2183.
G Correcto conexionado de la instalación de puesta a tierra (Iram 2281).
G Existencia en todos los toma - corrientes de la conexión del conductor
de protección de su borne de puesta a tierra (IRAM 2071).
G Operación mecánica correcta de los aparatos de maniobra y protección.
G Acción eficaz de los enclavamientos de los aparatos de maniobra y
protección.
G Comprobación de la correcta ejecución de las uniones eléctricas de los
conductores.
G Correspondencia entre los colores de los conductores activos, neutro y
de protección con los establecidos en el código de colores, es decir
colores castaño, negro, rojo y celeste para las fases R, S, T y Neutro,
respectivamente y color verde/amarillo para el conductor de protección.
La reglamentación permite otros colores para los conductores de fase
que no sean celeste verde o amarillo, los que están expresamente
prohibidos.
G Comprobación de la ubicación, características constructivas e
inscripciones indicativas del tablero principal y tableros seccionales.

<!-- p. 205 -->

\2. Conformidad Es un tipo de inspección visual que apunta a verificar la correspondencia de los
con el proyecto elementos instalados con los indicados en los planos y las correspondientes
memorias técnicas. Entre ellas se puede mencionar:
G Verificación de la ubicación y destino de los circuitos, secciones de los
conductores activos.
G Dimensiones y características de los materiales de las canalizaciones.
G Sección del conductor de protección.
G Características nominales de los aparatos de maniobra, seccionamiento
y protección.

\3. Mediciones Permiten asegurar la confiabilidad de las instalaciones así como comparar los
valores obtenidos con los calculados.
Las mediciones propuestas en el Reglamento de la A. E. A. y otros
Reglamentos internacionales son:
G Continuidad eléctrica de los conductores activos y de protección.
G Resistencia de aislación de la instalación eléctrica. Permite constatar el
estado de los conductores luego del cableado y conexionado,
previniendo así eventuales fallas de aislación. Adicionalmente se
recomienda verificar la resistencia eléctrica de pisos y paredes.
G Caída de tensión.
G Ensayo al calentamiento.
G Resistencia del sistema de puesta a tierra.

Frecuencia recomendada para las inspecciones:
G Viviendas unifamiliares o en propiedad horizontal: cada 5 años.
G Edificios comerciales o de oficinas: cada 3 años.
G Cines, teatros u otros destinados a concentraciones de personas: cada 2 años.
G Edificios o locales con peligro de incendio: cada año.

<!-- p. 206 -->

Ensayos sobre las instalaciones
Prueba de continuidad eléctrica 4/9

Debe verificarse que los conductores no se hayan cortado durante su instalación y que las cañerías y
cajas tengan continuidad metálica para su puesta a tierra. Este ensayo se realiza con un ohmetro
(también llamado multímetro) de tensión menor a 12 V., con una corriente superior a 0,2 A, debiendo
verificarse que, colocando las puntas de prueba de dicho instrumento, en ambos extremos del circuito
a medir, la lectura sea igual a cero.

En el ejemplo el ensayo se realiza con un multímetro alimentado con una batería de 9 V., corriente
superior a 0,2 A y medición con fondo de escala de 0,1 ohm.

<!-- p. 207 -->

Ensayos sobre las instalaciones
Ensayos sobre las instalaciones - Prueba de la aislación 5/9

Debe comprobarse si los conductores con respecto a tierra o a otro conductor están dentro de las
normas, que establecen que la aislación debe tener una resistencia de 1000 veces la tensión de
servicio (por ej. una tensión de 220 V. debe tener una resistencia de 220000 Ohm). Estas mediciones
se hacen con un meghómetro, que da directamente la medición de la resistencia.
Normalmente se verifica que una instalación, para estar correctamente realizada, tenga una
resistencia de aislación de 500000 Ohm. (0,5 M Ohm).
Las mediciones a efectuar en sistemas trifásicos incluyen:
G Entre conductores de fase.
G Entre conductores de fase unidos entre sí y neutro.
G Entre conductores de fase unidos entre sí y conductor de protección.
G Entre conductor neutro y conductor de protección.
Para instalaciones monofásicas se realizan:
G Entre fase y neutro.
G Entre fase y conductor de protección.
G Entre neutro y conductor de protección.

<!-- p. 208 -->

Ensayos sobre las instalaciones
Prueba de caída de tensión 6/9

Debe verificarse a lo largo de las líneas seccionales. Se hace midiendo con un voltímetro la tensión
de una fase con respecto a tierra o entre fases, primero en las cercanías del medidor y luego a lo
largo de toda la línea hasta el final de los circuitos.
Esta prueba debe hacerse a plena carga, o sea con todos los aparatos funcionando y, como ya se
dijo, no debe superar al 5 % en instalaciones domiciliarias.

<!-- p. 209 -->

Ensayos sobre las instalaciones
Ensayos sobre las instalaciones - Ensayo al calentamiento 7/9

Debe efectuarse a plena carga con todos los equipos conectados, a fin de verificar si se produce
calentamiento en los conductores y en los interruptores como consecuencia de mal cálculo o de
falsos contactos.
El calentamiento, cuando es excesivo deteriora rápidamente las aislaciones, siendo necesario
proceder al recambio de los conductores afectados. El control se realiza con un termómetro, aunque
normalmente se realiza al tacto, con la palma de la mano.

<!-- p. 210 -->

Ensayos sobre las instalaciones
Ensayos sobre las instalaciones - Resistencia del electrodo de tierra 8/9

Debe comprobarse si la resistencia con respecto a tierra está dentro de las normas, esto es \< 10
Ohm (preferentemete no mayor de 5 Ohm)
La medición de la resistencia de puesta a tierra se efectuará preferentemente de acuedo a la norma
IRAM 2281 - Parte I. Alternativamente se podrá utilizar el método que se esquematiza en la figura,
empleando una resistencia variable entre 20 y 100 Ohm, un amperímetro, un voltímetro con
resistencia interna superior a 40000 Ohm (apto para medir una tensión entre 0 y 5 V) y una sonda
enterrada a una profundidad de 0,5 m. y a una distancia no menor de 20 m. de la puesta a tierra.
El valor de la puesta a tierra se obtiene mediante el cociente entre la tensión y la intensidad de
corriente, medidas con el voltímetro y el amperímetro respectivamente.
Cuando se aplica este método se debe tener en cuenta que pueden existir tensiones espurias
provocadas por corrientes vagabundas en el terreno, capaces de alterar la medición. Por ello,
abriendo el interruptor debe verificarse que la lectura del voltímetro sea nula o despreciable; si no lo
es el método no es aplicable.

.Para partes de la instalación no cubiertas por protección diferencial se deben arbitrar los medios
para que la tensión de contacto directo no supere los 24 V.

<!-- p. 211 -->

Ensayos sobre las instalaciones
Reparaciones en instalaciones eléctricas 9/9

En forma elemental pueden detectarse fallas mediante un elemento denominado probador,
consistente en una lámpara (del mismo voltaje que la fuente de alimentación) que se conecta a la
instalación, las distintas fallas que se pueden dar son:

G Circuito normal: la lámpara queda conectada en serie por lo que enciende a medio brillo.
G Cortocircuito: la lámpara enciende a pleno.
G Circuito abierto: la lámpara no enciende.
G Contacto a masa: uniendo el cable y la cubierta metálica la lámpara enciende.
Para detectar una falla (cortocircuito) en ese circuito se puede reemplazar al fusible quemado por la
lámpara de prueba; partiendo de dicho punto se abre el circuito sucesivamente en los puntos
accesibles, pudiendo pasar que:
G Hasta no pasar del punto en corto cada desconexión de un terminal hará que se apague la
lámpara.
G Tan pronto se pase del cortocircuito toda apertura de los terminales siguientes no hará que se
apague la lámpara.
Por el contrario, si al reconectar el interruptor principal la lámpara enciende totalmente, ello significa
que el cortocircuito se produjo en el caño principal.

<!-- p. 212 -->

Ensayos sobre las instalaciones
Instrumentos de medición 2/9

Anteriormente decíamos que la electricidad no podemos verla, no obstante, magnitudes eléctricas
como la tensión, la corriente, la resistencia y la potencia pueden medirse con instrumentos llamados
medidores. Se emplean, principalmente, tres instrumentos de medición:

G Amperímetro, para medir intensidad de corriente (Ampere).

G Voltímetro, para medir tensiones eléctricas (Volt).

G Ohmetro, para medir resistencia (ohm).
Estos pueden venir como instrumentos individuales o formar parte de un multímetro, que es un
instrumento con un indicador único, pero diferentes circuitos internos para medir voltaje, corriente y
resistencia. Los multímetros pueden ser tanto analógicos como digitales.
Los instrumentos especificados para corriente contínua se utilizan solamente con circuitos eléctricos
de continua (DC). Uno de los bornes tiene una marca (+) que indica que debe conectarse al polo
positivo del circuito, el otro lleva la marca (-) y debe conectarse al polo negativo del circuito.
De la misma manera, los instrumentos especificados para corriente alterna se emplean sólo con
corriente alterna (AC). Sus bornes no necesitan ninguna indicación de polaridad. Existen
instrumentos especificados para ambos tipos de corrientes.
Las características de los instrumentos de uso más corriente son:
Multímetros digitales Se caracterizan por poseer una pantalla numérica que da
automáticamente la lectura en forma numérica, la polaridad y la
unidad de medida. En muchos modelos se puede medir también
frecuencia, capacitancias, inductancias y otras magnitudes.
Se componen básicamente de un display LCD, una perilla selectora
y los bornes para conectar las puntas de prueba.
Si bien son más modernos que los analógicos, éstos aún continuan
siendo muy comunes por su sencillez, portabilidad y tamaño
compacto.

Pinza voltamperométrica Permite efectuar con facilidad mediciones de tensión o corriente
(alterna o continua) sin necesidad de abrir o interrumpir los circuitos.
Consta básicamente de una pinza, un dispositivo indicador, un
selector de escala y unas puntas de prueba. La pinza se compone
de dos piezas metálicas o mordazas recubiertas por material aislante
que se mantienen unidas por la acción de un resorte; una de las
piezas es móvil y se separa de la parte fija mediante un botón o
palanca, permitiendo rodear el conductor cuya corriente se desea
medir.

Ohmetros Sirve para medir resistencias (ohm) y consta básicamente de una
caja que aloja todos los componentes, un instrumento con escala
digital o analógica calibrada en ohm, un conmutador de rangos de
selección, una perilla reguladora de ajuste en cero (en el caso de los
analógicos) y dos bornes de conexión con puntas de prueba.
Los ohmetros se conectan luego de desconectar la fuente de
energía.

1 2 3 4 5 6 7 8 9

<!-- p. 213 -->

Ensayos sobre las instalaciones
Inspección Inicial de las instalaciones 3/9

Las instalaciones eléctricas deberán ser objeto de una inspección inicial previa a su puesta en
servicio o al realizar una alteración y revisiones periódicas a intervalos preestablecidos.

Durante la realización de los mismos se deben tomar precauciones que garanticen la seguridad de
las personas y que eviten daños a los equipamientos y propiedades. Las mismas se dividen en tres
grandes grupos:
\1. Inspección Comprende:
visual G Cumplimiento de las normas IRAM de todos los elementos componentes
de la instalación, a traves del grabado que presentan los materiales o de
los catálogos de los fabricantes. Por ejemplo la verificación de que en
los conductores embutidos se indique la norma IRAM 2183.
G Correcto conexionado de la instalación de puesta a tierra (Iram 2281).
G Existencia en todos los toma - corrientes de la conexión del conductor
de protección de su borne de puesta a tierra (IRAM 2071).
G Operación mecánica correcta de los aparatos de maniobra y protección.
G Acción eficaz de los enclavamientos de los aparatos de maniobra y
protección.
G Comprobación de la correcta ejecución de las uniones eléctricas de los
conductores.
G Correspondencia entre los colores de los conductores activos, neutro y
de protección con los establecidos en el código de colores, es decir
colores castaño, negro, rojo y celeste para las fases R, S, T y Neutro,
respectivamente y color verde/amarillo para el conductor de protección.
La reglamentación permite otros colores para los conductores de fase
que no sean celeste verde o amarillo, los que están expresamente
prohibidos.
G Comprobación de la ubicación, características constructivas e
inscripciones indicativas del tablero principal y tableros seccionales.

\2. Conformidad Es un tipo de inspección visual que apunta a verificar la correspondencia de los
con el proyecto elementos instalados con los indicados en los planos y las correspondientes
memorias técnicas. Entre ellas se puede mencionar:
G Verificación de la ubicación y destino de los circuitos, secciones de los
conductores activos.
G Dimensiones y características de los materiales de las canalizaciones.
G Sección del conductor de protección.
G Características nominales de los aparatos de maniobra, seccionamiento
y protección.

<!-- p. 214 -->

\3. Mediciones Permiten asegurar la confiabilidad de las instalaciones así como comparar los
valores obtenidos con los calculados.
Las mediciones propuestas en el Reglamento de la A. E. A. y otros
Reglamentos internacionales son:
G Continuidad eléctrica de los conductores activos y de protección.
G Resistencia de aislación de la instalación eléctrica. Permite constatar el
estado de los conductores luego del cableado y conexionado,
previniendo así eventuales fallas de aislación. Adicionalmente se
recomienda verificar la resistencia eléctrica de pisos y paredes.
G Caída de tensión.
G Ensayo al calentamiento.
G Resistencia del sistema de puesta a tierra.

Frecuencia recomendada para las inspecciones:
G Viviendas unifamiliares o en propiedad horizontal: cada 5 años.
G Edificios comerciales o de oficinas: cada 3 años.
G Cines, teatros u otros destinados a concentraciones de personas: cada 2 años.
G Edificios o locales con peligro de incendio: cada año.

1 2 3 4 5 6 7 8 9

<!-- p. 215 -->

Ensayos sobre las instalaciones
Prueba de continuidad eléctrica 4/9

Debe verificarse que los conductores no se hayan cortado durante su instalación y que las cañerías y
cajas tengan continuidad metálica para su puesta a tierra. Este ensayo se realiza con un ohmetro
(también llamado multímetro) de tensión menor a 12 V., con una corriente superior a 0,2 A, debiendo
verificarse que, colocando las puntas de prueba de dicho instrumento, en ambos extremos del circuito
a medir, la lectura sea igual a cero.

En el ejemplo el ensayo se realiza con un multímetro alimentado con una batería de 9 V., corriente
superior a 0,2 A y medición con fondo de escala de 0,1 ohm.

1 2 3 4 5 6 7 8 9

<!-- p. 216 -->

Ensayos sobre las instalaciones
Ensayos sobre las instalaciones - Prueba de la aislación 5/9

Debe comprobarse si los conductores con respecto a tierra o a otro conductor están dentro de las
normas, que establecen que la aislación debe tener una resistencia de 1000 veces la tensión de
servicio (por ej. una tensión de 220 V. debe tener una resistencia de 220000 Ohm). Estas mediciones
se hacen con un meghómetro, que da directamente la medición de la resistencia.
Normalmente se verifica que una instalación, para estar correctamente realizada, tenga una
resistencia de aislación de 500000 Ohm. (0,5 M Ohm).
Las mediciones a efectuar en sistemas trifásicos incluyen:
G Entre conductores de fase.
G Entre conductores de fase unidos entre sí y neutro.
G Entre conductores de fase unidos entre sí y conductor de protección.
G Entre conductor neutro y conductor de protección.
Para instalaciones monofásicas se realizan:
G Entre fase y neutro.
G Entre fase y conductor de protección.
G Entre neutro y conductor de protección.

1 2 3 4 5 6 7 8 9

<!-- p. 217 -->

Ensayos sobre las instalaciones
Prueba de caída de tensión 6/9

Debe verificarse a lo largo de las líneas seccionales. Se hace midiendo con un voltímetro la tensión
de una fase con respecto a tierra o entre fases, primero en las cercanías del medidor y luego a lo
largo de toda la línea hasta el final de los circuitos.
Esta prueba debe hacerse a plena carga, o sea con todos los aparatos funcionando y, como ya se
dijo, no debe superar al 5 % en instalaciones domiciliarias.

1 2 3 4 5 6 7 8 9

<!-- p. 218 -->

Ensayos sobre las instalaciones
Ensayos sobre las instalaciones - Ensayo al calentamiento 7/9

Debe efectuarse a plena carga con todos los equipos conectados, a fin de verificar si se produce
calentamiento en los conductores y en los interruptores como consecuencia de mal cálculo o de
falsos contactos.
El calentamiento, cuando es excesivo deteriora rápidamente las aislaciones, siendo necesario
proceder al recambio de los conductores afectados. El control se realiza con un termómetro, aunque
normalmente se realiza al tacto, con la palma de la mano.

1 2 3 4 5 6 7 8 9

<!-- p. 219 -->

Ensayos sobre las instalaciones
Ensayos sobre las instalaciones - Resistencia del electrodo de tierra 8/9

Debe comprobarse si la resistencia con respecto a tierra está dentro de las normas, esto es \< 10
Ohm (preferentemete no mayor de 5 Ohm)
La medición de la resistencia de puesta a tierra se efectuará preferentemente de acuedo a la norma
IRAM 2281 - Parte I. Alternativamente se podrá utilizar el método que se esquematiza en la figura,
empleando una resistencia variable entre 20 y 100 Ohm, un amperímetro, un voltímetro con
resistencia interna superior a 40000 Ohm (apto para medir una tensión entre 0 y 5 V) y una sonda
enterrada a una profundidad de 0,5 m. y a una distancia no menor de 20 m. de la puesta a tierra.
El valor de la puesta a tierra se obtiene mediante el cociente entre la tensión y la intensidad de
corriente, medidas con el voltímetro y el amperímetro respectivamente.
Cuando se aplica este método se debe tener en cuenta que pueden existir tensiones espurias
provocadas por corrientes vagabundas en el terreno, capaces de alterar la medición. Por ello,
abriendo el interruptor debe verificarse que la lectura del voltímetro sea nula o despreciable; si no lo
es el método no es aplicable.

.Para partes de la instalación no cubiertas por protección diferencial se deben arbitrar los medios
para que la tensión de contacto directo no supere los 24 V.

1 2 3 4 5 6 7 8 9

<!-- p. 220 -->

Ensayos sobre las instalaciones
Reparaciones en instalaciones eléctricas 9/9

En forma elemental pueden detectarse fallas mediante un elemento denominado probador,
consistente en una lámpara (del mismo voltaje que la fuente de alimentación) que se conecta a la
instalación, las distintas fallas que se pueden dar son:

G Circuito normal: la lámpara queda conectada en serie por lo que enciende a medio brillo.
G Cortocircuito: la lámpara enciende a pleno.
G Circuito abierto: la lámpara no enciende.
G Contacto a masa: uniendo el cable y la cubierta metálica la lámpara enciende.
Para detectar una falla (cortocircuito) en ese circuito se puede reemplazar al fusible quemado por la
lámpara de prueba; partiendo de dicho punto se abre el circuito sucesivamente en los puntos
accesibles, pudiendo pasar que:
G Hasta no pasar del punto en corto cada desconexión de un terminal hará que se apague la
lámpara.
G Tan pronto se pase del cortocircuito toda apertura de los terminales siguientes no hará que se
apague la lámpara.
Por el contrario, si al reconectar el interruptor principal la lámpara enciende totalmente, ello significa
que el cortocircuito se produjo en el caño principal.

1 2 3 4 5 6 7 8 9

<!-- p. 221 -->

Proyecto de Instalaciones Eléctricas
Esquema General de las Instalaciones Eléctricas 1/9

El Reglamento de la Asociación Electrotécnica Argentina dispone el siguiente esquema general al
que deben ajustarse las instalaciones eléctricas en inmuebles

Para el cálculo de la instalación el citado Reglamento prevee una serie de reglas, entre las que se
puede citar:
G El "Grado de Electrificación".
G El "Número de Circuitos Necesarios".
G Los "Puntos Mínimos de Utilización".

<!-- p. 222 -->

Proyecto de Instalaciones Eléctricas
Grados de Electrificación 2/9

De acuerdo a los consumos previstos y a la demanda de potencia máxima simultánea, la
reglamentación prevee tres grados de electrificación para una unidad de vivienda:
Grado de electrificación Consumo Tipo de inmueble al que se
corresponde
Mínimo \< a 3000 V A Hasta 60 m2
Medio de 3000 a 6000 V A Hasta 150 m2
Elevado > a 6000 V A Mayores de 150 m2

<!-- p. 223 -->

Proyecto de Instalaciones Eléctricas
Grados de electrificación - Circuitos necesarios 3/9

El número mínimo de circuitos que se deben prever también está determinado por el grado de
electrificación, según el siguiente detalle:

Grado de Circuitos necesarios
Electrificación Bocas de alumbrado Tomacorrientes Usos especiales
Mínima 1 1 -
Media 1 1 1
Elevada 2 2 2

Se advierte que aún en el caso mínimo se solicitan dos circuitos, uno para alumbrado y otro para
toma corrientes. Ello permite que en caso de falla de alguno de ellos el local siempre pueda ser
alimentado por el otro.
Asimismo, permite reforzar el circuito de toma corrientes, en donde generalmente existe una
indefinición en el tipo de aparatos que se van a conectar. No obstante, a efectos de no recargar las
líneas no se admiten más de 15 bocas de salida por circuito.
Se permite que las líneas de los circuitos de alumbrado y toma corrientes estén alojadas en una
misma cañería, pero no deben alimentar una misma boca de salida. Por lo tanto, en bocas de salida
mixtas (interruptor y toma corriente) cada una de ellas debe estar conectada al circuito de
alimentación correspondiente.
Se consideran casos especiales, y deberán estar en cañerías independientes, aquellos con cargas
individuales superiores a 8 A en 220 V c a. (Ej. los de aire acondicionado). Se deben proyectar todos
los toma corrientes necesarios para los lugares de empleo de equipos.
Dentro de cada cañería se pueden colocar hasta tres líneas de circuitos de uso general siempre que
pertenezcan a la misma fase y que la suma de sus cargas no supere los 20 A y el número de bocas
de salida las 15.

<!-- p. 224 -->

Proyecto de Instalaciones Eléctricas
Puntos mínimos de utilización 4/9

Según el grado de electrificación se deben prever como mínimo los siguientes puntos de utilización
por ambiente:

Tipo de ambiente Electrificación Mínima Electrificación Media y elevada
Bocas de Tomacorrientes Bocas de Tomacorrientes
alumbrado alumbrado
Sala de estar 1 c/20 m2 1 c/6 m2 1 c/20 m2 1 c/6 m2
Comedor 1 c/20 m2 1 c/6 m2 1 c/20 m2 1 c/6 m2
Dormitorios 1 2 1 3
Cocina 1 3 2 3
Baño 1 1 2 1
Vestíbulos 1 1 2 1 c/12 m2
Pasillos 1 - 1 1 c/5 m2

<!-- p. 225 -->

Proyecto de Instalaciones Eléctricas
Determinación de la potencia simultánea en cada unidad de vivienda 5/9

Para su cálculo se debe efectuar el siguiente procedimiento:
G Cálculo de la cantidad de bocas de iluminación y de toma corrientes por cada ambiente.
G Determinación del número de circuitos necesarios.
G Cálculo de la carga probable según un coeficiente de simultaneidad.
Cálculo de la carga de cada circuito:
La carga de cada circuito se determinará tomando como base los siguientes valores mínimos para los
coeficientes de simultaneidad, establecidos de acuerdo al tipo de circuito y uso.
Tipo de circuito Tipo de uso
Circuitos de Uso habitacional Hoteles Escuelas Oficinas, Negocios
alumbrado Hospitales Espacios comunes
con iluminación
permanente
Potencia por circuito 66% de la suma de 75% de la suma de las 90% de la suma de las
todos los puntos de potencias requeridas potencias requeridas
utilización previstos. por todos los puntos de por todos los puntos de
Sin datos se utilización. utilización.
considerará 125 VA
c/u.

La potencia por circuito para tomacorrientes se puede calcular con la siguiente tabla:
Tipo de circuito Uso habitacional Uso habitacional Hoteles Oficinas
(Electrificación (Electrificación Hospitales Negocios
mínima) media o elevada) Escuelas
Comunes 2200 V A en un 2200 V A en un 2200 V A en el 2200 V A en el
toma corriente toma corriente 50% de los toma 50% de los toma
corriente corriente
Especiales - 3520 V A en un 3520 V A en el 35200 V A en el
toma corriente (1) 50% de los toma 50% de los toma
corriente (1) corriente (1)

(1) La norma exige 2750 VA (12,5 A en 220 V c a) pero se considera conveniente adoptar 3520 VA
(16 A en 220 V c a).

<!-- p. 226 -->

Proyecto de Instalaciones Eléctricas
Determinación de la carga total de un edificio o complejo habitacional 6/9

Se obtiene como la suma de la potencia requerida por el conjunto de unidades de vivienda, más la de
servicios generales, espacios comunes y locales comerciales.
La carga del conjunto de viviendas se obtiene aplicando a la suma de potencias unitarias simultáneas
de cada una de las viviendas los siguientes coeficientes de simultaneidad en función del grado de
electrificación y la cantidad de viviendas.
Número de viviendas Coeficiente de simultaneidad Coeficiente de simultaneidad
(Electrificación mínima y (Electrificación elevada)
media)
2 a 4 1 0,8
5 a 15 0,8 0,7
15 a 25 0,6 0,5
\> 25 0,5 0,4

La carga de los servicios generales del edificio se obtiene sumando a la carga de iluminación de
espacios comunes la carga de bombas, ascensores y otros servicios generales.
Para el cálculo de la carga de la iluminación de espacios comunes se suele utilizar un coeficiente de
simultaneidad del 90% de la sumatoria de todos los puntos de utilización, para los motores de
bombas y ascensores se tomará un coeficiente de simultaneidad de uno para dos ascensores y de
0,7 por cada unidad adicional.
La carga de los locales comerciales se obtiene de acuerdo a lo indicado precedentemente, tomando
como mínimo 3750 V A por local.

<!-- p. 227 -->

Proyecto de Instalaciones Eléctricas
Cálculo de alimentadores en edificios o complejos habitacionales 7/9

Se denomina Alimentador Principal al conductor que une la acometida con el tablero principal
(denominado en los edificios Tablero General de Medidores).
En grandes instalaciones de edificios de departamentos, el alimentador Principal se calcula según la
potencia total instalada multiplicada por un coeficiente de simultaneidad según recomendación AEA.
En otros casos, se recomiendan los siguientes coeficientes:
Destino del Inmueble Consumo Coeficiente
Hospitales hasta 50.000 W 0,40
Hospitales más de 50.000 W 0,20
Hoteles hasta 20.000 W 0,50
Hoteles 20.000 a 100.000 W 0,40
Hoteles más de 100.000 W 0,30
Oficinas hasta 20.000 W 1,00
Oficinas más de 20.000 W 0,80
Escuelas hasta 15.000 W 1,00
Escuelas más de 15.000 W 0,50
Almacenes, depósitos hasta 125.000 W 1,00
Almacenes, depósitos más de 125.000 W 0,50

Se denomina Alimentador Seccional al conductor que une el tablero general de medidores con el
tablero de cada departamento. La sección de este conductor se calcula teniendo en cuenta el grado
de electrificación del departamento; luego deberá verificarse esta sección por caída de tensión según
la altura del piso considerado.
Este conductor Alimentador Seccional llega hasta los departamentos a través de la denominada
Columna Montante, que puede estar realizada con cañería independiente para cada departamento o
bien una cañería amplia, común para todos. La AEA permite hasta 3 líneas de 220 V. que sean de la
misma fase.

<!-- p. 228 -->

Proyecto de Instalaciones Eléctricas
Consumos de los equipamientos más usuales 8/9

Electrodomésticos Potencia (Watts)
Lámpara incandescente 60 - 100
Televisor 60 - 300
Heladera 400 - 800
Acondicionador de aire 4000 - 6000
Microondas 800 - 1500
Cafeteras 500 - 1200
Computadores pesonales 200 - 600
Equipos de sonido 30 - 100
Motores grandes (más de 1/2 hp) 1000 por HP
Motores medianos (1/2 hp) 450 - 600
Motores pequeños (1/4 hp) 300 - 400
Planchas de ropa 600 - 1200
Secadores de cabello 250 - 1200
Ventiladores 50 - 200

Para calcular el costo de funcionamiento de cada equipamiento se divide la potencia en Watt por
1000 para obtenerla en kilowatt; luego se multiplica por el costo del Kilowatt hora para saber el costo
de operación de una hora.
Como ejemplo una carga de 1000 Watt = 1 kW con una tarifa de 0,08 $ / kW hora nos daría un costo
de consumo de 8 centavos por hora.

<!-- p. 229 -->

Proyecto de Instalaciones Eléctricas
Conversión de Unidades 9/9

(*) 1 M Pa = 1 N / mm2

Convertir de Convertir a Multiplicar por
Longitud in mm 25,4
Longitud mm in 0,03937
Longitud ft m 0,3048
Longitud m ft 3,2808
Area in2 mm2 645,16
Area mm2 in2 0,00155
Area in2 circular mil 1273240
Area circular mil in2 7,854 x 10-7
Area circular mil mm2 5,0671 x 10-4
Area mm2 circular mil 1973,51
Masa lbs kg 0,4536
Masa kg lbs 2,2046
Masa lbs / 1000ft kg / km 1,4882
Masa kg / km lbs / 1000 ft 0,6720
Eléctricas ohms / 1000 ft ohms / km 3,2808
Eléctricas ohms / km ohms / 1000 ft 0,3048
Mecánicas lbs / in2 k Pascal (*) 6,895
Mecánicas k Pascal (*) lbs / in2 0,1451

<!-- p. 230 -->

Proyecto de Instalaciones Eléctricas
Grados de Electrificación 2/9

De acuerdo a los consumos previstos y a la demanda de potencia máxima simultánea, la
reglamentación prevee tres grados de electrificación para una unidad de vivienda:
Grado de electrificación Consumo Tipo de inmueble al que se
corresponde
Mínimo \< a 3000 V A Hasta 60 m2
Medio de 3000 a 6000 V A Hasta 150 m2
Elevado > a 6000 V A Mayores de 150 m2

1 2 3 4 5 6 7 8 9

<!-- p. 231 -->

Proyecto de Instalaciones Eléctricas
Grados de electrificación - Circuitos necesarios 3/9

El número mínimo de circuitos que se deben prever también está determinado por el grado de
electrificación, según el siguiente detalle:

Grado de Circuitos necesarios
Electrificación Bocas de alumbrado Tomacorrientes Usos especiales
Mínima 1 1 -
Media 1 1 1
Elevada 2 2 2

Se advierte que aún en el caso mínimo se solicitan dos circuitos, uno para alumbrado y otro para
toma corrientes. Ello permite que en caso de falla de alguno de ellos el local siempre pueda ser
alimentado por el otro.
Asimismo, permite reforzar el circuito de toma corrientes, en donde generalmente existe una
indefinición en el tipo de aparatos que se van a conectar. No obstante, a efectos de no recargar las
líneas no se admiten más de 15 bocas de salida por circuito.
Se permite que las líneas de los circuitos de alumbrado y toma corrientes estén alojadas en una
misma cañería, pero no deben alimentar una misma boca de salida. Por lo tanto, en bocas de salida
mixtas (interruptor y toma corriente) cada una de ellas debe estar conectada al circuito de
alimentación correspondiente.
Se consideran casos especiales, y deberán estar en cañerías independientes, aquellos con cargas
individuales superiores a 8 A en 220 V c a. (Ej. los de aire acondicionado). Se deben proyectar todos
los toma corrientes necesarios para los lugares de empleo de equipos.
Dentro de cada cañería se pueden colocar hasta tres líneas de circuitos de uso general siempre que
pertenezcan a la misma fase y que la suma de sus cargas no supere los 20 A y el número de bocas
de salida las 15.

1 2 3 4 5 6 7 8 9

<!-- p. 232 -->

Proyecto de Instalaciones Eléctricas
Puntos mínimos de utilización 4/9

Según el grado de electrificación se deben prever como mínimo los siguientes puntos de utilización
por ambiente:

Tipo de ambiente Electrificación Mínima Electrificación Media y elevada
Bocas de Tomacorrientes Bocas de Tomacorrientes
alumbrado alumbrado
Sala de estar 1 c/20 m2 1 c/6 m2 1 c/20 m2 1 c/6 m2
Comedor 1 c/20 m2 1 c/6 m2 1 c/20 m2 1 c/6 m2
Dormitorios 1 2 1 3
Cocina 1 3 2 3
Baño 1 1 2 1
Vestíbulos 1 1 2 1 c/12 m2
Pasillos 1 - 1 1 c/5 m2

1 2 3 4 5 6 7 8 9

<!-- p. 233 -->

Proyecto de Instalaciones Eléctricas
Determinación de la potencia simultánea en cada unidad de vivienda 5/9

Para su cálculo se debe efectuar el siguiente procedimiento:
G Cálculo de la cantidad de bocas de iluminación y de toma corrientes por cada ambiente.
G Determinación del número de circuitos necesarios.
G Cálculo de la carga probable según un coeficiente de simultaneidad.
Cálculo de la carga de cada circuito:
La carga de cada circuito se determinará tomando como base los siguientes valores mínimos para los
coeficientes de simultaneidad, establecidos de acuerdo al tipo de circuito y uso.
Tipo de circuito Tipo de uso
Circuitos de Uso habitacional Hoteles Escuelas Oficinas, Negocios
alumbrado Hospitales Espacios comunes
con iluminación
permanente
Potencia por circuito 66% de la suma de 75% de la suma de las 90% de la suma de las
todos los puntos de potencias requeridas potencias requeridas
utilización previstos. por todos los puntos de por todos los puntos de
Sin datos se utilización. utilización.
considerará 125 VA
c/u.

La potencia por circuito para tomacorrientes se puede calcular con la siguiente tabla:
Tipo de circuito Uso habitacional Uso habitacional Hoteles Oficinas
(Electrificación (Electrificación Hospitales Negocios
mínima) media o elevada) Escuelas
Comunes 2200 V A en un 2200 V A en un 2200 V A en el 2200 V A en el
toma corriente toma corriente 50% de los toma 50% de los toma
corriente corriente
Especiales - 3520 V A en un 3520 V A en el 35200 V A en el
toma corriente (1) 50% de los toma 50% de los toma
corriente (1) corriente (1)

(1) La norma exige 2750 VA (12,5 A en 220 V c a) pero se considera conveniente adoptar 3520 VA
(16 A en 220 V c a).

1 2 3 4 5 6 7 8 9

<!-- p. 234 -->

Proyecto de Instalaciones Eléctricas
Determinación de la carga total de un edificio o complejo habitacional 6/9

Se obtiene como la suma de la potencia requerida por el conjunto de unidades de vivienda, más la de
servicios generales, espacios comunes y locales comerciales.
La carga del conjunto de viviendas se obtiene aplicando a la suma de potencias unitarias simultáneas
de cada una de las viviendas los siguientes coeficientes de simultaneidad en función del grado de
electrificación y la cantidad de viviendas.
Número de viviendas Coeficiente de simultaneidad Coeficiente de simultaneidad
(Electrificación mínima y (Electrificación elevada)
media)
2 a 4 1 0,8
5 a 15 0,8 0,7
15 a 25 0,6 0,5
\> 25 0,5 0,4

La carga de los servicios generales del edificio se obtiene sumando a la carga de iluminación de
espacios comunes la carga de bombas, ascensores y otros servicios generales.
Para el cálculo de la carga de la iluminación de espacios comunes se suele utilizar un coeficiente de
simultaneidad del 90% de la sumatoria de todos los puntos de utilización, para los motores de
bombas y ascensores se tomará un coeficiente de simultaneidad de uno para dos ascensores y de
0,7 por cada unidad adicional.
La carga de los locales comerciales se obtiene de acuerdo a lo indicado precedentemente, tomando
como mínimo 3750 V A por local.

1 2 3 4 5 6 7 8 9

<!-- p. 235 -->

Proyecto de Instalaciones Eléctricas
Cálculo de alimentadores en edificios o complejos habitacionales 7/9

Se denomina Alimentador Principal al conductor que une la acometida con el tablero principal
(denominado en los edificios Tablero General de Medidores).
En grandes instalaciones de edificios de departamentos, el alimentador Principal se calcula según la
potencia total instalada multiplicada por un coeficiente de simultaneidad según recomendación AEA.
En otros casos, se recomiendan los siguientes coeficientes:
Destino del Inmueble Consumo Coeficiente
Hospitales hasta 50.000 W 0,40
Hospitales más de 50.000 W 0,20
Hoteles hasta 20.000 W 0,50
Hoteles 20.000 a 100.000 W 0,40
Hoteles más de 100.000 W 0,30
Oficinas hasta 20.000 W 1,00
Oficinas más de 20.000 W 0,80
Escuelas hasta 15.000 W 1,00
Escuelas más de 15.000 W 0,50
Almacenes, depósitos hasta 125.000 W 1,00
Almacenes, depósitos más de 125.000 W 0,50

Se denomina Alimentador Seccional al conductor que une el tablero general de medidores con el
tablero de cada departamento. La sección de este conductor se calcula teniendo en cuenta el grado
de electrificación del departamento; luego deberá verificarse esta sección por caída de tensión según
la altura del piso considerado.
Este conductor Alimentador Seccional llega hasta los departamentos a través de la denominada
Columna Montante, que puede estar realizada con cañería independiente para cada departamento o
bien una cañería amplia, común para todos. La AEA permite hasta 3 líneas de 220 V. que sean de la
misma fase.

1 2 3 4 5 6 7 8 9

<!-- p. 236 -->

Proyecto de Instalaciones Eléctricas
Consumos de los equipamientos más usuales 8/9

Electrodomésticos Potencia (Watts)
Lámpara incandescente 60 - 100
Televisor 60 - 300
Heladera 400 - 800
Acondicionador de aire 4000 - 6000
Microondas 800 - 1500
Cafeteras 500 - 1200
Computadores pesonales 200 - 600
Equipos de sonido 30 - 100
Motores grandes (más de 1/2 hp) 1000 por HP
Motores medianos (1/2 hp) 450 - 600
Motores pequeños (1/4 hp) 300 - 400
Planchas de ropa 600 - 1200
Secadores de cabello 250 - 1200
Ventiladores 50 - 200

Para calcular el costo de funcionamiento de cada equipamiento se divide la potencia en Watt por
1000 para obtenerla en kilowatt; luego se multiplica por el costo del Kilowatt hora para saber el costo
de operación de una hora.
Como ejemplo una carga de 1000 Watt = 1 kW con una tarifa de 0,08 $ / kW hora nos daría un costo
de consumo de 8 centavos por hora.

1 2 3 4 5 6 7 8 9

<!-- p. 237 -->

Proyecto de Instalaciones Eléctricas
Conversión de Unidades 9/9

(*) 1 M Pa = 1 N / mm2

Convertir de Convertir a Multiplicar por
Longitud in mm 25,4
Longitud mm in 0,03937
Longitud ft m 0,3048
Longitud m ft 3,2808
Area in2 mm2 645,16
Area mm2 in2 0,00155
Area in2 circular mil 1273240
Area circular mil in2 7,854 x 10-7
Area circular mil mm2 5,0671 x 10-4
Area mm2 circular mil 1973,51
Masa lbs kg 0,4536
Masa kg lbs 2,2046
Masa lbs / 1000ft kg / km 1,4882
Masa kg / km lbs / 1000 ft 0,6720
Eléctricas ohms / 1000 ft ohms / km 3,2808
Eléctricas ohms / km ohms / 1000 ft 0,3048
Mecánicas lbs / in2 k Pascal (*) 6,895
Mecánicas k Pascal (*) lbs / in2 0,1451

1 2 3 4 5 6 7 8 9

<!-- p. 238 -->

Criterios Generales para la Selección de Materiales Eléctricos

Materiales de Baja Tensión - Requisitos de seguridad

Grados de seguridad dados por la primera cifra característica

Grados de seguridad dados por la segunda cifra característica

Grados de seguridad dados por la tercera cifra característica

Clase térmica

<!-- p. 239 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de selección de materiales eléctricos - Requisitos de Seguridad 1/5

Una de las formas de proveer protección contra contactos es la utilización de cubiertas o envolturas
que aíslen o separen de las partes con tensión. En esos casos es importante determinar la eficacia
de esa protección ante influencias externas y para ello es necesario clasificarlas adecuadamente.
Aparte de los efectos eléctricos, térmicos o químicos que pueden atacar esas envolturas se debe
analizar las influencias mecánicas que pueden llegar a disminuir o anular las propiedades de
aislación o separación que ellas proveen.
Siguiendo los lineamientos internacionales, la norma IRAM 2444 especifica las envolturas de equipo
eléctrico sobre la base del grado de protección que proporciona. En tal sentido establece una
clasificación en función del grado de protección en:
a) Protección de las personas contra contactos o cercanías de partes bajo tensión y contactos
con piezas en movimiento interiores a la envoltura y protección del equipo contra penetración
de cuerpos sólidos extraños.
b) Protección del equipo contra los efectos de la penetración de líquidos.
c) Protección proporcionada por las envolturas contra daños mecánicos producidos por
impactos.
La designación para indicar los grados de protección está constituida por las siglas IP seguida de tres
cifras (denominadas cifras características) que indican el nivel de protección a los puntos a) b) y c)
anteriores y cuya interpretación se desarrollará a continuación.
En ocasiones se emplea una letra adicional al final que determina condiciones suplementarias.
A título de ejemplo, una denominación IP 21 indicaría protegido contra caída vertical de gotas de
agua, contra cuerpos mayores de 12 mm. como ser los dedos de una mano.

1 2 3 4 5

<!-- p. 240 -->

Requisitos Generales para Materiales Eléctricos

Conductores Eléctricos

Dimensionamiento de Conductores Eléctricos

Caños y Tableros eléctricos

Elementos de protección y maniobra de uso domiciliario

Instalaciones con motores

Elementos de protección y maniobra de uso industrial

Materiales de Iluminación

<!-- p. 241 -->

Conductores Eléctricos

Conductores eléctricos aislados - Generalidades

Conductores eléctricos aislados - Clasificación

Elementos componentes de los cables eléctricos - Conductores

Elementos componentes de los cables eléctricos - Aislantes

Elementos componentes de los cables eléctricos - Protecciones

Conductores eléctricos - Parámetros característicos

Conductores eléctricos aislados - Comportamiento frente al fuego

Forma de solicitar los cables eléctricos

La línea Pirelli de conductores eléctricos aislados

Trabajos con conductores eléctricos - pelar conductores

Trabajos con conductores eléctricos - empalmes

Trabajos con conductores eléctricos - conectores y terminales

Trabajos con conductores eléctricos subterráneos

<!-- p. 242 -->

Requisitos Generales para los Materiales Eléctricos
Conductores eléctricos aislados - Generalidades 1/13

En su aspecto más general, un cable es un elemento destinado al transporte de energía eléctrica en
las condiciones más favorables. Esto es, con las menores pérdidas de potencia posibles en el caso
de los cables de energía, o con las menores alteraciones en la codificación de la señal enviada en los
cables de transmisión de datos o comunicaciones.

Para instalación en cañerías embutidas los cables habitualmente empleados son los de la línea
PIRASTIC ECOPLUS de PIRELLI, cuyas características principales son:
CARACTERISTICAS DEL CABLE

Temp. de Temperatura r min. de Resistente Resistente Resistente Resistente Resistente Sin plomo Extra-
funciona- de tendido a golpes a las a la al contacto a la Flexible
miento cortocircuito =4 D leves radiaciones inmersión ocasional propagación
solares ocasional con sust. del incendio
ocasionales químicas (BWF)

Cables diseñados para instalaciones de iluminación y distribución de energía en el interior de
edificios civiles o industriales.
DESCRIPCION DEL CABLE

ALMAS:
Metal: cobre electrolítico.
Forma: redonda.
Flexibilidad: clase 5 de la norma IRAM 2022.
Temperatura máxima en el conductor: 70oC en servicio
continuo, 160oC en cortocircuito.

AISLACION:
PVC ecológico
Colores de aislación: .
blanco - negro - gris - celeste - rojo - marrón y verde /
amarillo
Marcación:
G PIRELLI PIRASTIC ECOPLUS® Sección BWF 750 V. NBR 6148
IRAM 2183 RIN 300668/7 IND. ARGENTINA.

CONDICIONES DE INSTALACION

<!-- p. 243 -->

Por sus características
de extradeslizante y
extraflexible los cables
PIRASTIC ECOPLUS
están especialmente
diseñados para facilitar
el tendido en
situaciones difíciles
como curvas y codos;
colocados en cañerías,
bandejas o soportes
aislados.

En cañerías. Tableros. Cableado a la
vista

Para instalaciones subterráneas se emplean cables con aislación y vaina como los de la línea
SINTENAX VIPER de PIRELLI, cuyos datos principales son:
CARACTERISTICAS DEL CABLE

TemperaturaTemperatura r min. de Resistente Resistente Resistente Resistente Resistente Sin plomo Flexible
de de tendido a golpes a las a la al contacto a la (hasta 16
servicio cortocircuito = 6 D importantes radiaciones inmersión ocasional propagación mm2)
(flexibles) = solares ocasional con sust. del incendio Rígido
10 D frecuentes químicas IRAM 2289 (secciones
(rígidos) Cat C superiores)

Cables diseñados para alimentación de potencia y distribución de energía en baja tensión, en
edificios civiles o industriales.
DESCRIPCION DEL CABLE
ALMAS:
Metal: cobre electrolítico ó aluminio grado eléctrico.
Forma: redonda (flexible o compacta) y sectorial para
secciones desde 70 mm2.
Flexibilidad: clase 5 de la norma IRAM 2022 (hasta 16
mm2) y clase 2 para secciones superiores.
Temperatura máxima en el conductor: 70oC en servicio
continuo, 160oC en cortocircuito.

AISLACION:
PVC ecológico
Identificación de los conductores:

Ma Ma/Ne Ma/Ne/Ro Ma/Ne/Ro/Ce

RELLENOS:
De material extruído no higroscópico, colocado sobre las
fases reunidas y cableadas
Protecciones y blindajes (eventuales): como
protección mecánica se emplea una armadura metálica
de cintas de acero en cables multipolares y de aluminio
en cables unipolares; como protección electromagnética

<!-- p. 244 -->

se aplican blindajes de alambres de Cu o una cinta de
cobre corrugada aplicada longitudinalmente.
VAINA:
PVC ecológico de color violeta
Marcación:

G SINTENAX VIPER® PIRELLI Ind. Argentina 1,1
kV. Cat. II Nro. de conductores * Sección
CONDICIONES DE INSTALACION

Los cables SINTENAX VIPER son
aptos para tendidos en bandejas, al
aire libe o subterráneos directamente
enterrados. protegidos, en trincheras
o ductos.

En bandejas Al aire libre. Directamente Especialmente indicados para
enterrados. instalaciones en grandes centros
comerciales (shoppings,
supermercados, etc.) y empleos
donde se requiera amplia
maniobrabilidad y seguridad ante la
propagación de incendios.

Enterrados En
con trincheras o
protección. ductos.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 245 -->

Requisitos Generales para los Materiales Eléctricos
Conductores eléctricos aislados - Generalidades 1/13

En su aspecto más general, un cable es un elemento destinado al transporte de energía eléctrica en
las condiciones más favorables. Esto es, con las menores pérdidas de potencia posibles en el caso
de los cables de energía, o con las menores alteraciones en la codificación de la señal enviada en los
cables de transmisión de datos o comunicaciones.

Para instalación en cañerías embutidas los cables habitualmente empleados son los de la línea
PIRASTIC ECOPLUS de PIRELLI, cuyas características principales son:
CARACTERISTICAS DEL CABLE

Temp. de Temperatura r min. de Resistente Resistente Resistente Resistente Resistente Sin plomo Extra-
funciona- de tendido a golpes a las a la al contacto a la Flexible
miento cortocircuito =4 D leves radiaciones inmersión ocasional propagación
solares ocasional con sust. del incendio
ocasionales químicas (BWF)

Cables diseñados para instalaciones de iluminación y distribución de energía en el interior de
edificios civiles o industriales.
DESCRIPCION DEL CABLE

ALMAS:
Metal: cobre electrolítico.
Forma: redonda.
Flexibilidad: clase 5 de la norma IRAM 2022.
Temperatura máxima en el conductor: 70oC en servicio
continuo, 160oC en cortocircuito.

AISLACION:
PVC ecológico
Colores de aislación: .
blanco - negro - gris - celeste - rojo - marrón y verde /
amarillo
Marcación:
G PIRELLI PIRASTIC ECOPLUS® Sección BWF 750 V. NBR 6148
IRAM 2183 RIN 300668/7 IND. ARGENTINA.

CONDICIONES DE INSTALACION

<!-- p. 246 -->

Por sus características
de extradeslizante y
extraflexible los cables
PIRASTIC ECOPLUS
están especialmente
diseñados para facilitar
el tendido en
situaciones difíciles
como curvas y codos;
colocados en cañerías,
bandejas o soportes
aislados.

En cañerías. Tableros. Cableado a la
vista

Para instalaciones subterráneas se emplean cables con aislación y vaina como los de la línea
SINTENAX VIPER de PIRELLI, cuyos datos principales son:
CARACTERISTICAS DEL CABLE

TemperaturaTemperatura r min. de Resistente Resistente Resistente Resistente Resistente Sin plomo Flexible
de de tendido a golpes a las a la al contacto a la (hasta 16
servicio cortocircuito = 6 D importantes radiaciones inmersión ocasional propagación mm2)
(flexibles) = solares ocasional con sust. del incendio Rígido
10 D frecuentes químicas IRAM 2289 (secciones
(rígidos) Cat C superiores)

Cables diseñados para alimentación de potencia y distribución de energía en baja tensión, en
edificios civiles o industriales.
DESCRIPCION DEL CABLE
ALMAS:
Metal: cobre electrolítico ó aluminio grado eléctrico.
Forma: redonda (flexible o compacta) y sectorial para
secciones desde 70 mm2.
Flexibilidad: clase 5 de la norma IRAM 2022 (hasta 16
mm2) y clase 2 para secciones superiores.
Temperatura máxima en el conductor: 70oC en servicio
continuo, 160oC en cortocircuito.

<!-- p. 247 -->

AISLACION:
PVC ecológico
Identificación de los conductores:

Ma Ma/Ne Ma/Ne/Ro Ma/Ne/Ro/Ce

RELLENOS:
De material extruído no higroscópico, colocado sobre las
fases reunidas y cableadas
Protecciones y blindajes (eventuales): como
protección mecánica se emplea una armadura metálica
de cintas de acero en cables multipolares y de aluminio
en cables unipolares; como protección electromagnética
se aplican blindajes de alambres de Cu o una cinta de
cobre corrugada aplicada longitudinalmente.
VAINA:
PVC ecológico de color violeta
Marcación:

G SINTENAX VIPER® PIRELLI Ind. Argentina 1,1
kV. Cat. II Nro. de conductores * Sección
CONDICIONES DE INSTALACION

Los cables SINTENAX VIPER son
aptos para tendidos en bandejas, al
aire libe o subterráneos directamente
enterrados. protegidos, en trincheras
o ductos.

En bandejas Al aire libre. Directamente Especialmente indicados para
enterrados. instalaciones en grandes centros
comerciales (shoppings,
supermercados, etc.) y empleos
donde se requiera amplia
maniobrabilidad y seguridad ante la
propagación de incendios.

Enterrados En
con trincheras o
protección. ductos.

<!-- p. 248 -->

Requisitos Generales para los Materiales Eléctricos
Conductores eléctricos aislados - Clasificación 2/13

Por su función - Cables para el transporte de energía
\- Cables de control y para transmisión de señales codificadas

Por su tensión de servicio - De muy baja tensión (menos de 50 V.)
\- Baja tensión (entre 50 y hasta 1100 V.)
\- Media tensión (más de 1100 y hasta 35000V.)
\- Alta tensión (más de 35000 V. y hasta 150000 V.)
\- Muy alta tensión (por encima de 150000 V.)

Por la naturaleza de sus - Con conductores de cobre o aluminio.
componentes - Aislados con plástico, goma o papel impregnado
\- Armados, apantallados, etc.

Por sus aplicaciones - Para instalaciones interiores en edificios
específicas - Para redes de distribución de energía, urbanas o rurales
\- De señalización, telefonía, radiofrecuencia, etc.
\- Para minas, construcción naval, ferrocarriles, etc.

<!-- p. 249 -->

Requisitos Generales para los Materiales Eléctricos
Elementos componentes de los cables eléctricos - Conductores 3/13

Son los elementos metálicos, generalmente cobre o aluminio, permeables al paso de la corriente
eléctrica y que, por lo tanto, cumplen la función de transportar la "presión electrónica" de un extremo
a otro del cable. Los metales mencionados se han elegido por su alta conductividad, característica
necesaria para optimizar la transmisión de energía.
Los alambres y cuerdas se conforman a partir de estas materias primas y se realizan de acuerdo con
las respectivas normas nacionales e internacionales, tales como las IRAM 2176, 2177, 2022, 2004 y
la norma de la Comisión Electrotécnica Internacional IEC 228.
Además de su naturaleza material, que como ya se mencionó suele ser cobre o aluminio, los cables
deben ser capaces de ajustarse a las características de la instalación donde van destinados. En
ocasiones el recorrido de la línea es más o menos sinuoso, o inclusive puede ser necesario que
acompañe al equipo que alimenta en su desplazamiento durante el servicio.
Por esta razón, los conductores pueden estar constituídos por hilos metálicos de distinto diámetro,
según la mayor o menor flexibilidad exigida al cable. La mayoría de las normas de conductores para
cables aislados clasifica a los conductores desde el más rígido (clase 1), constituído por un solo
alambre, al más flexible (clase 6), formado por haces de hilos extremadamente finos.
Para secciones superiores a 10 mm2 suelen utilizarse cuerdas compactas que permiten obtener
cables de inferiores dimensiones y menor peso.

<!-- p. 250 -->

Requisitos Generales para los Materiales Eléctricos
Elementos componentes de los cables eléctricos - Aislantes 4/13

Un material aislante es aquel que, debido a que los electrones de sus átomos están fuertemente
unidos a sus núcleos, prácticamente no permite su desplazamiento y, por ende, el paso de la
corriente eléctrica cuando se aplica una diferencia de tensión entre dos puntos del mismo. En estos
materiales para conseguir una determinada corriente sería necesario aplicar una tensión muchísimo
más elevada que en el conductor; ello no ocurre dado que se produce antes la perforación de la
aislación que el paso de una corriente eléctrica detectable. Se dice entonces que su resistividad es
mucho mayor.
Las características de los aislantes más comunes son:
Aislantes Básicamente el papel, requiere, en los cables de potencia, la impregnación con
estratificados un aceite fluído o masa aislante y prácticamente está en desuso excepto para
transmisión en altísima tensión (132, 220, 500 ó 750 kV) por su gran
confiabilidad.

Aislantes Son normalmente compuestos del tipo termoplástico o termoestable (reticulados)
sólidos con distintas características, que fueron evolucionando a través del tiempo hasta
nuestros días, entre ellos están:
G Policloruro de vinilo (PVC): material termoplástico utilizado masivamente
para la mayoría de los cables de uso domiciliario e industrial en baja
tensión. Con el agregado de aditivos especiales en su formulación se
logran variedades con resistencia a la propagación del incendio; reducida
emisión de gases tóxicos y corrosivos. La temperatura de funcionamiento
normal de este aislante es de 70º C y con una formulación especial se
llega a los 105º C.
G Polietileno reticulado (XLPE): Material termoestable (una vez reticulado no
se ablanda con el calor) presenta mejores características eléctricas y
térmicas que el PVC por lo que se lo utiliza en la construcción de cables
de baja, media y alta tensión. La ausencia de halógenos en su
composición hace que los gases, producto de su eventual combustión no
sean tóxicos o corrosivos. Su termoestabilidad hace que puedan funcionar
en forma permanente con temperaturas de 90º C en los conductores y
250º C durante 5 segundos en caso de cortocircuito.
G Goma etilenpropilénica (EPR): material termoestable de características
similares al XLPE.
Los cables aislados en PVC y en XLPE responden a las Normas IRAM 2178 y
IEC 502 para baja y media tensión e IRAM 2381 para alta tensión.

Gomas Materiales termoestables con excelentes características eléctricas y de
silicónicas flexibilidad y una muy alta resistencia a la temperatura, lo que permite alcanzar
los 250º C en funcionamiento continuo.

Gomas Afumex Materiales termoestables con excelentes características eléctricas y de
flexibilidad con temperatura de funcionamiento de 90º C para servicio continuo y
250º C durante 5 segundos para el cortocircuito. Además, debido a su
composición en caso de combustión emiten muy poco humo y cero gases
halogenados (tóxicos y corrosivos).

<!-- p. 251 -->

Requisitos Generales para los Materiales Eléctricos
Elementos componentes de los cables eléctricos - Protecciones 5/13

Las protecciones en los cables pueden cumplir funciones eléctricas y/o mecánicas y se dividen en
cuatro tipos diferentes:
Protecciones eléctricas Se trata de delgadas capas de material sintético conductor que
se coloca en los cables de aislación seca de XLPE de tensión
superior o igual a 3,3 kV. y en los de EPR a partir de 6,6 kV.
La capa inferior, colocada entre el conductor y el aislante, tiene
por objeto hacer perfectamente cilíndrico el campo eléctrico en
contacto con el conductor, rellenando los huecos dejados por
los alambres que constituyen las cuerdas. La capa externa
cumple análoga función en la parte exterior de aislamiento y se
mantiene al potencial de tierra.

Pantallas o blindajes Son los elementos metálicos generalmente de cobre,
materializados como cintas aplicadas en forma helicoidal o,
cintas corrugadas que tienen como objeto proteger al cable
contra interferencias exteriores, darle forma cilíndrica al campo
eléctrico, derivar a tierra una corriente de falla, etc.

Protecciones mecánicas Son las armaduras metálicas formadas por alambres o flejes de
acero o aluminio (para cables unipolares).

Vainas exteriores La mayoría de los cables poseen vainas exteriores que forman
una barrera contra la humedad y las agresiones mecánicas
externas. Normalmente son de PVC o polietileno, pero cuando
se requiera a la vez flexibilidad y gran resistencia a las
agresiones mecánicas se usa el policloropreno (Neoprene)

<!-- p. 252 -->

Requisitos Generales para los Materiales Eléctricos
Conductores eléctridos aislados - Parámetros característicos 6/13

Resistividad de un conductor Es la pérdida de potencia que sufre una corriente eléctrica de un amperio de intensidad al
atravesar un conductor de longitud y sección unitaria. Se mide en . mm2 / km.
Es una característica intrínseca del material, como podría ser la densidad, y depende de su
pureza, estructura molecular y cristalina, así como de la temperatura. Al concepto inverso, esto
es, la facilidad que presenta un material al paso de la corriente eléctrica se le denomina
conductividad.
La resistividad nominal, a la temperatura de 20ºC es:
G para el cobre de 17,241 * mm2 / km
G para el aluminio de 28,264 * mm2 / km

Resistencia del conductor Lo mismo que ocurre con el agua que atraviesa una tubería, al aumentar la longitud aumenta el
rozamiento y se pierde presión, y al aumentar su sección pasa el líquido con mayor facilidad,
las pérdidas que se producen cuando un cable es atravesado por una corriente eléctrica son
directamente proporcionales a su longitud e inversamente proporcionales a la sección, por lo
que se calcula multiplicando la resistividad nominal, antes citada, por la longitud en km y se
divide el producto por la sección en mm2. El resultado se expresa en ohmios ( ) y como
antes, sería la potencia disipada en el cable en forma de calor, al ser recorrido por una
corriente de un amperio.
En la práctica, se especifican siempre a la temperatura de 20ºC y en corriente continua. Por
consiguiente, es preciso referir la resistencia de las muestras a la citada temperatura de 20ºC y
a la longitud de un km. a través de las fórmulas correspondientes

Equivalencia eléctrica entre Se entiende por secciones equivalentes las que admiten la misma intensidad de corriente
conductores de Cu y Al ocasionando las mismas pérdidas. Consecuentemente existe una proporcionalidad directa
entre las resistividades y las secciones, ya que es preciso compensar con una mayor sección
una mayor resistividad.
Como la relación entre las resistividades del cobre y del aluminio es de 1,64, un conductor de
aluminio será equivalente a otro de cobre si tiene una sección 1,64 veces superior.

Resistencia de aislación Es la resistencia que ofrece la aislación al paso de una corriente eléctrica, y se mide en M *
km.
En la práctica, se determina multiplicando una constante característica de cada material
aislante, denominada "Constante de Aislación", Ki, por una función de los diámetros sobre la
aislación (de) y sobre el conductor (di).

Constante dieléctrica Es la relación de la densidad de flujo eléctrico que, en presencia de un campo eléctrico,
atraviesa un aislante determinado y la que se obtendría si el dieléctrico fuera el vacío.
Es un factor determinante de la capacidad electrostática de un condensador, cuyas armaduras
son el propio conductor y el medio conductor que rodea el aislamiento: pantallas, armaduras, o
incluso el propio suelo, por lo que presenta una capacidad que, en ocasiones, es determinante.

Rigidez dieléctrica - Gradiente
eléctrico Rigidez dieléctrica es la máxima tensión que soporta un aislante de espesor unidad sin
perforarse; es un gradiente eléctrico que se mide en V/m.
Cada material aislante presenta un gradiente de potencial límite, en base al cual se determina
el gradiente máximo de servicio al que puede trabajar el cable sin daño.
Se define el gradiente eléctrico como el cociente de dividir la diferencia de potencial aplicada
entre las dos caras de un material aislante por su espesor. En el caso de un cable, la aislación
está limitada por dos superficies cilíndricas concéntricas, por lo que el gradiente eléctrico no
tiene un valor constante, sino que es inversamente proporcional al radio de curvatura del
campo eléctrico, y responde a la expresión:

<!-- p. 253 -->

G = (en KV / mm)
Donde:
G es el gradiente en kV/mm
Eo es el potencial respecto a tierra del cable (kV)
r es el radio de curvatura del campo eléctrico, en mm (que generalmente coincide con la
distancia desde el centro del conductor al punto considerado), y
de y di son los diámetros exterior e interior de la aislación (mm).

Descargas parciales La eventual presencia de burbujas ocluídas en el seno de la aislación de un cable,
generalmente de aire o vapor de agua, al ser sometidas a un gradiente de tensión superior al
requerido para su ionización, provoca la formación de iones a partir de los átomos de dicho
gas. Estos iones, acelerados por el campo eléctrico presente, adquieren velocidad y, en
consecuencia, energía cinética que, si el diámetro de la burbuja o, la intensidad del campo es
de la magnitud adecuada, puede ser suficiente para arrancar nuevos átomos de las paredes de
la burbuja que, a su vez, se ionizarán, provocando una avalancha de partículas cargadas que
se conoce con el nombre de descargas parciales.
Las mismas pueden producirse entre conductor y aislación (efecto corona), en el interior de la
aislación (descargas parciales interiores) o en el exterior de la aislación (descargas
superficiales).
En caso de producirse, esta ionización ataca el aislante, en mayor o menor grado, según las
características de cada material, e irá progresando con el tiempo formando diminutos canales
hasta producir la perforación de la aislación. A estos defectos se los conoce como
"arborescencias de origen eléctrico", para diferenciarlas de otras de origen químico o
electroquímico ocasionadas por la presencia de contaminantes y humedad.
En baja tensión el problema no es relevante pues no se suele alcanzar el potencial de
ionización del aire, pero es especialmente grave en los cables de media y alta tensión con
aislación seca, pues su estructura molecular sólida hace que, si se presenta un punto de
ionización se mantenga siempre en el mismo lugar hasta provocar la perforación del aislante.

Pérdidas en el dieléctrico Por el sólo hecho de poner un cable en tensión, aún cuando no se alimente ninguna otra carga,
se producen tres fenómenos:
\1. una corriente de fuga, en fase con la tensión aplicada, que provoca pérdidas reales que
se disipan en forma de calor.
\2. el campo alterno aplicado al cable hace oscilar las cargas de los átomos del aislante,
produciendo un rozamiento que también calienta al cable produciendo pérdidas reales.
\3. una corriente capacitiva de carga del cable como condensador cilíndrico. Esta corriente
no se convierte en calor, ya que es una corriente reactiva, y está desfasada 90º con
respecto a la tensión.
La corriente activa (Iw) que alimenta las pérdidas a) y b) está en fase con la tensión aplicada
(Uo), mientras que la corriente reactiva (Ic) que alimenta al condensador está en cuadratura. A
la relación entre ambas corrientes (Iw / Ic) se la denomina tg , y a ángulo de pérdidas.
El factor de pérdidas (tg ) es una característica de cada material. Cuanto mayor sea la tg
mayores serán las pérdidas en la aislación y el calentamiento del cable no ocasionado por el
paso de la corriente útil o pérdidas por efecto Joule.
Las pérdidas dieléctricas del PVC son 5 veces mayores que el EPR y 25 veces más que el
XLPE, por lo que el PVC debe ser desestimado como aislante en los cables de media y alta
tensión.

<!-- p. 254 -->



<!-- p. 255 -->

Requisitos Generales para los Materiales Eléctricos
Conductores eléctricos aislados - Comportamiento frente al fuego 7/13

Las estadísticas demuestran que un elevado porcentaje de los incendios que se producen se deben
a causas eléctricas y, aproximadamente la mitad de estos se inician en las canalizaciones eléctricas.
Una instalación eléctrica bien diseñada y realizada con los materiales adecuados permite:
G Disminuir de una manera importante el riesgo de incendio,
G En caso de producirse el mismo por causas ajenas a la instalación, reducir sus efectos
colaterales (emisión de gases corrosivos, emisión de gases tóxicos y emisión de humos
opacos).
En orden creciente de seguridad frente al fuego se definen las siguientes categorías:
No propagación de la llama Fue el primer nivel de seguridad frente al fuego, y es adecuado
para instalaciones con un reducido número de cables en las
canalizaciones. Actualmente la potencia requerida, incluso para
las instalaciones domésticas, supone una mayor cantidad de
cables en las canalizaciones, por lo que esta característica resulta
insuficiente.

No propagación del Este ensayo, mucho más representativo de las condiciones reales
incendio de una instalación eléctrica actual, permite determinar si un
conjunto de cables es o no capaz de servir de cauce a la
propagación de un incendio. El ensayo consiste en comprobar que
un determinado número de cables, dispuestos verticalmente, no
propaga un incendio más allá de la altura especificada en la
norma.

Reducida emisión de Los usuarios de cables han expresado su preocupación sobre la
gases tóxicos y corrosivos cantidad de ácidos halogenados, principalmente el acido
clorhídrico, que se desprenden cuando arden mezclas corrientes
para cables de cloruro de polivinilo (PVC) , policloropreno (PCP) o
polietileno clorosulfonado (CSP), por su peligrosidad para las
personas. Además, dicho ácido puede originar daños importantes
a equipos eléctricos aunque no hayan sido alcanzados por el
propio fuego e, incluso, puede afectar la estructura de hormigón
del propio edificio. Los cables que cumplen estas dos propiedades
son libres de halógenos y cuando arden, por razones exógenas
emiten gases con índices de toxicidad muy reducidos debido a su
prácticamente nula toxicidad.

Baja emisión de humos Los cables que cumplen esta propiedad cuando arden emiten
opacos gases transparentes, manteniendo un alto nivel de transmitancia.
Esta característica es fundamental dado que permite conservar un
alto grado de visibilidad y evitar, en lugares de pública
concurrencia, el pánico entre las personas, y poder encontrar las
salidas de evacuación, así como una rápida intervención de los
servicios de extinción.

Los cables que cumplen esta característica aseguran el servicio y
Resistencia al fuego funcionamiento durante el incendio de los circuitos de alarma,
alumbrado de emergencia, alumbrado de señalización, aparatos
automáticos que intervengan en la extinción, etc.

<!-- p. 256 -->

Requisitos Generales para los Materiales Eléctricos
Forma de solicitar los cables eléctricos 8/13

Además de las características dadas por sus distintas clasificaciones existen ciertos elementos a
tener en cuenta en el momento de especificar un conductor, entre ellos:
Características Se pueden mencionar las siguientes características:
constructivas G Conductor desnudo: alambres o cuerdas sin aislación.
G Conductor aislado: alambres o cuerdas con aislación.
G Cable unipolar: conductor aislado o con aislación y vaina.
G Conductor multipolar: dos o más conductores aislados, reunidos y con
una vaina exterior.
G Conductor multiplexado: dos o más conductores aislados dispuestos
helicoidalmente (sin cubierta exterior).
G Conductores pre reunidos: conductores multiplexados con un cordón de
sustentación.

Sección Se debe tener en cuenta que cuando se define una determinada sección en un
conductor se está hablando de:
G Una sección nominal (aproximada).
G De una sección eléctrica y no de una sección geométrica.
La sección eléctrica queda definida por las normas en base al nivel de
flexibilidad de las cuerdas en:
G Cuerdas de clase 1: Resistencia máxima a 20ºC, en / km
G Cuerdas de clase 2 y 3: Resistencia máxima a 20ºC, en / km y número
mínimo de alambres en el conductor.
G Cuerdas de clase 4, 5 y 6: Resistencia máxima a 20ºC, en / km y
número máximo de alambres en el conductor.

Temperaturas Otro de los parámetros para definir un cable son las distintas temperaturas
máximas a las cuales puede funcionar el cable en su operación, esto es:
G Temperatura máxima para servicio continuo (Qz)
G Temperatura máxima para sobrecargas (Qsc)
G Temperatura máxima en cortocircuitos (Qcc)

Al definir estas temperaturas estamos definiendo el tipo de material que es factible utilizar para las
aislaciones, ya que cada uno de ellos tiene temperaturas características; las de los materiales más
usuales son:
Material (Qz) (Qsc) (Qcc)
PVC 70 100 160
XLPE 90 130 250
EPR 90 130 250

<!-- p. 257 -->

Requisitos Generales para los Materiales Eléctricos
La línea Pirelli de Conductores Eléctricos 9/13

PIRASTIC ECOPLUS
Cuerda flexible de cobre aislada en PVC sin plomo, antillama.
Para instalaciones fijas interiores en inmuebles y cableado de
aparatos eléctricos hasta tensiones de 750 V. entre fases.
Fabricado bajo normas IRAM 2183 y NBR 6148.

VN - 202 ANTILLAMA
Dos cuerdas flexibles de cobre dispuestas paralelas y aisladas
con una vaina de PVC sin plomo. Para alimentación de
lámparas, veladores y pequeños aparatos domésticos. Tensión
de 300 V. en secciones 0,5 y 0,75 mm2 y 500 V. en secciones
1 a 2,5 mm2. Fabricado bajo normas IRAM 2158.

PVN FLEXIBLE
Cuerdas flexibles de cobre aisladas en PVC sin plomo,
puestas paralelas y protegidas con una vaina chata de PVC.
Para instalaciones en gral., colocados directamente sobre
paredes o estructuras. Fabricado bajo normas IRAM 2158.
Tensión 300 V.

SOLDADURA - N
Cuerda extraflexible formada por alambres de cobre
electrolítico recocido, protegida con una vaina exterior de
goma termoplástica. Para equipos de soldadura eléctrica.
Fabricados bajo normas internas.

<!-- p. 258 -->

TPR
Cuerda flexible de cobre aislada en PVC sin plomo, cableadas
y con vaina exterior de PVC. Para alimentación de aparatos
electrodomésticos y motores industriales para 500 V.
Fabricado bajo norma IRAM 2158.

SINTENAX VIPER
Conductores de cobre electrolítico recocido aislados en PVC
sin plomo, bajo vaina de PVC especial sin plomo, apto para
70ºC de temp. de servicio en los conductores. Para 1,1 kv
(CAT II) de tensión nominal de servicio entre fases. Fabricado
bajo norma IRAM 2178 (cuerdas clase 5 de norma IRAM 2022
hasta 16 mm2 y clase 2 para el secciones mayores).

PIRAL
Cuerda de aleación de aluminio. Para líneas aéreas de
transmisión de energía. Fabricado bajo norma IRAM 2212.

PIRAL VN PROTEGIDO
Cuerda desnuda de aleación de aluminio protegida con una
envoltura de Policloruro de Vinilo especial color negro. Para
líneas aéreas de transmisión de energía en BT, sobre
aisladores. Fabricado bajo norma IRAM 2212 para el
conductor e IRAM 2307 parte I para envoltura de PVC.

CU DESNUDO
Cuerda desnuda de cobre duro. Para líneas aéreas de
distribución de energía y puestas a tierra. Fabricado bajo
norma IRAM 2004.

<!-- p. 259 -->

PREENSAMBLADO
Tres cables unipolares de Al puro aislados con polietileno
reticulado, cableados sobre un neutro portante de aleación de
Al, aislado con el mismo material. Para líneas aéreas de
distribución de energía en BT. Fabricado bajo norma IRAM
\2263. Tensión 1,1 kV.

ACOMETIDA CU o AL
Conductores de cobre o aluminio aislados con polietileno
reticulado. Para derivaciones a usuarios desde líneas aéreas
preensambladas. Fabricado bajo norma IRAM 2164. Tensión
1,1 kV.

COAXIALES 50 OHM
Alambre o cuerda de cobre, aislación de PE compacto o
celular, blindaje de malla de cobre y vaina de PVC. Para
comunicaciones e informática. Fabricado bajo norma IRAM
\4045.

COAXIALES 75 OHM
Alambre o cuerda de cobre, aislación de PE compacto,
blindaje de malla de cobre y vaina de PVC. Para video e
informática. Fabricado bajo norma IRAM 4045.

COAXIALES 75 OHM
PARA CIRCUITOS CERRADOS DE TV
Alambre o cuerda de cobre, aislación de PE compacto o
celular, blindaje de malla de cobre y vaina de PVC. Para
comunicaciones e informática. Fabricado bajo norma IRAM
\4045.

CABLE UTP Cat. 5
PARA REDES LOCALES (LAN)
Alambres de cobre aislados en PE, cableados a pares
reunidos bajo vaina exterior de PVC. Fabricado bajo
especificaciones EIA/TIA 568.

<!-- p. 260 -->

Requisitos Generales para los Materiales Eléctricos
Trabajos con conductores - Pelar conductores 10/13

Los conductores eléctricos necesitan ser empalmados entre sí o conectados a interruptores,
tomacorrientes y otros dispositivos, en todos esos casos es necesario remover el revestimiento
exterior, eliminar todos los materiales de separación y retirar la aislación de los extremos de los
conductores.
Si bién se trata de operaciones sencillas con frecuencia se realizan incorrectamente o sin el debido
cuidado, por lo que daremos las explicaciones mínimas requeridas:

Para quitar la cubierta exterior de los cables envainados se
pueden usar cuchillos o bien un rasgacables. Este está
constituído por una pieza flexible en forma de U y una pequeña
cuchilla triangular que penetra la vaina cuando se presionan las
mandíbulas; al arrastrar la herramienta se produce el corte que
permite separar la cubierta.

Para retirar la aislación de los cables individuales puede
recurrirse a cualquiera de las pinzas pelacables de uso en
plaza, cuidando de no fracturar los alambres, dado que ellos se
romperán facilmente.
Si un alambre es lastimado conviene rehacer íntegramente el
pelado.

Para quitar la aislación en los cables gruesos se debe trabajar
en ángulo para reducir el riesgo de fracturar la parte metálica.

<!-- p. 261 -->



<!-- p. 262 -->

Requisitos Generales para los Materiales Eléctricos
Trabajos con conductores - Empalmes 11/13

Para los empalmes y derivaciones de cables hasta 2,5 mm2 inclusive puede recurrirse al método de
intercalar y retorcer las hebras de los cables. Para secciones mayores se debe recurrir a borneras,
manguitos de indentar o soldar u otro tipo de conexiones que aseguren una conductibilidad eléctrica
similar a la original.
Tipos más frecuentes de empalmes mediante técnicas de amarre

Unión western: se emplea para conductores de hasta 6 mm2 y es
particularmente resistente a las acciones mecánicas.
Los conductores se deben pelar en una longitud igual a 50 veces el
diámetro.

Unión en T: se emplea para conductores de hasta 6 mm2 cuando
es necesario unir el extremo de un conductor, llamado derivado, a
un sitio intermedio de otro, llamado principal. Es decir que se utiliza
para suministrar energía eléctrica a un circuito ramal desde uno
principal.
Los conductores se deben pelar en una longitud igual a 50 y 10
veces su diámetro.

Unión cola de rata: se realiza con dos o más conductores y se
utiliza para prolongar o derivar líneas en las instalaciones
eléctricas. Se efectúa principalmente dentro de cajas metálicas en
instalaciones en conductos.
Los conductores se deben pelar en una longitud igual a 20 veces
su diámetro.

Unión y derivación Britania: se emplea para cables de secciones
gruesas (de 6 a 16 mm2). El amarre se utiliza utilizando un alambre
más delgado llamado alambre de atadura.
Los conductores se deben pelar en una longitud igual a 20 veces
su diámetro.

Unión y derivación de alambres gruesos: Se utiliza para
prolongar líneas eléctricas, cuando no alcanza un solo cable para
cubrir la distancia que se quiere interconectar.
Los conductores se deben pelar en una longitud igual a 20 veces
su diámetro.

<!-- p. 263 -->

Cuando deba efectuarse un agrupamiento múltiple de tres o más cables debe recurrirse a una
bornera de conexión.
Cuando se debe efectuar un empalmes con cables gruesos los pasos a seguir son:
1.- Pelar las puntas en una longitud igual a 20 veces su
diámetro. Luego se ata un alambre fino en la longitud
pelada de cada cable a una distancia del aislante igual a
10 o 15 veces el diámetro del cable.
Luego se abren y enderezan los alambres y se corta el
alambre central de cada uno de los cables, junto a la
atadura.

2.- Arrolle los alambres; quite la atadura de uno de los
cables, enfrente los cables entrecruzando los alambres
abiertos y se arrolla en espiras en sentido contrario al del
cableado del conductor del que se quitó la atadura.

3.- A continuación se quita la otra atadura y se enrollan
los alambres del otro lado, igual que en el paso anterior.

4.- Se afirman los arrollamientos con alicates y se
rematan los extremos hasta que queden como en la
figura.

Otras formas de realizar empalmes:

Empalmes con conectores tipo Wirenut.

<!-- p. 264 -->

Empalmes con anillos de compresión.

Las uniones y derivaciones no deben someterse a solicitaciones mecánicas.

<!-- p. 265 -->

Requisitos Generales para los Materiales Eléctricos
Trabajos con conductores - Conectores y Terminales 12/13

Los dispositivos mecánicos de unión que evitan las soldaduras se denominan Conectores, pudiendo
ser de tres tipos:

Conectores de prolongación, que como su nombre lo
indica prolongan las líneas eléctricas y están formados
por un cuerpo de baquelita o porcelana dentro del cual se
alojan los contactos y tornillos de bronce.

Los conectores de derivación, como el de la figura, son
empleados en instalaciones a la vista con prensahilos.

Los conectores de empalme pueden ser de dos tipos,
los wirenuts o tuercas ciegas, que tienen la ventaja de no
requerir cintas aislantes, y los anillos de compresión, que
son estructura metálicas que requieren una herramienta
especial para su remachado.

Los terminales pueden ser soldados o no soldados, de los cuales sólo desarrollaremos estos últimos:

Los terminales a presión se denominan genéricamente
"orejas" (lugs) y proporcionan un método rápido y
satisfactorio para realizar uniones, en aquellos casos que
no existan esfuerzos mecánicos.

<!-- p. 266 -->

Los terminales de sujección por tornillo pueden ser
sencillos o dobles, según acepten uno o dos conductores.

Un caso particular de terminales no soldables lo
constituyen los utilizados para hacer conexiones a tierra.
Las mordazas se diseñan para mantener el contacto y el
alineamiento adecuado entre el alambre y la varilla de
tierra.

También se encuentran versiones duales (para cobre y
aluminio)

<!-- p. 267 -->

Requisitos Generales para los Materiales Eléctricos
Trabajos con conductores subterráneos 13/13

Los conductores eléctricos necesitan ser empalmados entre sí o conectados a interruptores,
tomacorrientes y otros dispositivos, en todos esos casos es necesario remover el revestimiento
exterior, eliminar todos los materiales de separación y retirar la aislación de los extremos de los
conductores.
Si bien se trata de operaciones sencillas con frecuencia se realizan incorrectamente o sin el debido
cuidado, por lo que daremos las explicaciones mínimas requeridas:
Herramienta P.C.V.E.: para retiro de vainas exteriores de cables de aislación seca de baja y media tensión.
\1) Corte circular

a) Ubicar la pinza en la longitud deseada.
b) Cerrar la pinza sobre el cable, ejerciendo una ligera presión que asegure la
penetración de las ruedas de corte, hasta que apoyen sobre la vaina, los cilindros de
tope.
c) Girar la pinza en un movimiento de vaivén 1/3 de vuelta, de forma de controlar el
corte.

\2) Corte Longitudinal

a) Posicionar la pinza en forma longitudinal sobre el cable, a partir del corte radial.
b) Deslizar la pinza hacia el extremo del cable ejerciendo una pequeña presión.

\3) Retiro de vaina

a) Posicionar la pinza en forma transversal al cable.
b) Con la pestaña correspondiente abra la vaina por el corte longitudinal y proceda a
su retiro.

Herramienta H.C.S.C.: para cortar y retirar la semiconductora extruída en cables con aislación seca de media tensión.

Herramienta C.D.A.: para corte recto de aislación en cables con aislación seca de media tensión.

<!-- p. 268 -->

Herramienta Sacapuntas: para efectuar el cono de lápiz sobre la aislación de cables con aislación seca de media tensión.

<!-- p. 269 -->

Requisitos Generales para los Materiales Eléctricos
Conductores eléctricos aislados - Clasificación 2/13

Por su función - Cables para el transporte de energía
\- Cables de control y para transmisión de señales codificadas

Por su tensión de servicio - De muy baja tensión (menos de 50 V.)
\- Baja tensión (entre 50 y hasta 1100 V.)
\- Media tensión (más de 1100 y hasta 35000V.)
\- Alta tensión (más de 35000 V. y hasta 150000 V.)
\- Muy alta tensión (por encima de 150000 V.)

Por la naturaleza de sus - Con conductores de cobre o aluminio.
componentes - Aislados con plástico, goma o papel impregnado
\- Armados, apantallados, etc.

Por sus aplicaciones - Para instalaciones interiores en edificios
específicas - Para redes de distribución de energía, urbanas o rurales
\- De señalización, telefonía, radiofrecuencia, etc.
\- Para minas, construcción naval, ferrocarriles, etc.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 270 -->

Requisitos Generales para los Materiales Eléctricos
Elementos componentes de los cables eléctricos - Conductores 3/13

Son los elementos metálicos, generalmente cobre o aluminio, permeables al paso de la corriente
eléctrica y que, por lo tanto, cumplen la función de transportar la "presión electrónica" de un extremo
a otro del cable. Los metales mencionados se han elegido por su alta conductividad, característica
necesaria para optimizar la transmisión de energía.
Los alambres y cuerdas se conforman a partir de estas materias primas y se realizan de acuerdo con
las respectivas normas nacionales e internacionales, tales como las IRAM 2176, 2177, 2022, 2004 y
la norma de la Comisión Electrotécnica Internacional IEC 228.
Además de su naturaleza material, que como ya se mencionó suele ser cobre o aluminio, los cables
deben ser capaces de ajustarse a las características de la instalación donde van destinados. En
ocasiones el recorrido de la línea es más o menos sinuoso, o inclusive puede ser necesario que
acompañe al equipo que alimenta en su desplazamiento durante el servicio.
Por esta razón, los conductores pueden estar constituídos por hilos metálicos de distinto diámetro,
según la mayor o menor flexibilidad exigida al cable. La mayoría de las normas de conductores para
cables aislados clasifica a los conductores desde el más rígido (clase 1), constituído por un solo
alambre, al más flexible (clase 6), formado por haces de hilos extremadamente finos.
Para secciones superiores a 10 mm2 suelen utilizarse cuerdas compactas que permiten obtener
cables de inferiores dimensiones y menor peso.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 271 -->

Requisitos Generales para los Materiales Eléctricos
Elementos componentes de los cables eléctricos - Aislantes 4/13

Un material aislante es aquel que, debido a que los electrones de sus átomos están fuertemente
unidos a sus núcleos, prácticamente no permite su desplazamiento y, por ende, el paso de la
corriente eléctrica cuando se aplica una diferencia de tensión entre dos puntos del mismo. En estos
materiales para conseguir una determinada corriente sería necesario aplicar una tensión muchísimo
más elevada que en el conductor; ello no ocurre dado que se produce antes la perforación de la
aislación que el paso de una corriente eléctrica detectable. Se dice entonces que su resistividad es
mucho mayor.
Las características de los aislantes más comunes son:
Aislantes Básicamente el papel, requiere, en los cables de potencia, la impregnación con
estratificados un aceite fluído o masa aislante y prácticamente está en desuso excepto para
transmisión en altísima tensión (132, 220, 500 ó 750 kV) por su gran
confiabilidad.

Aislantes Son normalmente compuestos del tipo termoplástico o termoestable (reticulados)
sólidos con distintas características, que fueron evolucionando a través del tiempo hasta
nuestros días, entre ellos están:
G Policloruro de vinilo (PVC): material termoplástico utilizado masivamente
para la mayoría de los cables de uso domiciliario e industrial en baja
tensión. Con el agregado de aditivos especiales en su formulación se
logran variedades con resistencia a la propagación del incendio; reducida
emisión de gases tóxicos y corrosivos. La temperatura de funcionamiento
normal de este aislante es de 70º C y con una formulación especial se
llega a los 105º C.
G Polietileno reticulado (XLPE): Material termoestable (una vez reticulado no
se ablanda con el calor) presenta mejores características eléctricas y
térmicas que el PVC por lo que se lo utiliza en la construcción de cables
de baja, media y alta tensión. La ausencia de halógenos en su
composición hace que los gases, producto de su eventual combustión no
sean tóxicos o corrosivos. Su termoestabilidad hace que puedan funcionar
en forma permanente con temperaturas de 90º C en los conductores y
250º C durante 5 segundos en caso de cortocircuito.
G Goma etilenpropilénica (EPR): material termoestable de características
similares al XLPE.
Los cables aislados en PVC y en XLPE responden a las Normas IRAM 2178 y
IEC 502 para baja y media tensión e IRAM 2381 para alta tensión.

Gomas Materiales termoestables con excelentes características eléctricas y de
silicónicas flexibilidad y una muy alta resistencia a la temperatura, lo que permite alcanzar
los 250º C en funcionamiento continuo.

Gomas Afumex Materiales termoestables con excelentes características eléctricas y de
flexibilidad con temperatura de funcionamiento de 90º C para servicio continuo y
250º C durante 5 segundos para el cortocircuito. Además, debido a su
composición en caso de combustión emiten muy poco humo y cero gases
halogenados (tóxicos y corrosivos).

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 272 -->

Requisitos Generales para los Materiales Eléctricos
Elementos componentes de los cables eléctricos - Protecciones 5/13

Las protecciones en los cables pueden cumplir funciones eléctricas y/o mecánicas y se dividen en
cuatro tipos diferentes:
Protecciones eléctricas Se trata de delgadas capas de material sintético conductor que
se coloca en los cables de aislación seca de XLPE de tensión
superior o igual a 3,3 kV. y en los de EPR a partir de 6,6 kV.
La capa inferior, colocada entre el conductor y el aislante, tiene
por objeto hacer perfectamente cilíndrico el campo eléctrico en
contacto con el conductor, rellenando los huecos dejados por
los alambres que constituyen las cuerdas. La capa externa
cumple análoga función en la parte exterior de aislamiento y se
mantiene al potencial de tierra.

Pantallas o blindajes Son los elementos metálicos generalmente de cobre,
materializados como cintas aplicadas en forma helicoidal o,
cintas corrugadas que tienen como objeto proteger al cable
contra interferencias exteriores, darle forma cilíndrica al campo
eléctrico, derivar a tierra una corriente de falla, etc.

Protecciones mecánicas Son las armaduras metálicas formadas por alambres o flejes de
acero o aluminio (para cables unipolares).

Vainas exteriores La mayoría de los cables poseen vainas exteriores que forman
una barrera contra la humedad y las agresiones mecánicas
externas. Normalmente son de PVC o polietileno, pero cuando
se requiera a la vez flexibilidad y gran resistencia a las
agresiones mecánicas se usa el policloropreno (Neoprene)

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 273 -->

Requisitos Generales para los Materiales Eléctricos
Conductores eléctridos aislados - Parámetros característicos 6/13

Resistividad de un conductor Es la pérdida de potencia que sufre una corriente eléctrica de un amperio de intensidad al
atravesar un conductor de longitud y sección unitaria. Se mide en . mm2 / km.
Es una característica intrínseca del material, como podría ser la densidad, y depende de su
pureza, estructura molecular y cristalina, así como de la temperatura. Al concepto inverso, esto
es, la facilidad que presenta un material al paso de la corriente eléctrica se le denomina
conductividad.
La resistividad nominal, a la temperatura de 20ºC es:
G para el cobre de 17,241 * mm2 / km
G para el aluminio de 28,264 * mm2 / km

Resistencia del conductor Lo mismo que ocurre con el agua que atraviesa una tubería, al aumentar la longitud aumenta el
rozamiento y se pierde presión, y al aumentar su sección pasa el líquido con mayor facilidad,
las pérdidas que se producen cuando un cable es atravesado por una corriente eléctrica son
directamente proporcionales a su longitud e inversamente proporcionales a la sección, por lo
que se calcula multiplicando la resistividad nominal, antes citada, por la longitud en km y se
divide el producto por la sección en mm2. El resultado se expresa en ohmios ( ) y como
antes, sería la potencia disipada en el cable en forma de calor, al ser recorrido por una
corriente de un amperio.
En la práctica, se especifican siempre a la temperatura de 20ºC y en corriente continua. Por
consiguiente, es preciso referir la resistencia de las muestras a la citada temperatura de 20ºC y
a la longitud de un km. a través de las fórmulas correspondientes

Equivalencia eléctrica entre Se entiende por secciones equivalentes las que admiten la misma intensidad de corriente
conductores de Cu y Al ocasionando las mismas pérdidas. Consecuentemente existe una proporcionalidad directa
entre las resistividades y las secciones, ya que es preciso compensar con una mayor sección
una mayor resistividad.
Como la relación entre las resistividades del cobre y del aluminio es de 1,64, un conductor de
aluminio será equivalente a otro de cobre si tiene una sección 1,64 veces superior.

Resistencia de aislación Es la resistencia que ofrece la aislación al paso de una corriente eléctrica, y se mide en M *
km.
En la práctica, se determina multiplicando una constante característica de cada material
aislante, denominada "Constante de Aislación", Ki, por una función de los diámetros sobre la
aislación (de) y sobre el conductor (di).

Constante dieléctrica Es la relación de la densidad de flujo eléctrico que, en presencia de un campo eléctrico,
atraviesa un aislante determinado y la que se obtendría si el dieléctrico fuera el vacío.
Es un factor determinante de la capacidad electrostática de un condensador, cuyas armaduras
son el propio conductor y el medio conductor que rodea el aislamiento: pantallas, armaduras, o
incluso el propio suelo, por lo que presenta una capacidad que, en ocasiones, es determinante.

Rigidez dieléctrica - Gradiente
eléctrico Rigidez dieléctrica es la máxima tensión que soporta un aislante de espesor unidad sin
perforarse; es un gradiente eléctrico que se mide en V/m.
Cada material aislante presenta un gradiente de potencial límite, en base al cual se determina
el gradiente máximo de servicio al que puede trabajar el cable sin daño.
Se define el gradiente eléctrico como el cociente de dividir la diferencia de potencial aplicada
entre las dos caras de un material aislante por su espesor. En el caso de un cable, la aislación
está limitada por dos superficies cilíndricas concéntricas, por lo que el gradiente eléctrico no
tiene un valor constante, sino que es inversamente proporcional al radio de curvatura del
campo eléctrico, y responde a la expresión:

G = (en KV / mm)
Donde:

<!-- p. 274 -->

G es el gradiente en kV/mm
Eo es el potencial respecto a tierra del cable (kV)
r es el radio de curvatura del campo eléctrico, en mm (que generalmente coincide con la
distancia desde el centro del conductor al punto considerado), y
de y di son los diámetros exterior e interior de la aislación (mm).

Descargas parciales La eventual presencia de burbujas ocluídas en el seno de la aislación de un cable,
generalmente de aire o vapor de agua, al ser sometidas a un gradiente de tensión superior al
requerido para su ionización, provoca la formación de iones a partir de los átomos de dicho
gas. Estos iones, acelerados por el campo eléctrico presente, adquieren velocidad y, en
consecuencia, energía cinética que, si el diámetro de la burbuja o, la intensidad del campo es
de la magnitud adecuada, puede ser suficiente para arrancar nuevos átomos de las paredes de
la burbuja que, a su vez, se ionizarán, provocando una avalancha de partículas cargadas que
se conoce con el nombre de descargas parciales.
Las mismas pueden producirse entre conductor y aislación (efecto corona), en el interior de la
aislación (descargas parciales interiores) o en el exterior de la aislación (descargas
superficiales).
En caso de producirse, esta ionización ataca el aislante, en mayor o menor grado, según las
características de cada material, e irá progresando con el tiempo formando diminutos canales
hasta producir la perforación de la aislación. A estos defectos se los conoce como
"arborescencias de origen eléctrico", para diferenciarlas de otras de origen químico o
electroquímico ocasionadas por la presencia de contaminantes y humedad.
En baja tensión el problema no es relevante pues no se suele alcanzar el potencial de
ionización del aire, pero es especialmente grave en los cables de media y alta tensión con
aislación seca, pues su estructura molecular sólida hace que, si se presenta un punto de
ionización se mantenga siempre en el mismo lugar hasta provocar la perforación del aislante.

Pérdidas en el dieléctrico Por el sólo hecho de poner un cable en tensión, aún cuando no se alimente ninguna otra carga,
se producen tres fenómenos:
\1. una corriente de fuga, en fase con la tensión aplicada, que provoca pérdidas reales que
se disipan en forma de calor.
\2. el campo alterno aplicado al cable hace oscilar las cargas de los átomos del aislante,
produciendo un rozamiento que también calienta al cable produciendo pérdidas reales.
\3. una corriente capacitiva de carga del cable como condensador cilíndrico. Esta corriente
no se convierte en calor, ya que es una corriente reactiva, y está desfasada 90º con
respecto a la tensión.
La corriente activa (Iw) que alimenta las pérdidas a) y b) está en fase con la tensión aplicada
(Uo), mientras que la corriente reactiva (Ic) que alimenta al condensador está en cuadratura. A
la relación entre ambas corrientes (Iw / Ic) se la denomina tg , y a ángulo de pérdidas.
El factor de pérdidas (tg ) es una característica de cada material. Cuanto mayor sea la tg
mayores serán las pérdidas en la aislación y el calentamiento del cable no ocasionado por el
paso de la corriente útil o pérdidas por efecto Joule.
Las pérdidas dieléctricas del PVC son 5 veces mayores que el EPR y 25 veces más que el
XLPE, por lo que el PVC debe ser desestimado como aislante en los cables de media y alta
tensión.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 275 -->

Requisitos Generales para los Materiales Eléctricos
Conductores eléctricos aislados - Comportamiento frente al fuego 7/13

Las estadísticas demuestran que un elevado porcentaje de los incendios que se producen se deben
a causas eléctricas y, aproximadamente la mitad de estos se inician en las canalizaciones eléctricas.
Una instalación eléctrica bien diseñada y realizada con los materiales adecuados permite:
G Disminuir de una manera importante el riesgo de incendio,
G En caso de producirse el mismo por causas ajenas a la instalación, reducir sus efectos
colaterales (emisión de gases corrosivos, emisión de gases tóxicos y emisión de humos
opacos).
En orden creciente de seguridad frente al fuego se definen las siguientes categorías:
No propagación de la llama Fue el primer nivel de seguridad frente al fuego, y es adecuado
para instalaciones con un reducido número de cables en las
canalizaciones. Actualmente la potencia requerida, incluso para
las instalaciones domésticas, supone una mayor cantidad de
cables en las canalizaciones, por lo que esta característica resulta
insuficiente.

No propagación del Este ensayo, mucho más representativo de las condiciones reales
incendio de una instalación eléctrica actual, permite determinar si un
conjunto de cables es o no capaz de servir de cauce a la
propagación de un incendio. El ensayo consiste en comprobar que
un determinado número de cables, dispuestos verticalmente, no
propaga un incendio más allá de la altura especificada en la
norma.

Reducida emisión de Los usuarios de cables han expresado su preocupación sobre la
gases tóxicos y corrosivos cantidad de ácidos halogenados, principalmente el acido
clorhídrico, que se desprenden cuando arden mezclas corrientes
para cables de cloruro de polivinilo (PVC) , policloropreno (PCP) o
polietileno clorosulfonado (CSP), por su peligrosidad para las
personas. Además, dicho ácido puede originar daños importantes
a equipos eléctricos aunque no hayan sido alcanzados por el
propio fuego e, incluso, puede afectar la estructura de hormigón
del propio edificio. Los cables que cumplen estas dos propiedades
son libres de halógenos y cuando arden, por razones exógenas
emiten gases con índices de toxicidad muy reducidos debido a su
prácticamente nula toxicidad.

Baja emisión de humos Los cables que cumplen esta propiedad cuando arden emiten
opacos gases transparentes, manteniendo un alto nivel de transmitancia.
Esta característica es fundamental dado que permite conservar un
alto grado de visibilidad y evitar, en lugares de pública
concurrencia, el pánico entre las personas, y poder encontrar las
salidas de evacuación, así como una rápida intervención de los
servicios de extinción.

Los cables que cumplen esta característica aseguran el servicio y
Resistencia al fuego funcionamiento durante el incendio de los circuitos de alarma,
alumbrado de emergencia, alumbrado de señalización, aparatos
automáticos que intervengan en la extinción, etc.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 276 -->

Requisitos Generales para los Materiales Eléctricos
Forma de solicitar los cables eléctricos 8/13

Además de las características dadas por sus distintas clasificaciones existen ciertos elementos a
tener en cuenta en el momento de especificar un conductor, entre ellos:
Características Se pueden mencionar las siguientes características:
constructivas G Conductor desnudo: alambres o cuerdas sin aislación.
G Conductor aislado: alambres o cuerdas con aislación.
G Cable unipolar: conductor aislado o con aislación y vaina.
G Conductor multipolar: dos o más conductores aislados, reunidos y con
una vaina exterior.
G Conductor multiplexado: dos o más conductores aislados dispuestos
helicoidalmente (sin cubierta exterior).
G Conductores pre reunidos: conductores multiplexados con un cordón de
sustentación.

Sección Se debe tener en cuenta que cuando se define una determinada sección en un
conductor se está hablando de:
G Una sección nominal (aproximada).
G De una sección eléctrica y no de una sección geométrica.
La sección eléctrica queda definida por las normas en base al nivel de
flexibilidad de las cuerdas en:
G Cuerdas de clase 1: Resistencia máxima a 20ºC, en / km
G Cuerdas de clase 2 y 3: Resistencia máxima a 20ºC, en / km y número
mínimo de alambres en el conductor.
G Cuerdas de clase 4, 5 y 6: Resistencia máxima a 20ºC, en / km y
número máximo de alambres en el conductor.

Temperaturas Otro de los parámetros para definir un cable son las distintas temperaturas
máximas a las cuales puede funcionar el cable en su operación, esto es:
G Temperatura máxima para servicio continuo (Qz)
G Temperatura máxima para sobrecargas (Qsc)
G Temperatura máxima en cortocircuitos (Qcc)

Al definir estas temperaturas estamos definiendo el tipo de material que es factible utilizar para las
aislaciones, ya que cada uno de ellos tiene temperaturas características; las de los materiales más
usuales son:
Material (Qz) (Qsc) (Qcc)
PVC 70 100 160
XLPE 90 130 250
EPR 90 130 250

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 277 -->

Requisitos Generales para los Materiales Eléctricos
La línea Pirelli de Conductores Eléctricos 9/13

PIRASTIC ECOPLUS
Cuerda flexible de cobre aislada en PVC sin plomo, antillama.
Para instalaciones fijas interiores en inmuebles y cableado de
aparatos eléctricos hasta tensiones de 750 V. entre fases.
Fabricado bajo normas IRAM 2183 y NBR 6148.

VN - 202 ANTILLAMA
Dos cuerdas flexibles de cobre dispuestas paralelas y aisladas
con una vaina de PVC sin plomo. Para alimentación de
lámparas, veladores y pequeños aparatos domésticos. Tensión
de 300 V. en secciones 0,5 y 0,75 mm2 y 500 V. en secciones
1 a 2,5 mm2. Fabricado bajo normas IRAM 2158.

PVN FLEXIBLE
Cuerdas flexibles de cobre aisladas en PVC sin plomo,
puestas paralelas y protegidas con una vaina chata de PVC.
Para instalaciones en gral., colocados directamente sobre
paredes o estructuras. Fabricado bajo normas IRAM 2158.
Tensión 300 V.

SOLDADURA - N
Cuerda extraflexible formada por alambres de cobre
electrolítico recocido, protegida con una vaina exterior de
goma termoplástica. Para equipos de soldadura eléctrica.
Fabricados bajo normas internas.

TPR
Cuerda flexible de cobre aislada en PVC sin plomo, cableadas
y con vaina exterior de PVC. Para alimentación de aparatos
electrodomésticos y motores industriales para 500 V.
Fabricado bajo norma IRAM 2158.

<!-- p. 278 -->

SINTENAX VIPER
Conductores de cobre electrolítico recocido aislados en PVC
sin plomo, bajo vaina de PVC especial sin plomo, apto para
70ºC de temp. de servicio en los conductores. Para 1,1 kv
(CAT II) de tensión nominal de servicio entre fases. Fabricado
bajo norma IRAM 2178 (cuerdas clase 5 de norma IRAM 2022
hasta 16 mm2 y clase 2 para el secciones mayores).

PIRAL
Cuerda de aleación de aluminio. Para líneas aéreas de
transmisión de energía. Fabricado bajo norma IRAM 2212.

PIRAL VN PROTEGIDO
Cuerda desnuda de aleación de aluminio protegida con una
envoltura de Policloruro de Vinilo especial color negro. Para
líneas aéreas de transmisión de energía en BT, sobre
aisladores. Fabricado bajo norma IRAM 2212 para el
conductor e IRAM 2307 parte I para envoltura de PVC.

CU DESNUDO
Cuerda desnuda de cobre duro. Para líneas aéreas de
distribución de energía y puestas a tierra. Fabricado bajo
norma IRAM 2004.

PREENSAMBLADO
Tres cables unipolares de Al puro aislados con polietileno
reticulado, cableados sobre un neutro portante de aleación de
Al, aislado con el mismo material. Para líneas aéreas de
distribución de energía en BT. Fabricado bajo norma IRAM
\2263. Tensión 1,1 kV.

<!-- p. 279 -->

ACOMETIDA CU o AL
Conductores de cobre o aluminio aislados con polietileno
reticulado. Para derivaciones a usuarios desde líneas aéreas
preensambladas. Fabricado bajo norma IRAM 2164. Tensión
1,1 kV.

COAXIALES 50 OHM
Alambre o cuerda de cobre, aislación de PE compacto o
celular, blindaje de malla de cobre y vaina de PVC. Para
comunicaciones e informática. Fabricado bajo norma IRAM
\4045.

COAXIALES 75 OHM
Alambre o cuerda de cobre, aislación de PE compacto,
blindaje de malla de cobre y vaina de PVC. Para video e
informática. Fabricado bajo norma IRAM 4045.

COAXIALES 75 OHM
PARA CIRCUITOS CERRADOS DE TV
Alambre o cuerda de cobre, aislación de PE compacto o
celular, blindaje de malla de cobre y vaina de PVC. Para
comunicaciones e informática. Fabricado bajo norma IRAM
\4045.

CABLE UTP Cat. 5
PARA REDES LOCALES (LAN)
Alambres de cobre aislados en PE, cableados a pares
reunidos bajo vaina exterior de PVC. Fabricado bajo
especificaciones EIA/TIA 568.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 280 -->

Requisitos Generales para los Materiales Eléctricos
Trabajos con conductores - Pelar conductores 10/13

Los conductores eléctricos necesitan ser empalmados entre sí o conectados a interruptores,
tomacorrientes y otros dispositivos, en todos esos casos es necesario remover el revestimiento
exterior, eliminar todos los materiales de separación y retirar la aislación de los extremos de los
conductores.
Si bién se trata de operaciones sencillas con frecuencia se realizan incorrectamente o sin el debido
cuidado, por lo que daremos las explicaciones mínimas requeridas:

Para quitar la cubierta exterior de los cables envainados se
pueden usar cuchillos o bien un rasgacables. Este está
constituído por una pieza flexible en forma de U y una pequeña
cuchilla triangular que penetra la vaina cuando se presionan las
mandíbulas; al arrastrar la herramienta se produce el corte que
permite separar la cubierta.

Para retirar la aislación de los cables individuales puede
recurrirse a cualquiera de las pinzas pelacables de uso en
plaza, cuidando de no fracturar los alambres, dado que ellos se
romperán facilmente.
Si un alambre es lastimado conviene rehacer íntegramente el
pelado.

Para quitar la aislación en los cables gruesos se debe trabajar
en ángulo para reducir el riesgo de fracturar la parte metálica.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 281 -->

Requisitos Generales para los Materiales Eléctricos
Trabajos con conductores - Empalmes 11/13

Para los empalmes y derivaciones de cables hasta 2,5 mm2 inclusive puede recurrirse al método de
intercalar y retorcer las hebras de los cables. Para secciones mayores se debe recurrir a borneras,
manguitos de indentar o soldar u otro tipo de conexiones que aseguren una conductibilidad eléctrica
similar a la original.
Tipos más frecuentes de empalmes mediante técnicas de amarre

Unión western: se emplea para conductores de hasta 6 mm2 y es
particularmente resistente a las acciones mecánicas.
Los conductores se deben pelar en una longitud igual a 50 veces el
diámetro.

Unión en T: se emplea para conductores de hasta 6 mm2 cuando
es necesario unir el extremo de un conductor, llamado derivado, a
un sitio intermedio de otro, llamado principal. Es decir que se utiliza
para suministrar energía eléctrica a un circuito ramal desde uno
principal.
Los conductores se deben pelar en una longitud igual a 50 y 10
veces su diámetro.

Unión cola de rata: se realiza con dos o más conductores y se
utiliza para prolongar o derivar líneas en las instalaciones
eléctricas. Se efectúa principalmente dentro de cajas metálicas en
instalaciones en conductos.
Los conductores se deben pelar en una longitud igual a 20 veces
su diámetro.

Unión y derivación Britania: se emplea para cables de secciones
gruesas (de 6 a 16 mm2). El amarre se utiliza utilizando un alambre
más delgado llamado alambre de atadura.
Los conductores se deben pelar en una longitud igual a 20 veces
su diámetro.

Unión y derivación de alambres gruesos: Se utiliza para
prolongar líneas eléctricas, cuando no alcanza un solo cable para
cubrir la distancia que se quiere interconectar.
Los conductores se deben pelar en una longitud igual a 20 veces
su diámetro.

Cuando deba efectuarse un agrupamiento múltiple de tres o más cables debe recurrirse a una
bornera de conexión.
Cuando se debe efectuar un empalmes con cables gruesos los pasos a seguir son:

<!-- p. 282 -->

1.- Pelar las puntas en una longitud igual a 20 veces su
diámetro. Luego se ata un alambre fino en la longitud
pelada de cada cable a una distancia del aislante igual a
10 o 15 veces el diámetro del cable.
Luego se abren y enderezan los alambres y se corta el
alambre central de cada uno de los cables, junto a la
atadura.

2.- Arrolle los alambres; quite la atadura de uno de los
cables, enfrente los cables entrecruzando los alambres
abiertos y se arrolla en espiras en sentido contrario al del
cableado del conductor del que se quitó la atadura.

3.- A continuación se quita la otra atadura y se enrollan
los alambres del otro lado, igual que en el paso anterior.

4.- Se afirman los arrollamientos con alicates y se
rematan los extremos hasta que queden como en la
figura.

Otras formas de realizar empalmes:

Empalmes con conectores tipo Wirenut.

<!-- p. 283 -->

Empalmes con anillos de compresión.

Las uniones y derivaciones no deben someterse a solicitaciones mecánicas.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 284 -->

Requisitos Generales para los Materiales Eléctricos
Trabajos con conductores - Conectores y Terminales 12/13

Los dispositivos mecánicos de unión que evitan las soldaduras se denominan Conectores, pudiendo
ser de tres tipos:

Conectores de prolongación, que como su nombre lo
indica prolongan las líneas eléctricas y están formados
por un cuerpo de baquelita o porcelana dentro del cual se
alojan los contactos y tornillos de bronce.

Los conectores de derivación, como el de la figura, son
empleados en instalaciones a la vista con prensahilos.

Los conectores de empalme pueden ser de dos tipos,
los wirenuts o tuercas ciegas, que tienen la ventaja de no
requerir cintas aislantes, y los anillos de compresión, que
son estructura metálicas que requieren una herramienta
especial para su remachado.

Los terminales pueden ser soldados o no soldados, de los cuales sólo desarrollaremos estos últimos:

Los terminales a presión se denominan genéricamente
"orejas" (lugs) y proporcionan un método rápido y
satisfactorio para realizar uniones, en aquellos casos que
no existan esfuerzos mecánicos.

<!-- p. 285 -->

Los terminales de sujección por tornillo pueden ser
sencillos o dobles, según acepten uno o dos conductores.

Un caso particular de terminales no soldables lo
constituyen los utilizados para hacer conexiones a tierra.
Las mordazas se diseñan para mantener el contacto y el
alineamiento adecuado entre el alambre y la varilla de
tierra.

También se encuentran versiones duales (para cobre y
aluminio)

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 286 -->

Requisitos Generales para los Materiales Eléctricos
Trabajos con conductores subterráneos 13/13

Los conductores eléctricos necesitan ser empalmados entre sí o conectados a interruptores,
tomacorrientes y otros dispositivos, en todos esos casos es necesario remover el revestimiento
exterior, eliminar todos los materiales de separación y retirar la aislación de los extremos de los
conductores.
Si bien se trata de operaciones sencillas con frecuencia se realizan incorrectamente o sin el debido
cuidado, por lo que daremos las explicaciones mínimas requeridas:
Herramienta P.C.V.E.: para retiro de vainas exteriores de cables de aislación seca de baja y media tensión.
\1) Corte circular

a) Ubicar la pinza en la longitud deseada.
b) Cerrar la pinza sobre el cable, ejerciendo una ligera presión que asegure la
penetración de las ruedas de corte, hasta que apoyen sobre la vaina, los cilindros de
tope.
c) Girar la pinza en un movimiento de vaivén 1/3 de vuelta, de forma de controlar el
corte.

\2) Corte Longitudinal

a) Posicionar la pinza en forma longitudinal sobre el cable, a partir del corte radial.
b) Deslizar la pinza hacia el extremo del cable ejerciendo una pequeña presión.

\3) Retiro de vaina

a) Posicionar la pinza en forma transversal al cable.
b) Con la pestaña correspondiente abra la vaina por el corte longitudinal y proceda a
su retiro.

Herramienta H.C.S.C.: para cortar y retirar la semiconductora extruída en cables con aislación seca de media tensión.

Herramienta C.D.A.: para corte recto de aislación en cables con aislación seca de media tensión.

<!-- p. 287 -->

Herramienta Sacapuntas: para efectuar el cono de lápiz sobre la aislación de cables con aislación seca de media tensión.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 288 -->

Dimensionamiento de Conductores Electricos

Dimensionamiento de conductores - Generalidades

Dimensionamiento de conductores - Tensión nominal de los cables

Dimensionamiento de conductores - Corriente de Proyecto
Dimensionamiento de conductores - Cálculo de la capacidad de conducción de
corriente

Dimensionamiento de conductores - Uso de Tablas

Dimensionamiento de conductores - Verificación de la corriente de cortocircuito

Dimensionamiento de conductores - Verificación por caída de tensión

Dimensionamiento de conductores - Verificación de las secciones mínimas exigidas

<!-- p. 289 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Generalidades 1/8

Dimensionar un circuito, terminal o de distribución, es determinar la sección de los conductores y, a
corriente nominal, el dispositivo de protección contra sobrecorrientes.
En el caso más general, el dimensionamiento de un circuito sigue las siguientes etapas:
G Definir la tensión nominal del cable.
G Determinar la corriente de proyecto.
G Escoger el tipo de conductor y la forma de instalación.
G Determinar la sección por el criterio de "Capacidad de Conducción de Corriente".
G Verificar la sección por el criterio de "Corriente de cortocircuito".
G Verificar la sección por el criterio de "Caída de tensión".
G Verificar el cumplimiento de las secciones mínimas exigidas.
G Escoger la protección contra "Corrientes de Sobrecarga".
G Escoger la protección contra "Corrientes de Cortocircuito".

1 2 3 4 5 6 7 8

<!-- p. 290 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Generalidades 1/8

Dimensionar un circuito, terminal o de distribución, es determinar la sección de los conductores y, a
corriente nominal, el dispositivo de protección contra sobrecorrientes.
En el caso más general, el dimensionamiento de un circuito sigue las siguientes etapas:
G Definir la tensión nominal del cable.
G Determinar la corriente de proyecto.
G Escoger el tipo de conductor y la forma de instalación.
G Determinar la sección por el criterio de "Capacidad de Conducción de Corriente".
G Verificar la sección por el criterio de "Corriente de cortocircuito".
G Verificar la sección por el criterio de "Caída de tensión".
G Verificar el cumplimiento de las secciones mínimas exigidas.
G Escoger la protección contra "Corrientes de Sobrecarga".
G Escoger la protección contra "Corrientes de Cortocircuito".

<!-- p. 291 -->

Requisitos Generales para los Materiales Eléctricos

Criterios de Dimensionamiento de Conductores - Tensión nominal de los cables 2/8

La tensión nominal del cable debe ser apropiada para las condiciones de operación de la red en la
que el cable va a ser instalado.

En las designaciones de tensiones de cables se consideran:
Uo la tensión nominal a frecuencia industrial entre el conductor y el conductor de protección a
tierra o pantalla metálica para la cual está diseñado el cable.
U la tensión nominal a frecuencia industrial entre los conductores para la cual está diseñado el
cable.
Um la tensión máxima para el equipamiento (ver IRAM 2 211-Parte I).

Para cada valor de la tensión U, los valores correspondientes de Uo en función de las características
de la red se definen de la forma siguiente:
Categoría I Comprenderá las redes en que, en el caso de falla de una fase contra tierra, el cable
es retirado de servicio en un tiempo no mayor de 1 h. Cuando se utilicen cables con
conductores aislados, individualmente apantallado, podrán ser toleradas duraciones
más prolongadas, pero en ningún caso dichos períodos serán mayores de 8 hs. Se
preverá que estas situaciones anormales no se presenten frecuentemente.

Categoría II Comprenderá todas las redes que no están incluídas en la categoría.

Categorías del cable de acuerdo con la tensión de la red

Tensión nominal de la Tensión máxima de la red Categoría Tensión entre conductor y
red U (V) Um (V) tierra Uo (V)
1100 1200 II 600
3300 3600 II 2300
6600 7200 I 3800
II 5200
13200 14500 I 7600
II 10500
33000 36000 I 19000
Nota: Para redes cuya tensión máxima permanente no esté incluída en la tabla, se considerará
el valor inmediato mayor.

Nota: Si el cable es usado en un sistema donde una falla a tierra no es automática y rápidamente
eliminada, el esfuerzo dieléctrico adicional sobre la aislación del cable durante la falla a tierra, reduce
en cierto grado la vida útil de la aislación.
Por ello, si el sistema está previsto para operar regularmente con una falla a tierra, se deberá adoptar
la categoría II.

<!-- p. 292 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Corriente de Proyecto 3/8

Es la corriente máxima permanente considerando las potencias nominales de las cargas.
En caso de existir fluctuaciones de carga importantes, se deberá disponer del diagrama de cargas
correspondiente, esto es, la curva de variación de la corriente en función del tiempo.

<!-- p. 293 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Cálculo de la capacidad de 4/8
conducción de corriente
La corriente transportada por un conductor produce, por el llamado efecto Joule, energía térmica. Esa
energía se gasta, en parte, para elevar la temperatura del conductor, y el resto se disipa como calor.
Luego de cierto tiempo de circular corriente la temperatura del conductor se estabiliza, produciéndose
el "equilibrio térmico".
La corriente que, circulando continuamente por el conductor produce el equilibrio térmico a la
temperatura máxima de servicio continuo es denominada "capacidad de conducción de corriente", Iz.
Una vez conocida ésta, se determina la sección por el criterio de "Intensidad máxima admisible por
calentamiento" o bien, dada la complejidad de estos cálculos, se recurre a las tablas incluídas en las
hojas técnicas de los fabricantes de cables.
Las mismas están referidas a la tensión nominal y a los casos de instalación más corrientes: la
instalación en cañerías embutidas para los cables unipolares y al aire o en instalación enterrada para
los subterráneos, en las siguientes condiciones:
G Temperatura del aire 40ºC.
Instalación al aire G Una terna de cables unipolares agrupados en contacto mutuo
o un cable tripolar
G Disposición que permita una eficaz renovación del aire.
G Temperatura del terreno 25ºC.
Instalación enterrada G Una terna de cables unipolares agrupados en contacto mutuo
o un cable tripolar
G Terreno de resistividad térmica normal (100ºC x cm/W)
G Profundidad de la instalación: Hasta 6,6 kV 70 cm, entre 13,2
y 33 kV 1 metro, para más de 33 kV 1,2 metros.

En el caso de otras disposiciones o que se deba instalar a lo largo del recorrido previsto más de un
cable tripolar o más de una terna de cables unipolares, es preciso considerar el calentamiento mutuo
y reducir la intensidad admisible de los cables mediante la aplicación de coeficientes de reducción.

<!-- p. 294 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Uso de Tablas 5/8

La complejidad de los cálculos ha popularizado el empleo de tablas de dimensionamiento, provistas por
los fabricantes de conductores o las incluídas en el Reglamento de la A.E.A.
Para cables en cañerías embutidas o a la vista Pirelli Cables fabrica la línea Pirastic Ecoplus. Se trata
de cables unipolares aislados en PVC según norma IRAM 2183, cuyos datos principales son:
Sección Diametro Espesor Diámetro Peso Intensidad Intensidad Caída Resist.
nominal máximo de exterior aprox. de de de eléctrica
de aislación aprox. corriente corriente Tensión máxima
alambres nominal admisible admisible (3) a 20ºC y
del en al aire CC
conductor cañerías libre (2)
(2)
mm² mm mm mm Kg/Km A A V/A km Ohm/km
0,75 0,21 0,6 2,4 12 8 10 50 26
1,0 0,21 0,7 2,8 16 10,5 12 37 19,5
1,5 0,26 0,7 3,0 21 13 15,5 26 13,3
2 (1) 0,26 0,7 3,3 25 15,5 18 18 9,51
2,5 0,26 0,8 3,7 32 18 21 15 7,98
3 (1) 0,26 0,8 3,9 37 20 24 12 6,07
4 0,31 0,8 4,2 46 24 28 10 4,95
6 0,31 0,8 4,8 65 31 36 6,5 3,3
10 0,41 1,0 6,1 110 42 50 3,8 1,91
16 0,41 1,0 7,9 185 56 68 2,4 1,21
25 0,41 1,2 9,8 290 73 89 1,54 0,78
35 0,41 1,2 11,1 390 89 111 1,2 0,554
50 0,41 1,4 13,6 550 108 134 0,83 0,386
70 0,51 1,4 16,1 785 136 171 0,61 0,272
95 0,51 1,6 18,3 1000 164 207 0,48 0,206
120 0,51 1,6 19,7 1250 188 239 0,39 0,161

(1) Secciones no contempladas por la norma IRAM 2183.
(2) 3 cables en cañerías embutidas en mampostería o en aire libre dispuestos en plano, temperatura
ambiente 30ºC (no se considera el de protección).
(3) Cables en contacto en corriente alterna monofásica 50 Hz., cos fi=0,8 (no se considera el de
protección).

Coeficientes de corrección de la corriente admisible:
\- Para dos cables en cañería los valores de intensidad admisible se deberán multiplicar por 1,10; si los
cables instalados son de 4 a 6 multiplicar por 0,8 y si son de 7 a 9 cables el coeficiente de multiplicación
será 0,7.
\- En aire libre multiplicar por 1,12
\- Para temperatura ambiente de 40ºC multiplicar por 0,89
Para cables de uso subterráneo de BT Pirelli Cables elabora la línea SINTENAX VIPER (bajo norma
IRAM 2178) cuyos datos principales son:
Cables con conductores de Cu.

<!-- p. 295 -->

Sección Diám. Espesor Espesor Diám. Peso Intensidad Intensidad Resistencia Reactancia
nominal Cond. aislante de vaina exterior aprox. de de máxima a a 50 Hz.
nominal. nominal. aprox. corriente corriente 70ºC y 50
admisible admisible Hz.
en en serv.
servicio continuo
continuo enterrado
en aire en a 70 cm
reposo.
mm² mm mm mm mm kg/km A A Ohm/km Ohm/Km
Unipolares (almas de color marrón)
4 2,5 1,0 1,4 8 95 41 54 5,92 0,300
6 3 1,0 1,4 9,5 140 53 68 3,95 0,280
10 3,9 1,0 1,4 10,5 190 69 89 2,29 0,269
16 5,0 1,0 1,4 11 250 97 116 1,45 0,248
25 6,0 1,2 1,4 11,7 350 121 148 0,873 0,242
35 7,0 1,2 1,4 12,7 450 149 177 0,628 0,234
50 8,1 1,4 1,4 14,1 580 181 209 0,464 0,224
70 9,8 1,4 1,4 16 790 221 258 0,324 0,215
95 11,5 1,6 1,5 18 1070 272 307 0,232 0,206
120 13,0 1,6 1,5 20 1300 316 349 0,184 0,200
150 14,4 1,8 1,6 22 1600 360 390 0,150 0,194
185 16,1 2,0 1,7 24 2000 415 440 0,121 0,189
240 18,5 2,2 1,8 27 2600 492 510 0,0911 0,182
300 20,7 2,4 1,9 30 3250 564 574 0,0730 0,176
400 23,3 2,6 2,0 33 4100 700 700 0,0581 0,171
500 26,4 2,8 2,1 37 5200 758 744 0,0462 0,165
630 30,0 2,8 2,2 41 6500 879 848 0,0369 0,159
Bipolares (almas de color marrón y negro)
1,5 1,5 0,8 1,8 11,5 180 15 25 15,9 0,108
2,5 2 0,8 1,8 12,5 215 21 35 9,55 0,0995
4 2,5 1,0 1,8 14 295 28 44 5,92 0,0991
6 3 1,0 1,8 16 360 37 56 3,95 0,0901
10 3,9 1,0 1,8 17 500 50 72 2,29 0,0860
16 5,0 1,0 1,8 22 780 64 94 1,45 0,0813
25 6,0 1,2 1,8 23 1030 86 120 0,873 0,0803
35 7,0 1,2 1,8 25 1300 107 144 0,628 0,0779
Tripolares (alma de color marrón, negro y rojo)
1,5 1,5 0,8 1,8 12 200 15 25 15,9 0,108
2,5 2 0,8 1,8 13 245 21 35 9,55 0,0995
4 2,5 1,0 1,8 15 345 28 44 5,92 0,0991
6 3 1,0 1,8 16 425 37 56 3,95 0,0901
10 3,9 1,0 1,8 18 500 50 77 2,29 0,0860
16 5,0 1,0 1,8 23 950 64 94 1,45 0,0813
25 6,0 1,2 1,8 25 1300 86 120 0,873 0,0803
35 7,0 1,2 1,8 27 1650 107 144 0,628 0,0779
50 8,1 1,4 1,8 30 2150 128 176 0,464 0,0777
70 10,9 1,4 2,0 29 2400 160 214 0,321 0,0736
95 12,7 1,6 2,1 33 3250 196 254 0,232 0,0733
120 14,2 1,6 2,2 36 3950 227 289 0,184 0,0729
150 15,9 1,8 2,4 40 4900 261 325 0,150 0,0720
185 17,7 2,0 2,5 44 6000 300 368 0,121 0,0720
240 20,1 2,2 2,7 49 7800 358 428 0,0911 0,0716
300 22,5 2,4 2,9 56 9750 418 486 0,0730 0,0714
Tetrapolares (almas de color marrón, negro, rojo y azul claro)

<!-- p. 296 -->

1,5 1,5 0,8 1,8 13 230 15 25 15,9 0,108
2,5 2 0,8 1,8 14 290 21 35 9,55 0,0995
4 2,5 1,0 1,8 16 410 28 44 5,92 0,0991
6 3 1,0 1,8 18 510 37 56 3,95 0,0901
10 3,9 1,0 1,8 20 730 50 72 2,29 0,0860
16 5,0 1,0 1,8 24 1149 64 94 1,45 0,0813
25/16 6,0/4,8 1,2/1,0 1,8 26 1500 86 120 0,873 0,0803
35/16 7,0/4,8 1,2/1,0 1,8 28 1800 107 144 0,628 0,0779
50/25 8,1/6,0 1,4/1,2 1,9 32 2400 128 176 0,464 0,0777
70/35 10,9/7,2 1,4/1,2 2,0 31 2800 160 214 0,321 0,0736
95/50 12,7/9,2 1,6/1,4 2,2 36 3800 196 234 0,232 0,0733
120/70 14,2/10,9 1,6/1,4 2,3 39 4700 227 289 0,184 0,0729
150/70 15,9/10,9 1,8/1,4 2,4 43 5600 261 325 0,150 0,0720
185/95 17,7/12,7 2,0/1,6 2,6 47 7050 300 368 0,121 0,0720
240/120 20,1/14,2 2,2/1,6 2,8 53 9050 358 428 0,0911 0,0716
300/150 22,5/15,9 2,4/1,8 3,0 60 10300 418 486 0,0730 0,0714

\- Cables en aire: se considera tres cables unipolares en un plano sobre bandeja y distanciados un
diámetro o un cable multipolar sólo, en un ambiente a 40°C.
\- Cables enterrados: tres cables unipolares colocados en un plano horizontal y distanciados 7 cm. o
un cable multipolar solo, enterrado a 0,70 m. de profundidad en un terreno a 25°C. y 100 °C.cm/W de
resistividad térmica.
\- Para otras condiciones de instalación emplear los coeficientes de corrección de la corriente
admisible que correspondan.

<!-- p. 297 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Verificación de la corriente de 6/8
cortocircuito
A continuación se verifica la viabilidad de la sección calculada de acuerdo a las secciones admisibles
en cortocircuito. Las mismas surgen de las tablas de los fabricantes o bien con la fórmula:
I cc = K * S
Donde K es un coeficiente que depende de la naturaleza del conductor y de sus temperaturas al
principio y al final del cortocircuito y S es la sección del conductor en mm2.

G K = 115 en cables de cobre aislados en PVC

G K = 74 en cables de aluminio aislados en PVC

G K = 143 en cables de cobre aislados en XLPE

G K = 92 en cables de aluminio aislados en XLPE

<!-- p. 298 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Verificación por caida de tensión 7/8

La caída de tensión se origina porque el conductor opone una resistencia al pasaje de la corriente
que es función del material, la longitud y la sección (2da. ley de Ohm); por ello, la sección calculada
debe verificarse por caída de tensión en la línea, en base a las siguientes fórmulas aproximadas:
Para circuitos monofásicos:

U = 2 . L . I . (R . cos Ø + X . sen Ø) . 100
Uf
Donde Uf es la tensión de fase (V), es decir la tensión entre tierra y fase.
Para circuitos trifásicos:

U = 1,73 . L . I . (R . cos Ø + X . sen Ø) . 100
UL
Donde UL es la tensión de fase (V), es decir la tensión entre fases.
Donde:
G U es la caída de tensión en %,

G Uf es la tensión de fase (V),

G UL es la tensión de línea (V),
G L es la longitud del circuito (km),
G I es la intensidad de corriente de fase del tramo del circuito (Ampere),
G R es la resistencia del conductor (ohm / km) en c. a. a la temperatura de servicio.
G X es la reactancia del conductor (ohm / km)
G cos Ø es el factor de potencia de la instalación.
La caída de tensión provocada por el pasaje de corriente en los conductores de un circuito debe
mantenerse dentro de límites prefijados a fin de no perjudicar el funcionamiento de los equipos
ligados a los mismos. La caída de tensión se considera entre el origen de la instalación y el último
punto de utilización.
Según la reglamentación de la Asociación Electrotécnica Argentina las caídas máximas admisibles
son:
G Circuitos de alumbrado: U= 3%
G Circuitos fuerza motriz: U= 5 % (en régimen)
G U=15 % (en arranque), aunque se estima conveniente limitarlo al 10%.
G Circuitos alimentados en MT: U= 7 %
La caída de tensión se calculará considerando alimentados todos los aparatos susceptibles de
funcionar simultáneamente.-
La AEA no es taxativa respecto al tramo total de cálculo de la caída de tensión, generalmente se
interpreta que basta con verificar DESDE LA ACOMETIDA HASTA TABLERO DE USUARIO,
TABLERO DE ASCENSOR, TABLERO DE BOMBA, etc.
A los efectos prácticos se debe considerar el valor de la reactancia sólo para conductores de sección

<!-- p. 299 -->

mayor a 25 mm2; el cos Ø puede tomarse igual a 0,9 en primera aproximación.
Para cables unipolares de simple vaina (IRAM 2183) los valores aproximados de resistencia efectiva
a 70°C y 50 Hz, considerando una separación del orden de un diámetro de conductor entre ellos es:
Sección conductor de Cu
(mm2) Resistencia en c.a. a 70ºC Reactancia inductiva a 50 Hz
(ohm/m x 10-3) (ohm/m x10-3)

1 19.5 0.35
1.5 13.3 0.33
2.5 7.98 0.31
4 4.95 0.29
6 3.3 0.28
10 1.91 0.27
16 1.21 0.25
25 0.78 0.24
35 0.554 0.23
50 0.386 0.22
70 0.272 0.21
95 0.206 0.20

<!-- p. 300 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Verificación de las secciones 8/8
mínimas exigidas
De acuerdo a la ubicación de los circuitos, el Reglamento de la AEA prevé las siguientes secciones
mínimas (para conductores de cobre):
Tipo de línea Tramo Sección mínima (mm2)
Líneas principales Medidor - Tablero principal. 4
Líneas seccionales Tablero principal - Tablero seccional - otros 2,5 tableros seccionales.
Líneas de circuito Tableros seccionales - Tomas corrientes - 1,5 Bocas de luz.
Derivaciones y retornos a los Bocas de luz - llave interruptora. 1 interruptores de efecto
Conductor de protección Todos los circuitos. 2,5

<!-- p. 301 -->

Requisitos Generales para los Materiales Eléctricos

Criterios de Dimensionamiento de Conductores - Tensión nominal de los cables 2/8

La tensión nominal del cable debe ser apropiada para las condiciones de operación de la red en la
que el cable va a ser instalado.

En las designaciones de tensiones de cables se consideran:
Uo la tensión nominal a frecuencia industrial entre el conductor y el conductor de protección a
tierra o pantalla metálica para la cual está diseñado el cable.
U la tensión nominal a frecuencia industrial entre los conductores para la cual está diseñado el
cable.
Um la tensión máxima para el equipamiento (ver IRAM 2 211-Parte I).

Para cada valor de la tensión U, los valores correspondientes de Uo en función de las características
de la red se definen de la forma siguiente:
Categoría I Comprenderá las redes en que, en el caso de falla de una fase contra tierra, el cable
es retirado de servicio en un tiempo no mayor de 1 h. Cuando se utilicen cables con
conductores aislados, individualmente apantallado, podrán ser toleradas duraciones
más prolongadas, pero en ningún caso dichos períodos serán mayores de 8 hs. Se
preverá que estas situaciones anormales no se presenten frecuentemente.

Categoría II Comprenderá todas las redes que no están incluídas en la categoría.

Categorías del cable de acuerdo con la tensión de la red

Tensión nominal de la Tensión máxima de la red Categoría Tensión entre conductor y
red U (V) Um (V) tierra Uo (V)
1100 1200 II 600
3300 3600 II 2300
6600 7200 I 3800
II 5200
13200 14500 I 7600
II 10500
33000 36000 I 19000
Nota: Para redes cuya tensión máxima permanente no esté incluída en la tabla, se considerará
el valor inmediato mayor.

Nota: Si el cable es usado en un sistema donde una falla a tierra no es automática y rápidamente
eliminada, el esfuerzo dieléctrico adicional sobre la aislación del cable durante la falla a tierra, reduce
en cierto grado la vida útil de la aislación.
Por ello, si el sistema está previsto para operar regularmente con una falla a tierra, se deberá adoptar
la categoría II.

1 2 3 4 5 6 7 8

<!-- p. 302 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Corriente de Proyecto 3/8

Es la corriente máxima permanente considerando las potencias nominales de las cargas.
En caso de existir fluctuaciones de carga importantes, se deberá disponer del diagrama de cargas
correspondiente, esto es, la curva de variación de la corriente en función del tiempo.

1 2 3 4 5 6 7 8

<!-- p. 303 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Cálculo de la capacidad de 4/8
conducción de corriente
La corriente transportada por un conductor produce, por el llamado efecto Joule, energía térmica. Esa
energía se gasta, en parte, para elevar la temperatura del conductor, y el resto se disipa como calor.
Luego de cierto tiempo de circular corriente la temperatura del conductor se estabiliza, produciéndose
el "equilibrio térmico".
La corriente que, circulando continuamente por el conductor produce el equilibrio térmico a la
temperatura máxima de servicio continuo es denominada "capacidad de conducción de corriente", Iz.
Una vez conocida ésta, se determina la sección por el criterio de "Intensidad máxima admisible por
calentamiento" o bien, dada la complejidad de estos cálculos, se recurre a las tablas incluídas en las
hojas técnicas de los fabricantes de cables.
Las mismas están referidas a la tensión nominal y a los casos de instalación más corrientes: la
instalación en cañerías embutidas para los cables unipolares y al aire o en instalación enterrada para
los subterráneos, en las siguientes condiciones:
G Temperatura del aire 40ºC.
Instalación al aire G Una terna de cables unipolares agrupados en contacto mutuo
o un cable tripolar
G Disposición que permita una eficaz renovación del aire.
G Temperatura del terreno 25ºC.
Instalación enterrada G Una terna de cables unipolares agrupados en contacto mutuo
o un cable tripolar
G Terreno de resistividad térmica normal (100ºC x cm/W)
G Profundidad de la instalación: Hasta 6,6 kV 70 cm, entre 13,2
y 33 kV 1 metro, para más de 33 kV 1,2 metros.

En el caso de otras disposiciones o que se deba instalar a lo largo del recorrido previsto más de un
cable tripolar o más de una terna de cables unipolares, es preciso considerar el calentamiento mutuo
y reducir la intensidad admisible de los cables mediante la aplicación de coeficientes de reducción.

1 2 3 4 5 6 7 8

<!-- p. 304 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Uso de Tablas 5/8

La complejidad de los cálculos ha popularizado el empleo de tablas de dimensionamiento, provistas por
los fabricantes de conductores o las incluídas en el Reglamento de la A.E.A.
Para cables en cañerías embutidas o a la vista Pirelli Cables fabrica la línea Pirastic Ecoplus. Se trata
de cables unipolares aislados en PVC según norma IRAM 2183, cuyos datos principales son:
Sección Diametro Espesor Diámetro Peso Intensidad Intensidad Caída Resist.
nominal máximo de exterior aprox. de de de eléctrica
de aislación aprox. corriente corriente Tensión máxima
alambres nominal admisible admisible (3) a 20ºC y
del en al aire CC
conductor cañerías libre (2)
(2)
mm² mm mm mm Kg/Km A A V/A km Ohm/km
0,75 0,21 0,6 2,4 12 8 10 50 26
1,0 0,21 0,7 2,8 16 10,5 12 37 19,5
1,5 0,26 0,7 3,0 21 13 15,5 26 13,3
2 (1) 0,26 0,7 3,3 25 15,5 18 18 9,51
2,5 0,26 0,8 3,7 32 18 21 15 7,98
3 (1) 0,26 0,8 3,9 37 20 24 12 6,07
4 0,31 0,8 4,2 46 24 28 10 4,95
6 0,31 0,8 4,8 65 31 36 6,5 3,3
10 0,41 1,0 6,1 110 42 50 3,8 1,91
16 0,41 1,0 7,9 185 56 68 2,4 1,21
25 0,41 1,2 9,8 290 73 89 1,54 0,78
35 0,41 1,2 11,1 390 89 111 1,2 0,554
50 0,41 1,4 13,6 550 108 134 0,83 0,386
70 0,51 1,4 16,1 785 136 171 0,61 0,272
95 0,51 1,6 18,3 1000 164 207 0,48 0,206
120 0,51 1,6 19,7 1250 188 239 0,39 0,161

(1) Secciones no contempladas por la norma IRAM 2183.
(2) 3 cables en cañerías embutidas en mampostería o en aire libre dispuestos en plano, temperatura
ambiente 30ºC (no se considera el de protección).
(3) Cables en contacto en corriente alterna monofásica 50 Hz., cos fi=0,8 (no se considera el de
protección).

Coeficientes de corrección de la corriente admisible:
\- Para dos cables en cañería los valores de intensidad admisible se deberán multiplicar por 1,10; si los
cables instalados son de 4 a 6 multiplicar por 0,8 y si son de 7 a 9 cables el coeficiente de multiplicación
será 0,7.
\- En aire libre multiplicar por 1,12
\- Para temperatura ambiente de 40ºC multiplicar por 0,89
Para cables de uso subterráneo de BT Pirelli Cables elabora la línea SINTENAX VIPER (bajo norma
IRAM 2178) cuyos datos principales son:
Cables con conductores de Cu.
Sección Diám. Espesor Espesor Diám. Peso Intensidad Intensidad Resistencia Reactancia
nominal Cond. aislante de vaina exterior aprox. de de máxima a a 50 Hz.
nominal. nominal. aprox. corriente corriente 70ºC y 50
admisible admisible Hz.
en en serv.
servicio continuo
continuo enterrado
en aire en a 70 cm
reposo.
mm² mm mm mm mm kg/km A A Ohm/km Ohm/Km

<!-- p. 305 -->

Unipolares (almas de color marrón)
4 2,5 1,0 1,4 8 95 41 54 5,92 0,300
6 3 1,0 1,4 9,5 140 53 68 3,95 0,280
10 3,9 1,0 1,4 10,5 190 69 89 2,29 0,269
16 5,0 1,0 1,4 11 250 97 116 1,45 0,248
25 6,0 1,2 1,4 11,7 350 121 148 0,873 0,242
35 7,0 1,2 1,4 12,7 450 149 177 0,628 0,234
50 8,1 1,4 1,4 14,1 580 181 209 0,464 0,224
70 9,8 1,4 1,4 16 790 221 258 0,324 0,215
95 11,5 1,6 1,5 18 1070 272 307 0,232 0,206
120 13,0 1,6 1,5 20 1300 316 349 0,184 0,200
150 14,4 1,8 1,6 22 1600 360 390 0,150 0,194
185 16,1 2,0 1,7 24 2000 415 440 0,121 0,189
240 18,5 2,2 1,8 27 2600 492 510 0,0911 0,182
300 20,7 2,4 1,9 30 3250 564 574 0,0730 0,176
400 23,3 2,6 2,0 33 4100 700 700 0,0581 0,171
500 26,4 2,8 2,1 37 5200 758 744 0,0462 0,165
630 30,0 2,8 2,2 41 6500 879 848 0,0369 0,159
Bipolares (almas de color marrón y negro)
1,5 1,5 0,8 1,8 11,5 180 15 25 15,9 0,108
2,5 2 0,8 1,8 12,5 215 21 35 9,55 0,0995
4 2,5 1,0 1,8 14 295 28 44 5,92 0,0991
6 3 1,0 1,8 16 360 37 56 3,95 0,0901
10 3,9 1,0 1,8 17 500 50 72 2,29 0,0860
16 5,0 1,0 1,8 22 780 64 94 1,45 0,0813
25 6,0 1,2 1,8 23 1030 86 120 0,873 0,0803
35 7,0 1,2 1,8 25 1300 107 144 0,628 0,0779
Tripolares (alma de color marrón, negro y rojo)
1,5 1,5 0,8 1,8 12 200 15 25 15,9 0,108
2,5 2 0,8 1,8 13 245 21 35 9,55 0,0995
4 2,5 1,0 1,8 15 345 28 44 5,92 0,0991
6 3 1,0 1,8 16 425 37 56 3,95 0,0901
10 3,9 1,0 1,8 18 500 50 77 2,29 0,0860
16 5,0 1,0 1,8 23 950 64 94 1,45 0,0813
25 6,0 1,2 1,8 25 1300 86 120 0,873 0,0803
35 7,0 1,2 1,8 27 1650 107 144 0,628 0,0779
50 8,1 1,4 1,8 30 2150 128 176 0,464 0,0777
70 10,9 1,4 2,0 29 2400 160 214 0,321 0,0736
95 12,7 1,6 2,1 33 3250 196 254 0,232 0,0733
120 14,2 1,6 2,2 36 3950 227 289 0,184 0,0729
150 15,9 1,8 2,4 40 4900 261 325 0,150 0,0720
185 17,7 2,0 2,5 44 6000 300 368 0,121 0,0720
240 20,1 2,2 2,7 49 7800 358 428 0,0911 0,0716
300 22,5 2,4 2,9 56 9750 418 486 0,0730 0,0714
Tetrapolares (almas de color marrón, negro, rojo y azul claro)
1,5 1,5 0,8 1,8 13 230 15 25 15,9 0,108
2,5 2 0,8 1,8 14 290 21 35 9,55 0,0995
4 2,5 1,0 1,8 16 410 28 44 5,92 0,0991
6 3 1,0 1,8 18 510 37 56 3,95 0,0901
10 3,9 1,0 1,8 20 730 50 72 2,29 0,0860
16 5,0 1,0 1,8 24 1149 64 94 1,45 0,0813
25/16 6,0/4,8 1,2/1,0 1,8 26 1500 86 120 0,873 0,0803
35/16 7,0/4,8 1,2/1,0 1,8 28 1800 107 144 0,628 0,0779
50/25 8,1/6,0 1,4/1,2 1,9 32 2400 128 176 0,464 0,0777
70/35 10,9/7,2 1,4/1,2 2,0 31 2800 160 214 0,321 0,0736
95/50 12,7/9,2 1,6/1,4 2,2 36 3800 196 234 0,232 0,0733
120/70 14,2/10,9 1,6/1,4 2,3 39 4700 227 289 0,184 0,0729
150/70 15,9/10,9 1,8/1,4 2,4 43 5600 261 325 0,150 0,0720
185/95 17,7/12,7 2,0/1,6 2,6 47 7050 300 368 0,121 0,0720

<!-- p. 306 -->

240/120 20,1/14,2 2,2/1,6 2,8 53 9050 358 428 0,0911 0,0716
300/150 22,5/15,9 2,4/1,8 3,0 60 10300 418 486 0,0730 0,0714

\- Cables en aire: se considera tres cables unipolares en un plano sobre bandeja y distanciados un
diámetro o un cable multipolar sólo, en un ambiente a 40°C.
\- Cables enterrados: tres cables unipolares colocados en un plano horizontal y distanciados 7 cm. o
un cable multipolar solo, enterrado a 0,70 m. de profundidad en un terreno a 25°C. y 100 °C.cm/W de
resistividad térmica.
\- Para otras condiciones de instalación emplear los coeficientes de corrección de la corriente
admisible que correspondan.

1 2 3 4 5 6 7 8

<!-- p. 307 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Verificación de la corriente de 6/8
cortocircuito
A continuación se verifica la viabilidad de la sección calculada de acuerdo a las secciones admisibles
en cortocircuito. Las mismas surgen de las tablas de los fabricantes o bien con la fórmula:
I cc = K * S
Donde K es un coeficiente que depende de la naturaleza del conductor y de sus temperaturas al
principio y al final del cortocircuito y S es la sección del conductor en mm2.

G K = 115 en cables de cobre aislados en PVC

G K = 74 en cables de aluminio aislados en PVC

G K = 143 en cables de cobre aislados en XLPE

G K = 92 en cables de aluminio aislados en XLPE

1 2 3 4 5 6 7 8

<!-- p. 308 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Verificación por caida de tensión 7/8

La caída de tensión se origina porque el conductor opone una resistencia al pasaje de la corriente
que es función del material, la longitud y la sección (2da. ley de Ohm); por ello, la sección calculada
debe verificarse por caída de tensión en la línea, en base a las siguientes fórmulas aproximadas:
Para circuitos monofásicos:

U = 2 . L . I . (R . cos Ø + X . sen Ø) . 100
Uf
Donde Uf es la tensión de fase (V), es decir la tensión entre tierra y fase.
Para circuitos trifásicos:

U = 1,73 . L . I . (R . cos Ø + X . sen Ø) . 100
UL
Donde UL es la tensión de fase (V), es decir la tensión entre fases.
Donde:
G U es la caída de tensión en %,

G Uf es la tensión de fase (V),

G UL es la tensión de línea (V),
G L es la longitud del circuito (km),
G I es la intensidad de corriente de fase del tramo del circuito (Ampere),
G R es la resistencia del conductor (ohm / km) en c. a. a la temperatura de servicio.
G X es la reactancia del conductor (ohm / km)
G cos Ø es el factor de potencia de la instalación.
La caída de tensión provocada por el pasaje de corriente en los conductores de un circuito debe
mantenerse dentro de límites prefijados a fin de no perjudicar el funcionamiento de los equipos
ligados a los mismos. La caída de tensión se considera entre el origen de la instalación y el último
punto de utilización.
Según la reglamentación de la Asociación Electrotécnica Argentina las caídas máximas admisibles
son:
G Circuitos de alumbrado: U= 3%
G Circuitos fuerza motriz: U= 5 % (en régimen)
G U=15 % (en arranque), aunque se estima conveniente limitarlo al 10%.
G Circuitos alimentados en MT: U= 7 %
La caída de tensión se calculará considerando alimentados todos los aparatos susceptibles de
funcionar simultáneamente.-
La AEA no es taxativa respecto al tramo total de cálculo de la caída de tensión, generalmente se
interpreta que basta con verificar DESDE LA ACOMETIDA HASTA TABLERO DE USUARIO,
TABLERO DE ASCENSOR, TABLERO DE BOMBA, etc.
A los efectos prácticos se debe considerar el valor de la reactancia sólo para conductores de sección
mayor a 25 mm2; el cos Ø puede tomarse igual a 0,9 en primera aproximación.
Para cables unipolares de simple vaina (IRAM 2183) los valores aproximados de resistencia efectiva
a 70°C y 50 Hz, considerando una separación del orden de un diámetro de conductor entre ellos es:

<!-- p. 309 -->

Sección conductor de Cu
(mm2) Resistencia en c.a. a 70ºC Reactancia inductiva a 50 Hz
(ohm/m x 10-3) (ohm/m x10-3)

1 19.5 0.35
1.5 13.3 0.33
2.5 7.98 0.31
4 4.95 0.29
6 3.3 0.28
10 1.91 0.27
16 1.21 0.25
25 0.78 0.24
35 0.554 0.23
50 0.386 0.22
70 0.272 0.21
95 0.206 0.20

1 2 3 4 5 6 7 8

<!-- p. 310 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de Dimensionamiento de Conductores - Verificación de las secciones 8/8
mínimas exigidas
De acuerdo a la ubicación de los circuitos, el Reglamento de la AEA prevé las siguientes secciones
mínimas (para conductores de cobre):
Tipo de línea Tramo Sección mínima (mm2)
Líneas principales Medidor - Tablero principal. 4
Líneas seccionales Tablero principal - Tablero seccional - otros 2,5 tableros seccionales.
Líneas de circuito Tableros seccionales - Tomas corrientes - 1,5 Bocas de luz.
Derivaciones y retornos a los Bocas de luz - llave interruptora. 1 interruptores de efecto
Conductor de protección Todos los circuitos. 2,5

1 2 3 4 5 6 7 8

<!-- p. 311 -->

Caños y Tableros eléctricos

Caños eléctricos - Generalidades

Características de caños metálicos, incluyendo curvas y cuplas

Características de caños de PVC, incluyendo curvas y cuplas

Tableros eléctricos

<!-- p. 312 -->

Requisitos Generales para los Materiales Eléctricos
Cañerías eléctricas Generalidades 1/4

Llamamos caño eléctrico, a un elemento en forma de tubo destinado a contener conductores eléctricos (líneas embutidas);
permiten la colocación y el retiro de los conductores. Pueden ser metálicas (acero o aluminio) o aislantes (plástico) como la
línea SICA - ELECTROSYSTEM.

Caño plástico (PVC) SICA - ELECTROSYSTEM
Su función principal es proteger a los conductores eléctricos contra influencias externas (choques mecánicos, agentes
químicos, etc.), pudiendo asimismo proteger al medio ambiente contra peligros de incendio o de explosión resultantes de fallas
en los conductores eléctricos.
Según la IEC se clasifican en:

Rígidos cuando no pueden ser curvados sin una herramienta especial.

Curvables pueden ser doblados con la mano usando una fuerza razonable.

Flexibles pueden ser doblados con la mano usando una fuerza reducida.

Transversalmente son aquellos que deformados con una fuerza transversal aplicada en un intervalo de tiempo reducido
rígidos retoman su forma original luego de cesar la fuerza.

Para la unión entre caños se emplean elementos de unión, con sus distintas variantes: macho - macho, macho - hembra, etc.

Las cañerías se complementan con cajas de derivación, algunas de las cuales se representan en la figura siguiente:

Las normas que cubren estos productos son la norma IRAM 2206 para caños de material termoplástico y las normas IRAM
2100, 2005 y 2224 para caños de acero.

<!-- p. 313 -->

Los bloques alveolados son un caso especial de cañerías, están constituídas por bloques de material de construcción con uno
o más agujeros, que por yuxtaposición con otros bloques forman un conducto cerrado.

Los conductos bajo piso también constituyen un caso particular y normalmente se instalan en el contrapiso; pueden ser
simples, dobles o triples para poder canalizar hasta tres servicios diferentes. Las salidas hacia los locales se hacen a través de
periscopios que normalmente se encuentran en lugares cercanos a su utilización (Ej. escritorios) y no en los lugares de paso.
Su mayor aplicación es en oficinas, donde se requiere cierta versatilidad en las probables salidas de los toma corrientes o
telefónicos.

1 2 3 4

<!-- p. 314 -->

Requisitos Generales para los Materiales Eléctricos
Cañerías eléctricas Generalidades 1/4

Llamamos caño eléctrico, a un elemento en forma de tubo destinado a contener conductores eléctricos (líneas embutidas);
permiten la colocación y el retiro de los conductores. Pueden ser metálicas (acero o aluminio) o aislantes (plástico) como la
línea SICA - ELECTROSYSTEM.

Caño plástico (PVC) SICA - ELECTROSYSTEM
Su función principal es proteger a los conductores eléctricos contra influencias externas (choques mecánicos, agentes
químicos, etc.), pudiendo asimismo proteger al medio ambiente contra peligros de incendio o de explosión resultantes de fallas
en los conductores eléctricos.
Según la IEC se clasifican en:

Rígidos cuando no pueden ser curvados sin una herramienta especial.

Curvables pueden ser doblados con la mano usando una fuerza razonable.

Flexibles pueden ser doblados con la mano usando una fuerza reducida.

Transversalmente son aquellos que deformados con una fuerza transversal aplicada en un intervalo de tiempo reducido
rígidos retoman su forma original luego de cesar la fuerza.

Para la unión entre caños se emplean elementos de unión, con sus distintas variantes: macho - macho, macho - hembra, etc.

Las cañerías se complementan con cajas de derivación, algunas de las cuales se representan en la figura siguiente:

<!-- p. 315 -->

Las normas que cubren estos productos son la norma IRAM 2206 para caños de material termoplástico y las normas IRAM
2100, 2005 y 2224 para caños de acero.
Los bloques alveolados son un caso especial de cañerías, están constituídas por bloques de material de construcción con uno
o más agujeros, que por yuxtaposición con otros bloques forman un conducto cerrado.

Los conductos bajo piso también constituyen un caso particular y normalmente se instalan en el contrapiso; pueden ser
simples, dobles o triples para poder canalizar hasta tres servicios diferentes. Las salidas hacia los locales se hacen a través de
periscopios que normalmente se encuentran en lugares cercanos a su utilización (Ej. escritorios) y no en los lugares de paso.
Su mayor aplicación es en oficinas, donde se requiere cierta versatilidad en las probables salidas de los toma corrientes o
telefónicos.

<!-- p. 316 -->

Requisitos Generales para los Materiales Eléctricos
Características de cañerías metálicas y sus accesorios 2/4

Los caños metálicos para instalaciones eléctricas deberán cumplir con las prescripciones de las
normas IRAM 2100-2005-2224.
Caños metálicos
Diám. Espesor Designación Cantidad de Cantidad de Peso mínimo por exterior pared comercial caños por atado metros por atado cada atado Kg medio mínimo
Semi Semi Semi -- mm mm Liviano Liviano Liviano pesado pesado pesado
1/2" 12,566 1 40 35 120 105 36.000 38.885
5/8" 15,741 1 34 25 102 75 37.750 40.737
3/4" 18,907 1 30 20 90 60 40.950 44.430
7/8" 22,082 1 20 20 60 60 33.600 52.690
1" 25,257 1 20 15 60 45 39.300 45.785
1¼" 31,607 1,25 10 10 30 30 28.200 38.880
1½" 37,948 1,25 10 10 30 30 33.000 52.820
2" 50,648 1,50 5 5 15 15 27.000 40.950

Cuplas metálicas
Designación Longitud L Diámetro exterior Espesor
máximo mínimo IRAM máximo (mm) mínimo (mm) (mm) (mm)
RS 16/13 31,5 28 21,2 1,60
RS 19/15 33,5 31,5 25,0 1,80
RS 22/18 37,5 33,5 28,0 1,80
RS 25/21 40,0 37,5 31,5 1,80
RS 32/28 42,5 40,0 40,0 1,80
RS 38/34 47,5 45,0 47,5 2,00
RS 51/46 53,0 50,0 60,0 2,25

Curvas metálicas
Longitud Longitud
Longitud (L1) Radio de curva (r2) roscada (L1) roscada (L1) Designación IRAM mínimo (mm) mínimo (mm) máximo mínimo
(mm) (mm)
RS 16/13 19,0 40,0 12,5 11,0
RS 19/15 20,0 47,5 15,0 12,5
RS 22/18 22,0 56,0 16,0 14,0
RS 25/21 23,6 67,0 18,0 16,0
RS 32/28 25,0 80,0 19,0 17,0
RS 38/34 26,5 95,0 21,2 19,0
RS 51/46 30,0 125,0 25,0 22,0

<!-- p. 317 -->

Requisitos Generales para los Materiales Eléctricos
Características de cañerías de PVC y sus accesorios 3/4

Los caños de PVC para instalaciones eléctricas deberán cumplir con las prescripciones de las
normas IRAM 2206 tanto en el caso de los rígidos como en el de los flexibles.
La línea ELECTROSYSTEM de SICA, con sello de conformidad con la norma IRAM-IEC 1386,
incluye:

Caños flexibles de 20 y 25 mm x 30 Caños rígidos de 20 y 25 mm x 3 metros metros

Los accesorios con protección IP 40 de esta línea son:

Unión caño rígido a caño Curva 900 de 20 y 25 Unión caño rígido a caja de
mm rígidos de 20 y 25 mm 20 y 25 mm

La gama de accesorios con protección IP 65 incluye:

Unión caño rígido a caño Curva 900 de 20 y 25 Unión caño rígido a caja de
mm rígidos de 20 y 25 mm 20 y 25 mm

<!-- p. 318 -->

Unión caño flexible a caño Unión caño flexible a caja Unión caño flexible a caja
rígido de 20 y 25 mm (rosca métrica) de 20 y (rosca gas) de 20 y 25
25 mm mm

Los accesorios para montaje de caños son:

Grampa de fijación para caños Barra plática para fijar grampas

La gama de accesorios para el corte y curvado de caños incluye:

Resorte para doblar caños Cortador de caños giratorio

Datos técnicos:

<!-- p. 319 -->

Requisitos Generales para los Materiales Eléctricos
Características de cañerías de PVC y sus accesorios 3/4

Datos Técnicos
Caño Rígido
Diámetro D d mín
20 20 16.9
25 25 21.4

Caño Fléxible
Diámetro D d mín
20 20 24.7
25 25 30.3

Unión Caño Rígido a Caño Rígido IP40
Diámetro D d s min L min
20 20.1 17.5 1.2 80
25 25.1 22.0 1.4 80

Unión Caño Rígido a Caño Rígido IP40
Diámetro D De DI DE L CH
20 20.1 28.5 14.5 16 63 29
25 25.1 33.5 18.5 20 64.5 33.5

Curva 90ª IP40
Diámetro D De d min R min Lmin
20 20.1 20 16.9 50 20
25 25.1 25 21.4 62.5 25

<!-- p. 320 -->

Curva 90ª IP65
Diámetro D De De2 d L Rmin L2min
20 20.1 20 30 17 88.8 70 32
25 25.1 25 34 20 124 88 32

Unión Caño Rígido a Caja IP65
Diámetro D De L CH DF LF S CH
20 20.1 28.5 54 29 M20x1,5 12 7.5 27
25 25.1 33.5 58 34 M25x1,5 13 8.5 32

Unión Caño Flexible a Caja Rosca Mètrica IP 65
Diámetro DF LF L S CH
20 M25x1,5 13.5 48.5 8.5 32
25 M32x1,5 15.5 54 8.5 41

Unión Caño Rígido a Caño Rígido IP65
Diámetro D De L CH
20 20.1 28.5 80 29
25 25.1 33.5 80 34

Unión Caño Flexible a Caja Rosca Gas IP65
Diámetro DF LF L S CH
20 3/4" 13.5 48.5 7 34
25 1" 15.5 55 8 40

Volver

<!-- p. 321 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de selección de materiales - Tableros eléctricos 4/4

Están constituídos por cajas o gabinetes que contienen los dispositivos de conexión, comando,
medición, protección, alarma y señalización, con sus soportes correspondientes.
Podrán ser metálicos o de materiales plásticos que, además de rigidez mecánica, presenten
características de ininflamabilidad, no higroscopicidad y propiedades dieléctricas adecuadas. No
deben tener partes bajo tensión accesibles desde el exterior.
El tablero más común está constituído por un gabinete dentro del cual se coloca una base de mármol
y sobre la misma se fija una llave interruptora y un juego de fusibles. No obstante, existen distintos
modelos de acuerdo a su uso (para piso, pared o de embutir), su tamaño (15 x 20 cm hasta 40 x 40
cm); también se pueden mencionar los de frente fijo o móvil para interruptores termomagnéticos
comunes, los de puerta y marco interior giratorio, los de puerta de vidrio, etc.
Los elementos que se suelen instalar en los tableros son:
G Aparatos de protección: se utilizan fusibles o protectores automáticos.
G Aparatos de maniobra: llaves interruptoras, conmutadoras, etc.
G Aparatos de medición: en tableros de cierta importancia se suele colocar voltímetros,
amperímetros, etc.
A efectos de simplificar la ejecución de tableros se suele emplear tableros modulares como los de las
líneas PRESTIGE y ELECTROSYSTEM de SICA, donde los elementos eléctricos se montan sobre
soportes desmontables con ajuste de posición. Permite realizar ampliaciones, combinaciones y
modificaciones futuras con facilidad.
Los centros de control de motores son tableros destinados al comando y protección de motores de
baja y media potencia. Suelen estar formados por un conjunto de secciones divididos en
compartimentos con bandejas extraíbles en las que se instalan los aparatos de maniobra y protección
(contactores y/o arrancadores) con sus respectivas protecciones electromagnéticas.
En las puertas se suelen agregar elementos de señalización, botoneras de distinto tipo y el interruptor
general de corriente.
En ambientes húmedos, polvorientos, expuestos a la intemperie o ambientes excesivamente
corrosivos se hace necesario que el gabiente proteja a los elementos instalados en su interior y al
operador que maniobra con ellos. El material que se adecua a estas condiciones sin que implique
una disminución de sus propiedades mecánicas y eléctricas es el "Plastico Reforzado con Fibra de
Vidrio" (PRFV), cuyas caraterísticas son:
Resistencia a la corrosión Las resinas poliester resisten a la acción de la mayoría de
los productos químicos de uso industrial, especialmente en
fábricas alimenticias, frigoríficas, curtiembres, químicas,
textiles, galvanoplásticas, embarcaciones, etc.

Resistencia mecánica Además de tener una alta resistencia específica soportan
altos impactos y malos tratos industriales sin
deformaciones.

Resistencia a las altas La resina poliester es un termorígido y esto le brinda como
temperaturas ambientales propiedad la estabilidad dimensional a temperaturas de
hasta 135°C.

Autoextinguibilidad En estos materiales es factible agregar retardantes de la
llama que le confieren al PRFV la autoextinguibilidad.

<!-- p. 322 -->

Elevada rigidez dieléctrica Su valor es de 8 a 12 kV/mm, lo que lo convierte en un
material seguro para el personal que maniobra con él.

La aplicación de los PRFV redunda significativamente en el aspecto económico ya que se reducen
notablemente los "fuera de servicio" de los elementos instalados en el gabinete, por deterioro del
mismo.

<!-- p. 323 -->

Requisitos Generales para los Materiales Eléctricos
Características de cañerías metálicas y sus accesorios 2/4

Los caños metálicos para instalaciones eléctricas deberán cumplir con las prescripciones de las
normas IRAM 2100-2005-2224.
Caños metálicos
Diám. Espesor Designación Cantidad de Cantidad de Peso mínimo por exterior pared comercial caños por atado metros por atado cada atado Kg medio mínimo
Semi Semi Semi -- mm mm Liviano Liviano Liviano pesado pesado pesado
1/2" 12,566 1 40 35 120 105 36.000 38.885
5/8" 15,741 1 34 25 102 75 37.750 40.737
3/4" 18,907 1 30 20 90 60 40.950 44.430
7/8" 22,082 1 20 20 60 60 33.600 52.690
1" 25,257 1 20 15 60 45 39.300 45.785
1¼" 31,607 1,25 10 10 30 30 28.200 38.880
1½" 37,948 1,25 10 10 30 30 33.000 52.820
2" 50,648 1,50 5 5 15 15 27.000 40.950

Cuplas metálicas
Designación Longitud L Diámetro exterior Espesor
máximo mínimo IRAM máximo (mm) mínimo (mm) (mm) (mm)
RS 16/13 31,5 28 21,2 1,60
RS 19/15 33,5 31,5 25,0 1,80
RS 22/18 37,5 33,5 28,0 1,80
RS 25/21 40,0 37,5 31,5 1,80
RS 32/28 42,5 40,0 40,0 1,80
RS 38/34 47,5 45,0 47,5 2,00
RS 51/46 53,0 50,0 60,0 2,25

Curvas metálicas
Longitud Longitud
Longitud (L1) Radio de curva (r2) roscada (L1) roscada (L1) Designación IRAM mínimo (mm) mínimo (mm) máximo mínimo
(mm) (mm)
RS 16/13 19,0 40,0 12,5 11,0
RS 19/15 20,0 47,5 15,0 12,5
RS 22/18 22,0 56,0 16,0 14,0
RS 25/21 23,6 67,0 18,0 16,0
RS 32/28 25,0 80,0 19,0 17,0
RS 38/34 26,5 95,0 21,2 19,0
RS 51/46 30,0 125,0 25,0 22,0

1 2 3 4

<!-- p. 324 -->

Requisitos Generales para los Materiales Eléctricos
Características de cañerías de PVC y sus accesorios 3/4

Los caños de PVC para instalaciones eléctricas deberán cumplir con las prescripciones de las
normas IRAM 2206 tanto en el caso de los rígidos como en el de los flexibles.
La línea ELECTROSYSTEM de SICA, con sello de conformidad con la norma IRAM-IEC 1386,
incluye:

Caños flexibles de 20 y 25 mm x 30 Caños rígidos de 20 y 25 mm x 3 metros metros

Los accesorios con protección IP 40 de esta línea son:

Unión caño rígido a caño Curva 900 de 20 y 25 Unión caño rígido a caja de
mm rígidos de 20 y 25 mm 20 y 25 mm

La gama de accesorios con protección IP 65 incluye:

Unión caño rígido a caño Curva 900 de 20 y 25 Unión caño rígido a caja de
mm rígidos de 20 y 25 mm 20 y 25 mm

Unión caño flexible a caño Unión caño flexible a caja Unión caño flexible a caja
rígido de 20 y 25 mm (rosca métrica) de 20 y (rosca gas) de 20 y 25
25 mm mm

<!-- p. 325 -->

Los accesorios para montaje de caños son:

Grampa de fijación para caños Barra plática para fijar grampas

La gama de accesorios para el corte y curvado de caños incluye:

Resorte para doblar caños Cortador de caños giratorio

Datos técnicos:

1 2 3 4

<!-- p. 326 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de selección de materiales - Tableros eléctricos 4/4

Están constituídos por cajas o gabinetes que contienen los dispositivos de conexión, comando,
medición, protección, alarma y señalización, con sus soportes correspondientes.
Podrán ser metálicos o de materiales plásticos que, además de rigidez mecánica, presenten
características de ininflamabilidad, no higroscopicidad y propiedades dieléctricas adecuadas. No
deben tener partes bajo tensión accesibles desde el exterior.
El tablero más común está constituído por un gabinete dentro del cual se coloca una base de mármol
y sobre la misma se fija una llave interruptora y un juego de fusibles. No obstante, existen distintos
modelos de acuerdo a su uso (para piso, pared o de embutir), su tamaño (15 x 20 cm hasta 40 x 40
cm); también se pueden mencionar los de frente fijo o móvil para interruptores termomagnéticos
comunes, los de puerta y marco interior giratorio, los de puerta de vidrio, etc.
Los elementos que se suelen instalar en los tableros son:
G Aparatos de protección: se utilizan fusibles o protectores automáticos.
G Aparatos de maniobra: llaves interruptoras, conmutadoras, etc.
G Aparatos de medición: en tableros de cierta importancia se suele colocar voltímetros,
amperímetros, etc.
A efectos de simplificar la ejecución de tableros se suele emplear tableros modulares como los de las
líneas PRESTIGE y ELECTROSYSTEM de SICA, donde los elementos eléctricos se montan sobre
soportes desmontables con ajuste de posición. Permite realizar ampliaciones, combinaciones y
modificaciones futuras con facilidad.
Los centros de control de motores son tableros destinados al comando y protección de motores de
baja y media potencia. Suelen estar formados por un conjunto de secciones divididos en
compartimentos con bandejas extraíbles en las que se instalan los aparatos de maniobra y protección
(contactores y/o arrancadores) con sus respectivas protecciones electromagnéticas.
En las puertas se suelen agregar elementos de señalización, botoneras de distinto tipo y el interruptor
general de corriente.
En ambientes húmedos, polvorientos, expuestos a la intemperie o ambientes excesivamente
corrosivos se hace necesario que el gabiente proteja a los elementos instalados en su interior y al
operador que maniobra con ellos. El material que se adecua a estas condiciones sin que implique
una disminución de sus propiedades mecánicas y eléctricas es el "Plastico Reforzado con Fibra de
Vidrio" (PRFV), cuyas caraterísticas son:
Resistencia a la corrosión Las resinas poliester resisten a la acción de la mayoría de
los productos químicos de uso industrial, especialmente en
fábricas alimenticias, frigoríficas, curtiembres, químicas,
textiles, galvanoplásticas, embarcaciones, etc.

Resistencia mecánica Además de tener una alta resistencia específica soportan
altos impactos y malos tratos industriales sin
deformaciones.

Resistencia a las altas La resina poliester es un termorígido y esto le brinda como
temperaturas ambientales propiedad la estabilidad dimensional a temperaturas de
hasta 135°C.

Autoextinguibilidad En estos materiales es factible agregar retardantes de la
llama que le confieren al PRFV la autoextinguibilidad.

Elevada rigidez dieléctrica Su valor es de 8 a 12 kV/mm, lo que lo convierte en un
material seguro para el personal que maniobra con él.

La aplicación de los PRFV redunda significativamente en el aspecto económico ya que se reducen
notablemente los "fuera de servicio" de los elementos instalados en el gabinete, por deterioro del

<!-- p. 327 -->

mismo.

1 2 3 4

<!-- p. 328 -->

Elementos de protección y maniobra de uso domiciliario

Sistemas modulares para instalaciones eléctricas de embutir

Llaves y Dimmers de uso domiciliario

Tomacorrientes de uso domiciliario

Otros tipos de módulos

Fusibles de Baja Tensión

Aplicaciones de los fusibles

Protectores automáticos

Criterios de selección de interruptores termomagnéticos

Modelos usuales de interruptores termomagnéticos

Interruptores diferenciales

Coordinación de las protecciones

<!-- p. 329 -->

Requisitos Generales para los Materiales Eléctricos
Sistemas modulares para instalaciones eléctricas de embutir 1/11

La posibilidad de brindar una línea de embutir para todos los usos es el punto de partida que da
origen a los nuevos sistemas modulares de alto estilo, que satisfacen todos los requerimientos
actuales de una instalación eléctrica.
Un ejemplo de ello es la línea HABITAT de SICA que muestra una ilimitada capacidad de módulos y
accesorios, resueltos en marcos y soportes con tapa de 1, 2, 3 y 6 módulos para instalar en las cajas
de embutir de 5 x 5 cm., de 10 x 5 cm. y de 20 x 5 cm.

Con las mismas se trata de elevar y jerarquizar la función que debe cumplir una instalación eléctrica
dentro del proyecto global, presentando al usuario más y mejores servicios, acordes con la época en
que vivimos. Estas líneas están inspiradas en los nuevos conceptos de instalaciones eléctricas
otorgando una solución total a las mismas en los siguientes aspectos:
G Funcionalidad
G Buena performance Calidad / Precio
G Estética
G Modularidad
G Tecnologías de avanzada
La amplia gama de módulos ofrecidos posibilita su empleo en una amplia gama de lugares, desde su
uso doméstico hasta el comercial o industrial.
De esta forma se consigue una total uniformidad de estos elementos en los ambientes en que serán
utilizados.
Mediante el empleo de diversos sistemas de montaje queda resuelto el problema de la integración de
los módulos al ambiente en forma armónica y estética.
Esta línea tiende a la mimetización, pero deteniéndose al punto de que la misma no desaparezca y
sea difícil encontrarla.
Todas las partes accesibles de estos productos están realizadas en materiales aislantes e ignífugos
que garantizan la máxima seguridad de las instalaciones. Los tornillos de fijación están ocultos al
posible contacto gracias al uso de placas aislantes que los cubren.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 330 -->

Requisitos Generales para los Materiales Eléctricos
Sistemas modulares para instalaciones eléctricas de embutir 1/11

La posibilidad de brindar una línea de embutir para todos los usos es el punto de partida que da
origen a los nuevos sistemas modulares de alto estilo, que satisfacen todos los requerimientos
actuales de una instalación eléctrica.
Un ejemplo de ello es la línea HABITAT de SICA que muestra una ilimitada capacidad de módulos y
accesorios, resueltos en marcos y soportes con tapa de 1, 2, 3 y 6 módulos para instalar en las cajas
de embutir de 5 x 5 cm., de 10 x 5 cm. y de 20 x 5 cm.

Con las mismas se trata de elevar y jerarquizar la función que debe cumplir una instalación eléctrica
dentro del proyecto global, presentando al usuario más y mejores servicios, acordes con la época en
que vivimos. Estas líneas están inspiradas en los nuevos conceptos de instalaciones eléctricas
otorgando una solución total a las mismas en los siguientes aspectos:
G Funcionalidad
G Buena performance Calidad / Precio
G Estética
G Modularidad
G Tecnologías de avanzada
La amplia gama de módulos ofrecidos posibilita su empleo en una amplia gama de lugares, desde su
uso doméstico hasta el comercial o industrial.
De esta forma se consigue una total uniformidad de estos elementos en los ambientes en que serán
utilizados.
Mediante el empleo de diversos sistemas de montaje queda resuelto el problema de la integración de
los módulos al ambiente en forma armónica y estética.
Esta línea tiende a la mimetización, pero deteniéndose al punto de que la misma no desaparezca y
sea difícil encontrarla.
Todas las partes accesibles de estos productos están realizadas en materiales aislantes e ignífugos
que garantizan la máxima seguridad de las instalaciones. Los tornillos de fijación están ocultos al
posible contacto gracias al uso de placas aislantes que los cubren.

<!-- p. 331 -->

Requisitos Generales para los Materiales Eléctricos
Interruptores y dimmers para instalaciones domiciliarias 2/11

Los interruptores son dispositivos que permiten el encendido y apagado de fuentes luminosas u otros
equipos y siempre deben cortar el conductor vivo.
Se especifican por sus capacidades de tensión y corriente (indicadas sobre su cuerpo) y se ofrecen
en una variedad de configuraciones. Es importante seleccionar el tipo de interruptor adecuado para
una determinada aplicación, no solamente para prevenir arcos y calentamiento, sino para evitar que
los contactos se dañen después de unos pocos accionamientos.
Los interruptores para instalaciones domiciliarias responden a la norma IRAM 2007, que especifica las
siguientes condiciones a cumplir:
Por seguridad G Protección de bornes: 3 mm.
G Autoextinguibilidad (sobre bornes): 850°C
G Deformación por calor: 125°C, 1 hora con 2 kg. de
presión.
G 20000 accionamientos con In y cos = 0,60
Por funcionamiento
G Comunes de interior: IP21 o IP51
Por su grado de seguridad G Contra goteo: IP22

Pueden venir solos o combinadas con tomacorrientes, tomas por teléfono, tomas para señales y otros
dispositivos. Luego de su instalación vienen protegidos por cubiertas plásticas.
Entre los modelos más utilizados se encuentran:

Módulo interruptor bipolar de Módulo interruptor de Módulo interruptor simple
la línea HABITAT 2 x 16 A - 250 combinación simple de la línea luminoso de la línea HABITAT
V. HABITAT 16 A - 250 V. 16 A - 250 V.

Los dimmers o reguladores electrónicos de luminosidad se utilizan para controlar en forma contínua y
gradual la cantidad de luz emitida por fuentes luminosas, generalmente incandescentes o halógenas.
También se emplean como interruptores de encendido y apagado convencionales.
Bajo determinadas condiciones pueden utilizarse para regular la potencia de cargas resistivas como
calefactores, hornos, calentadores, ventiladores, etc.
Algunos ejemplos de estos módulos son los siguientes:

<!-- p. 332 -->

Módulos Dimmers para lámparas dicroicas Módulo de variador electrónico de velocidad
de 100 W. y 400 W. máximos de la línea para ventiladores de techo de la línea
HABITAT HABITAT

<!-- p. 333 -->

Requisitos Generales para los Materiales Eléctricos
Tomacorrientes y Fichas 3/11

Los tomacorrientes son dispositivos que permiten conectar a la red de alimentación aparatos o
equipos eléctricos como lámparas, electrodomésticos, herramientas, etc.
En Argentina los tomacorrientes y fichas responden a las siguientes normas:
G IRAM 2006: Exigencias generales.
G IRAM 2071: Tomacorrientes con tierra (10 A.)
G IRAM 2073: Ficha con tierra (10 A.)
G IRAM 2063: Ficha sin tierra (10 A.)
Las características fundamentales de estos elementos son:
Por seguridad G Mínimas distancias aislantes.
G No empleo de materiales ferrosos en partes conductoras
de corriente.
G Autoextinguibilidad: 850°C
G Deformación por calor: 125°C, 1 hora con 2 kg. de
presión.
G Protección contra contacto accidental.
Por funcionamiento G 5000 accionamientos con In y cos = 0,60

Se especifican por sus capacidades de tensión y corriente, tipo de corriente, símbolo de los bornes
(tierra, neutro, vivo) y marca del fabricante, ofreciéndose en una variedad de configuraciones y
contactos, de acuerdo al tipo de servicio que presten.
Entre los modelos más utilizados se encuentran:

Módulo de tomacorriente Euro Módulo de tomacorriente Módulo de tomacorriente
\- USA de la línea HABITAT 10 A bi-norma de la línea HABITAT bipolar con tierra según norma
\- 250 V. 10 A - 250 V. IRAM 2071 de la línea HABITAT
10 A - 250 V.

<!-- p. 334 -->

Módulo de tomacorriente Módulo tomacorriente Módulos de toma Shuko para
bipolar sin tierra de la línea americano según normas UL 16 A - 250 V.
HABITAT 10 A - 250 V. de la línea HABITAT 10 A - 110
/ 220 V.

En la figura siguiente se incluyen otras configuraciones típicas de tomacorrientes y fichas para
diferentes sistemas monofásicos de dos y tres hilos y su designación de acuerdo al standard
americano (NEMA):

<!-- p. 335 -->

Requisitos Generales para los Materiales Eléctricos
Otros tipos de módulos 4/11

En un sistema de modularidad global surgen nuevas aplicaciones y tecnologías que permiten que las
instalaciones eléctricas puedan proveer al usuario, sea éste el que habita una vivienda unifamiliar,
fábrica, hospital, escuela, etc. los siguientes servicios:
Confort
En: Elementos disponibles:
Iluminación Interruptores a tecla, dimmers, luz
vigía

Audio, telefonía, video Variadores de volumen, toma TV, TE

Control remoto Transmisores y receptores por onda
de radio

LLamadores y timbres Pulsadores y accesorios

Protección
