Contra: Protege a: Elementos disponibles:

Sobrecargas y cortocircuitos La instalación eléctrica Interruptores automáticos, indicador
visual de fallas

Contactos directos e indirectos Personas y animales Interruptores diferenciales

Sobre tensiones y radio Equipos y aparatos Filtros antidisturbio, Limitadores de
interferencias eléctricos sobretensión, Protectores de alta y
baja tensión

Emergencias
Producidas por: Protege a: Elementos disponibles:
Incendios de diversos orígenes Personas, animales y Detector de humo, detector de
bienes temperatura y accesorios de
señalización y alarma

Escapes de gas Personas, animales y Detector de gas y accesorios de
bienes señalización y alarma

Seguridad
Contra: Protege a: Elementos disponibles:

Intrusos Personas y bienes Detector I. R. pasivo y accesorios de
señalización y alarma

Falta de energía Personas Luz de emergencia

Ahorro de energía
En: Elementos disponibles:
Iluminación Temporizador, media luz, luz vigía,
fotocontrol

<!-- p. 336 -->

Calefacción, refrigeración Reloj programador

Iluminación de negocios Reloj programador

Algunos ejemplos de los elementos mencionados son:
Denominación
Memo recorder:
Diminuto grabador / reproductor de mensajes para dar
tranquilidad ante situaciones imprevistas

Detector infrarojo pasivo y "Luz amiga"
Línea de detectores de movimiento para sistemas de
seguridad o para comandar el encendido de luces en forma
inteligente

Cámara de TV y transformador modular
Sistema compacto de observación, para brindar seguridad y
confort

Módulo para comando de luces audiorrítmicas, variador
de volumen y toma para baffle
Línea de accesorios para instalaciones de audio

Receptor de control remoto por ondas de radio, tomas de
medio módulo y transmisor de control remoto por ondas
de radio
Sistema de control remoto de múltiples aplicaciones y
variadas funciones para implementar sistemas de confort,
seguridad y accionamiento.

<!-- p. 337 -->

Tomas para señal de TV y TE y bloqueador telefónico
Tomas para señales de TV individuales o colectivas, de
telefonía y bloqueador para escuchas indiscretas

Protector de alta y baja tensión por disparo del
interruptor diferencial y campanilla
Eficaz protección de toda la instalación por intervención del
interruptor diferencial y aviso por campanilla

Tomacorriente tipo Shuko (para 16 A.) y tomacorriente
múltiple
Todo tipo de tomacorrientes para conectar cualquier equipo
eléctrico.

Detector y alarma de gas
Módulo para detección y aviso de alarma de fugas de gas.

<!-- p. 338 -->

Requisitos Generales para los Materiales Eléctricos
Elementos de protección y maniobra - Fusibles 5/11

Los fusibles son elementos de protección constituídos por un alambre o una lámina metálica
dimensionados para fundirse a partir de una determinada intensidad de corriente.
Su capacidad de ruptura debe ser igual o mayor a la calculada para su punto de utilización, a la
tensión de servicio. En todos los casos el fusible estará encapsulado y debe ser desechado luego de
su fusión (nunca reparado).
Existen fusibles rápidos, para que la fusión ocurra en forma instantánea cuando se llega a una
determinada intensidad y fusibles retardados para que la fusión ocurra en un plazo más prolongado;
éstos se emplean generalmente para protección de motores con corrientes de arranque muy
superiores a la nominal.
Los fusibles más conocidos son:
Los de Tipo tapón, que están compuestos por un cuerpo de porcelana donde se aloja un trozo de
alambre. En él circula la corriente a proteger y es el que se funde en caso de sobrecargas o
cortocircuitos.

Fusibles a rosca (tapón) y a cartucho tipo Diazed con cuerpo de porcelana y partes metálicas
en bronce
Los fusibles de rosca Edison se permiten hasta intensidades de 30 Ampere; por otra parte se
especifica que los fusibles hasta 60 Ampere serán del tipo cerrado y para mayores intensidades del
tipo cerrado o abierto.
Los de alta capacidad de ruptura (NH) se emplean en casos de elevados consumos y proveen
protección para cortocircuitos de alta intensidad y para sobrecargas, con acción rápida o retardada.

<!-- p. 339 -->

Cartucho fusible de alto poder de ruptura tipo NH tamaños 1 y 2 hasta 500 V. según
normas DIN 636 o IEC 269

Los de tipo lámina se emplean en instalaciones de mayor envergadura y consisten en una lámina
recambiable colocada dentro de un cartucho de material aislante.
Otros de tipos de fusibles para BT son:
Denominación Protección
para protección de conductores y dispositivos de maniobra en
gL general; accionamiento de limitación entre 4-8 In, accionamiento por
sobrecarga en el orden > 1,6 In.
para protección de respaldo de tierra de motores, accionamiento por aM sobrecarga en el orden > 2,3 In.
aR para protección de semiconductores.
gTr para protección de transformadores de distribución.
gC para protección completa de capacitores.
gR para protección completa de semiconductores.
gB para protección de equipos de instalaciones mineras.

<!-- p. 340 -->

Requisitos Generales para los Materiales Eléctricos
Aplicaciones de los Fusibles 6/11

De acuerdo al elemento protegido la combinación de fusibles habitualmente empleada es:

Elemento protegido Tipo de Tipo de Protección Respuesta obtenida
fusible (MT) fusible adicional
(BT)

Transformador de HH propósito NH gTr - Protección completa,
distribución gral. sobrecarga y cortocircuito.
Soporta transitorios
normales.

Transformador de HH para - Protección al sistema por - tensión trafos falla en el transformador.
Elimina riesgo de explosión.
Capacidad de ruptura
ilimitada.

Motores HH respaldo NH aM Relevo Protección contra
(back up) térmico sobrecargas y
cortocircuitos. No interfiere
el arranque. Coordinación
con el contactor, cable y
relevo térmico.

Capacitores HH propósito NH gC Detector de Evita explosión, protege al
gral. o NH desequilibrio capacitor contra las
gC sobretensiones.

Semiconductores - NH aR ó Contra Protección completa.
NH gR sobrecargas

Conductores HH propósito NH clase - Protección contra
Gral gL sobrecargas y
cortocircuitos.

Corriente contínua - NH - -
especial

Interruptores y/o HH respaldo NH clase - Respaldo al interruptor de
seccionadores (back up) aM corrientes mayores a su
capacidad de interrupción.

Los Parámetros de funcionamiento para cada tipo de fusible están especificados por las normas
IEC 269 y VDE 636 para los de baja tensión y en la IEC 620 para los de alta tensión.

<!-- p. 341 -->

Características de limitación de corrientes:

Características tiempo / corriente para cartuchos NH - 500 V.:

Para tamaños 1, 2 y 3 (hasta 250, 400 y 630 Para tamaño 00 (hasta 100 A.) A. respectivamente)

Para la graduación selectiva, en el caso de empleo de fusibles antepuesto y pospuesto, se puede
consultar la siguiente tabla:
Intensidad Nominal del fusible antepuesto Intensidad Nominal del fusible pospuesto
6 10

<!-- p. 342 -->

10 20
16 25
20 35
25 50
35 63
50 80
63 100
80 125
100 160
125 200
160 250
200 315
250 400
315 500
400 630
500 1000
630 1250

<!-- p. 343 -->

Requisitos Generales para los Materiales Eléctricos
Elementos de protección y maniobra 7/11

Los elementos que combinan las características de protección y maniobra pueden ser de tipo
térmicos, magnéticos o termomagnéticos.
Los protectores magnéticos se utilizan para cortes rápidos y están constituídos por una bobina con
un núcleo de hierro que acciona un interruptor de la instalación cuando recibe la sobreintensidad.
Los protectores térmicos se emplean para cortes lentos y estan constituídos por dos metales con
distinto coeficiente de dilatación, soldados entre ellos en toda su superficie, que por efecto Joule
sufren una curvatura que produce la desconexión de la instalación.
Los interruptores automáticos termomagnéticos son los de empleo más común; son una combinación
de las protecciones magnéticas con las térmicas, actuando ante cualquiera de los casos que se
presenten.
La ventaja de este tipo de dispositivos es la facilidad de reposición del servicio y que evita el posible
empleo de fusibles improvisados en caso de tener que reponerlos.
Los interruptores termomagnéticos del tipo "C" se utilizan para proteger circuitos exclusivos de
iluminación, y los tipo "D" en circuitos con motores de arranque directo de red. Algunos fabricantes
utilizan otra designación, de acuerdo a las normas VDE 0641.
En el caso donde se instalan motores de arranque directo, la corriente y el tiempo de arranque no
deben producir la actuación del interruptor automático. Las normas IRAM 2169 e IEC 898 normalizan
los tipo "B" (magnético no regulables entre 3 y 5 veces la corriente nominal), los tipo "C" (magnéticos
no regulables entre 5 y 10 veces la corriente nominal) y los tipo "D" (magnéticos no regulables entre
10 y 20 veces la corriente nominal).

<!-- p. 344 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de selección de Interruptores Termomagnéticos 8/11

Para la selección del interruptor se deben considerar los siguientes parámetros característicos:

Tensión nominal del circuito Es la tensión a la cual el interruptor estará sometido durante su
a proteger (Ue) uso en la instalación eléctrica. La tensión nominal del
interruptor no debe ser inferior a la tensión nominal del circuito
eléctrico.

Cantidad de polos Pueden ser unipolares, bipolares, tripolares o tetrapolares, de
acuerdo al circuito involucrado.

Corriente nominal (In) Es la corriente que soporta el interruptor en forma ininterumpida
con una temperatura ambiente de hasta 30°C; este valor no
deberá exceder en más de un 25% a la corriente de carga
nominal del circuito a proteger. Los valores tìpicos de corriente
nominal para este tipo de interruptores son de 3, 5, 10, 15, 20,
25, 32, 40, 50, 63, 100 y 125 Ampere.

Valor de la corriente de La capacidad de ruptura del interruptor deberá ser mayor o al
cortocircuito menos igual a la corriente de cortocircuito presunta o calculada
en el punto a proteger. Los valores normalizados son: 1500,
3000, 4500, 6000 y 10000 Ampere.

Utilización de En las instalaciones donde la corriente de cortocircuito exceda
termomagnéticos con la capacidad de interrupción del interruptor termomagnético,
limitadores de corriente deberá considerarse el uso asociado al mismo de limitadores
de corriente (fusibles de alta capacidad de ruptura) para reducir
la magnitud y duración de la corriente de cortocircuito.

Marcación de los valores En el frente de los interruptores automáticos, como mínimo,
característicos deberán figurar los siguientes datos:
G Marca y tipo
G Tensión de servicio
G Capacidad de ruptura, expresada en Ampere dentro de
un rectángulo.
G Tipo de curva y corriente nominal, por ej. B10 significa
curva "B" y 10 Ampere de corriente nominal.

Condiciones de operación Los interruptores termomagnéticos normalmente están
calificados para operar a una temperatura ambiente de 20 °C.
Si ésta fuere distinta deberá corregirse la corriente nominal
según tablas provistas por los fabricantes.
Para el caso de interruptores se considera adecuada una
capacidad de corte de 5 KA eficaces en 380 V. o 3 KA en
220V., siempre que se disponga de fusibles de In \< 200 A ó In
\< 160 A. respectivamente, como protección de respaldo. Puede
considerarse como protección de respaldo la instalada por la
empresa prestataria siempre y cuando se materialice con
fusibles.

<!-- p. 345 -->

Para el caso de la protección térmica el criterio de selección es:
Una vez elegida la sección del conductor que forma el circuito en base a la corriente de carga del
circuito, la selección de la corriente nominal del interruptor debe ser tal que cumpla las siguientes
condiciones:
Ic \< In y Ift \< 1,45 Iadc
Donde: Ic = corriente de carga del circuito
In = corriente nominal del interruptor de protección
Iadc = corriente admisible en el conductor del circuito
Ift = corriente de funcionamiento de la protección térmica (en un tiempo menor de una
hora).
La actuación de la protección térmica obedece a una banda (dependiendo la operación de la
temperatura ambiente y del estado de carga previo) que está acotada por una curva de
funcionamiento de mínima y otra de máxima. A modo de ejemplo se indica, para las secciones de
cables más usuales funcionando a su capacidad nominal, la intensidad nominal del interruptor
aconsejable:
Sección del conductor de Capacidad de corriente Rango de intensidad nominal
Cu (mm2) admisible del conductor del interruptor adecuado
1 9,6 6 - 10
1,5 13 10 - 15
2,5 18 15 - 20
4 24 20 - 25
6 31 30 - 35
10 43 40 - 45
16 59 50 - 60
25 77 70 - 80
35 96 90 - 100
50 116 100 - 120

<!-- p. 346 -->

Requisitos Generales para los Materiales Eléctricos
Modelos usuales de Interruptores Termomagnéticos 9/11

La línea Sicalimit de Sica es una de las de uso corriente en plaza:

Interruptores termomagnéticos automáticos Interruptor termomagnético tripolar de 32 A para montaje sobre riel DIN

En la Fig. siguiente se puede observar un corte de estos dispositivos:

Sus características principales son:
Construcción Tienen disparador térmico para la protección contra
sobrecargas y disparador magnético para la protección
contra cortocircuitos. Ambos tienen desconexión libre, es
decir que si se produce el disparo (por sobrecarga o
cortocircuito) el interruptor desconecta aunque se sujete la
palanca de accionamiento.
Son de color gris (RAL 7035) con palanca de
accionamiento de color azul, la que a su vez es precintable
en cualquiera de sus dos posiciones.

<!-- p. 347 -->

Curvas características de Los interruptores se construyen con las características de
desconexión disparo "C" y "D" de las normas IRAM, lo que los hace
adecuados para la protección de todos los componentes de
la instalación.

Soporta la corriente de conexión de las lámparas sin
interrupciones no deseadas así como la conexión de
motores.

Capacidad de ruptura Prácticamente sin excepción el nivel de cortocircuito de una
instalación en los bornes del interruptor no supera los 3000
A., debido a la impedancia propia del transformador y de
los elementos de conexión entre la fuente y el interruptor.
Este valor de corriente es compatible con el poder de
ruptura de los interruptores SICALIMIT.
Si el nivel de cortocircuito excede la capacidad de
interrupción del interruptor, pueden colocarse fusibles como
protección de respaldo.

Selectividad La generalidad de las fallas ocurre en la carga o en sus
cercanías, lo que equivale a una distancia considerable al
interruptor. Estas fallas son considerablemente menores
que la capacidad de interrupción del interruptor, por lo que
éste actuará individualmente, sin la intervención del fusible.

Influencia de la temperatura El disparador de sobreintensidad (bimetal) está ajustado
ambiente para una temperatura ambiente de 20ºC + / - 5ºC. Por lo
que temperaturas ambientes más elevadas obligan a una
corrección de la carga según los gráficos o tablas
respectivos.

Poder de corte Superan las condiciones de corte exigidas por las
principales normas para 6000 y 10000 A.

<!-- p. 348 -->

Cargabilidad en circuitos de Las lámparas incandescentes absorben, en la conexión,
alumbrado hasta 12 veces su intensidad nominal; algo similar ocurre
con las lámparas fluorescentes compensadas y con las de
descarga. Sin embargo, estos interruptores con
característica C son capaces de conectar este tipo de carga
sin disminusión de su capacidad nominal.

Datos constructivos Están dotados de un sistema de fijación a presión para
rieles DIN; son utilizables para temperaturas ambiente de
hasta 50ºC y con conductores hasta 25 mm2 sin necesidad
de terminales y su vida media supera las 15000
operaciones, tanto eléctricas como mecánicas.

Circuitos con termomagnéticas En general no es conveniente la colocación de circuitos con
termomagnéticas en cascada pues las corrientes de
cortocircuito podrían ordenar la apertura de todos los
interruptores al mismo tiempo si no existe un criterio de
selectividad. En este caso se recomienda el empleo de
fusibles antepuestos.

Los interruptores termomagnéticos se pueden montar sobre riel DIN, como se puede observar en la
figura siguiente:

<!-- p. 349 -->

Requisitos Generales para los Materiales Eléctricos

Protección complementaria con Interruptores Diferenciales por Corriente de Fuga 10/11

El interruptor diferencial es un aparato destinado a producir el corte de la corriente eléctrica cuando
por causas accidentales, desperfectos o maniobras defectuosas una persona queda bajo los efectos
de aquélla; se emplea para complementar las medidas clásicas de protección contra contactos
directos.

Interruptor diferencial bipolar Interruptor diferencial tetrapolar
SICALIMIT 2 x 25A - I = 0,03A SICALIMIT 4 x 40A - I = 0,03A

Los interruptores diferenciales para uso en instalaciones domiciliarias deberán estar diseñados para
funcionar automáticamente cuando la corriente de fuga exceda un valor de 30 mA y en 0,03
segundos. Deberán cumplir con las normas IRAM 2301 e IEC 1008 y su Curva Característica de
Funcionamiento responde a la Figura adjunta.
Los fabricados por INDUSTRIAS SICA son del tipo de desenganche directo, esto quiere decir que la
apertura del mismo está comandada directamente por la intensidad de la corriente de fuga.
Los interruptores diferenciales están compuestos esencialmente por el transformador toroidal de
intensidad, el disparador y el órgano de maniobra. Los conductores necesarios para el paso de la
corriente, incluyendo el neutro, se pasan a través del transformador (ver fig. siguiente):

Su principio de funcionamiento se basa en que al producirse un contacto casual a través de la
persona se produce una descarga que genera de manera instantánea un desequilibrio entre las
intensidades de entrada y salida de la instalación. Ese desequilibrio, constituído por una pequeña
diferencia de intensidad que queda libre, es el que pone en accionamiento un circuito auxiliar que
actuará sobre el interruptor desconectando la instalación.
También existen interruptores diferenciales con disparo electrónico, cuyo principio básico siempre es
el mismo, pero carecen de la seguridad intrínseca del otro modelo. El uso de los disyuntores
diferenciales electrónicos no está permitido por la legislación nacional.
Otra interpretación posible de su funcionamiento está dada por el análisis vectorial, esto es:
a) Funcionamiento de los disyuntores bipolares (de 220 V): la suma vectorial de las corrientes de
línea (fase y neutro) de un circuito eléctrico, en condiciones normales (aislación perfecta), es igual a
cero. Cuando se presenta una falla, se establece una corriente de fuga a tierra que hace que esa
suma vectorial sea distinta de cero, y el interruptor entre en la zona de operación (ver Fig. 1 y 2).

<!-- p. 350 -->

Fig. 1 Fig. 2

b) Funcionamiento de los disyuntores tetrapolares: en los sistemas trifásicos sin neutro, en
condiciones normales, la suma vectorial de las tres corrientes es igual a cero, incluso en el caso de
que las tres fases estén desequilibradas (ver Fig. 3 y 4).

En los sistemas trifásicos con neutro (caso más común en Argentina), también en condiciones
normales la suma vectorial de la corriente de las tres fases es igual y opuesta a la corriente que
circula por el neutro, por lo que la suma vectorial es cero. Cuando por una fuga a tierra esta suma
vectorial es distinta de cero, el interruptor entra en zona de operación.
Las instalaciones eléctricas siempre presentan corrientes de fuga. El valor de tales corrientes, que
fluyen a tierra, depende de diversos factores como ser la calidad del equipamiento empleado, la
calidad de la mano de obra de ejecución de la instalación, etc. Varían entre unos pocos miliamperes
hasta algunas centésimas de amperes. Por lo tanto, para poder instalar un disyuntor diferencial como
protección de un circuito o de una instalación, las respectivas corrientes de fuga deben ser inferiores
al límite de actuación del dispositivo.
Es importante observar que pequeñas corrientes de fuga aumentan la eficacia de los disyuntores
diferenciales. En efecto, si consideramos una instalación protegida por un diferencial con I n = 0,03
A, cuyo límite de actuación sea de 0,025 A y que presente una corriente de fuga permanente de 0,08
A, un incremento de corriente diferencial (provocado por una persona tocando una parte viva, o por
una falla fase - masa en un equipo) de 0,017 A será suficiente para hacer actuar la protección.
También debe tenerse presente que los disyuntores no actúan en caso de fallas simétricas, como
pueden ser sobrecargas o cortocircuitos. Además este sistema no evita los accidentes provocados
por contactos simultáneos con dos partes conductoras activas de diferentes potenciales.
Muchas veces se requiere una protección diferencial combinada con una protección combinada
contra sobrecargas y cortocircuitos. Para estos casos puede utilizarse un interruptor diferencial con
protección termomagnética incorporada, que ofrece una protección integral en un mismo producto.
En estos casos deberá especificarse el valor de corriente nominal del interruptor termomagnético
incorporado, en base al valor calculado para la instalación a proteger.

<!-- p. 351 -->

Requisitos Generales para los Materiales Eléctricos

Protección complementaria con Interruptores Diferenciales por Corriente de Fuga 10/11

Curva Característica

Volver

<!-- p. 352 -->

Requisitos Generales para los Materiales Eléctricos
Cooordinación de las protecciones 11/11

La continuidad del servicio es una exigencia de una instalación moderna. La falta de una adecuada
selectividad puede provocar la apertura simultánea de más de un elemento de protección situado
aguas arriba de la falla.
Las protecciones de sobrecarga y cortocircuito instaladas en las cajas de acometida, tableros
principales y seccionales deben tener una actuación selectiva frente a los ocasionales cortocircuitos o
sobrecargas, es decir que debe accionarse la protección correspondiente al circuito o la más próxima
ubicada aguas arriba del lugar donde se localiza la falla, y sólo por ella.
Las técnicas de selectividad empleadas se basan en la utilización de los parámetros de disparo,
siendo las más comunes las siguientes:
Selectividad amperométrica Se obtiene separando los umbrales de los relés instantáneos (o
de corto retardo) de los interruptores automáticos sucesivos. Es
decir que se actúa sobre el valor de las corrientes de disparo
Im.
Se puede obtener una selectividad total mediante la utilización
de interruptores limitadores.
Se usa, sobre todo, en distribución terminal.

Selectividad cronométrica Se obtiene por el escalonamiento de los tiempos de disparo
(Td) de los interruptores; por lo que éstos deben estar
equipados con relé de disparo de corto retardo.
Las temporizaciones pueden ser de varios tipos, por ejempllo:
G a tiempo inverso
G a tiempo constante
G a una o varias etapas selectivas entre elllas, etc

Las reglas prácticas para la coordinación de protecciones son:
\1. Para la coordinación de fusible con fusible se debe cumplir con:
Infa > 1,6 I nfp, aunque se recomienda Infa > 2 Infp
Siendo:
Infa la corriente nominal del fusible antepuesto.
Infp la corriente nominal del fusible pospuesto

Por ejemplo sería fusible antepuesto 16 A. y pospuesto 25 A.
\2. Para la coordinación de fusible antepuesto con interruptor termomagnético pospuesto se
debe cumplir con:
Inf > 1,2 I nfI
Siendo:
Inf la corriente nominal del fusible.
InfI la corriente nominal del interruptor termo-magnético.
3.- Para la coordinación de interruptores termomagnéticos se debe cumplir con:
Ina > 2 I np
Siendo:

<!-- p. 353 -->

Ina la corriente nominal del interruptor antepuesto.
Inp la corriente nominal del interruptor pospuesto
Si los térmicos fueran ajustables valdrá la corriente térmica ajustada en cada uno de los interruptores.
La protección magnética sólo puede coordinarse en corrientes bajas frente a las de cortocircuito, ya
que al ser de actuación instantánea (no dispone de temporizaciones) una vez que se establece una
corriente superior a la de actuación de ambos interruptores el funcionamiento puede ser simultáneo e
incluso no selectivo. Por esta circunstancia debe tratarse de separar lo más posible la corriente de
intervención magnética, a efectos de dar lugar a una corriente de actuación de la protección
pospuesta para los cortocircuitos más frecuentes, que normalmente son de bajo valor.

<!-- p. 354 -->

Requisitos Generales para los Materiales Eléctricos
Interruptores y dimmers para instalaciones domiciliarias 2/11

Los interruptores son dispositivos que permiten el encendido y apagado de fuentes luminosas u otros
equipos y siempre deben cortar el conductor vivo.
Se especifican por sus capacidades de tensión y corriente (indicadas sobre su cuerpo) y se ofrecen
en una variedad de configuraciones. Es importante seleccionar el tipo de interruptor adecuado para
una determinada aplicación, no solamente para prevenir arcos y calentamiento, sino para evitar que
los contactos se dañen después de unos pocos accionamientos.
Los interruptores para instalaciones domiciliarias responden a la norma IRAM 2007, que especifica las
siguientes condiciones a cumplir:
Por seguridad G Protección de bornes: 3 mm.
G Autoextinguibilidad (sobre bornes): 850°C
G Deformación por calor: 125°C, 1 hora con 2 kg. de
presión.
G 20000 accionamientos con In y cos = 0,60
Por funcionamiento
G Comunes de interior: IP21 o IP51
Por su grado de seguridad G Contra goteo: IP22

Pueden venir solos o combinadas con tomacorrientes, tomas por teléfono, tomas para señales y otros
dispositivos. Luego de su instalación vienen protegidos por cubiertas plásticas.
Entre los modelos más utilizados se encuentran:

Módulo interruptor bipolar de Módulo interruptor de Módulo interruptor simple
la línea HABITAT 2 x 16 A - 250 combinación simple de la línea luminoso de la línea HABITAT
V. HABITAT 16 A - 250 V. 16 A - 250 V.

Los dimmers o reguladores electrónicos de luminosidad se utilizan para controlar en forma contínua y
gradual la cantidad de luz emitida por fuentes luminosas, generalmente incandescentes o halógenas.
También se emplean como interruptores de encendido y apagado convencionales.
Bajo determinadas condiciones pueden utilizarse para regular la potencia de cargas resistivas como
calefactores, hornos, calentadores, ventiladores, etc.
Algunos ejemplos de estos módulos son los siguientes:

<!-- p. 355 -->

Módulos Dimmers para lámparas dicroicas Módulo de variador electrónico de velocidad
de 100 W. y 400 W. máximos de la línea para ventiladores de techo de la línea
HABITAT HABITAT

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 356 -->

Requisitos Generales para los Materiales Eléctricos
Tomacorrientes y Fichas 3/11

Los tomacorrientes son dispositivos que permiten conectar a la red de alimentación aparatos o
equipos eléctricos como lámparas, electrodomésticos, herramientas, etc.
En Argentina los tomacorrientes y fichas responden a las siguientes normas:
G IRAM 2006: Exigencias generales.
G IRAM 2071: Tomacorrientes con tierra (10 A.)
G IRAM 2073: Ficha con tierra (10 A.)
G IRAM 2063: Ficha sin tierra (10 A.)
Las características fundamentales de estos elementos son:
Por seguridad G Mínimas distancias aislantes.
G No empleo de materiales ferrosos en partes conductoras
de corriente.
G Autoextinguibilidad: 850°C
G Deformación por calor: 125°C, 1 hora con 2 kg. de
presión.
G Protección contra contacto accidental.
Por funcionamiento G 5000 accionamientos con In y cos = 0,60

Se especifican por sus capacidades de tensión y corriente, tipo de corriente, símbolo de los bornes
(tierra, neutro, vivo) y marca del fabricante, ofreciéndose en una variedad de configuraciones y
contactos, de acuerdo al tipo de servicio que presten.
Entre los modelos más utilizados se encuentran:

Módulo de tomacorriente Euro Módulo de tomacorriente Módulo de tomacorriente
\- USA de la línea HABITAT 10 A bi-norma de la línea HABITAT bipolar con tierra según norma
\- 250 V. 10 A - 250 V. IRAM 2071 de la línea HABITAT
10 A - 250 V.

Módulo de tomacorriente Módulo tomacorriente Módulos de toma Shuko para
bipolar sin tierra de la línea americano según normas UL 16 A - 250 V.
HABITAT 10 A - 250 V. de la línea HABITAT 10 A - 110
/ 220 V.

<!-- p. 357 -->

En la figura siguiente se incluyen otras configuraciones típicas de tomacorrientes y fichas para
diferentes sistemas monofásicos de dos y tres hilos y su designación de acuerdo al standard
americano (NEMA):

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 358 -->

Requisitos Generales para los Materiales Eléctricos
Otros tipos de módulos 4/11

En un sistema de modularidad global surgen nuevas aplicaciones y tecnologías que permiten que las
instalaciones eléctricas puedan proveer al usuario, sea éste el que habita una vivienda unifamiliar,
fábrica, hospital, escuela, etc. los siguientes servicios:
Confort
En: Elementos disponibles:
Iluminación Interruptores a tecla, dimmers, luz
vigía

Audio, telefonía, video Variadores de volumen, toma TV, TE

Control remoto Transmisores y receptores por onda
de radio

LLamadores y timbres Pulsadores y accesorios

Protección
Contra: Protege a: Elementos disponibles:

Sobrecargas y cortocircuitos La instalación eléctrica Interruptores automáticos, indicador
visual de fallas

Contactos directos e indirectos Personas y animales Interruptores diferenciales

Sobre tensiones y radio Equipos y aparatos Filtros antidisturbio, Limitadores de
interferencias eléctricos sobretensión, Protectores de alta y
baja tensión

Emergencias
Producidas por: Protege a: Elementos disponibles:
Incendios de diversos orígenes Personas, animales y Detector de humo, detector de
bienes temperatura y accesorios de
señalización y alarma

Escapes de gas Personas, animales y Detector de gas y accesorios de
bienes señalización y alarma

Seguridad
Contra: Protege a: Elementos disponibles:

Intrusos Personas y bienes Detector I. R. pasivo y accesorios de
señalización y alarma

Falta de energía Personas Luz de emergencia

Ahorro de energía
En: Elementos disponibles:
Iluminación Temporizador, media luz, luz vigía,
fotocontrol

Calefacción, refrigeración Reloj programador

Iluminación de negocios Reloj programador

<!-- p. 359 -->

Algunos ejemplos de los elementos mencionados son:
Denominación
Memo recorder:
Diminuto grabador / reproductor de mensajes para dar
tranquilidad ante situaciones imprevistas

Detector infrarojo pasivo y "Luz amiga"
Línea de detectores de movimiento para sistemas de
seguridad o para comandar el encendido de luces en forma
inteligente

Cámara de TV y transformador modular
Sistema compacto de observación, para brindar seguridad y
confort

Módulo para comando de luces audiorrítmicas, variador
de volumen y toma para baffle
Línea de accesorios para instalaciones de audio

Receptor de control remoto por ondas de radio, tomas de
medio módulo y transmisor de control remoto por ondas
de radio
Sistema de control remoto de múltiples aplicaciones y
variadas funciones para implementar sistemas de confort,
seguridad y accionamiento.

Tomas para señal de TV y TE y bloqueador telefónico
Tomas para señales de TV individuales o colectivas, de
telefonía y bloqueador para escuchas indiscretas

<!-- p. 360 -->

Protector de alta y baja tensión por disparo del
interruptor diferencial y campanilla
Eficaz protección de toda la instalación por intervención del
interruptor diferencial y aviso por campanilla

Tomacorriente tipo Shuko (para 16 A.) y tomacorriente
múltiple
Todo tipo de tomacorrientes para conectar cualquier equipo
eléctrico.

Detector y alarma de gas
Módulo para detección y aviso de alarma de fugas de gas.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 361 -->

Requisitos Generales para los Materiales Eléctricos
Elementos de protección y maniobra - Fusibles 5/11

Los fusibles son elementos de protección constituídos por un alambre o una lámina metálica
dimensionados para fundirse a partir de una determinada intensidad de corriente.
Su capacidad de ruptura debe ser igual o mayor a la calculada para su punto de utilización, a la
tensión de servicio. En todos los casos el fusible estará encapsulado y debe ser desechado luego de
su fusión (nunca reparado).
Existen fusibles rápidos, para que la fusión ocurra en forma instantánea cuando se llega a una
determinada intensidad y fusibles retardados para que la fusión ocurra en un plazo más prolongado;
éstos se emplean generalmente para protección de motores con corrientes de arranque muy
superiores a la nominal.
Los fusibles más conocidos son:
Los de Tipo tapón, que están compuestos por un cuerpo de porcelana donde se aloja un trozo de
alambre. En él circula la corriente a proteger y es el que se funde en caso de sobrecargas o
cortocircuitos.

Fusibles a rosca (tapón) y a cartucho tipo Diazed con cuerpo de porcelana y partes metálicas
en bronce
Los fusibles de rosca Edison se permiten hasta intensidades de 30 Ampere; por otra parte se
especifica que los fusibles hasta 60 Ampere serán del tipo cerrado y para mayores intensidades del
tipo cerrado o abierto.
Los de alta capacidad de ruptura (NH) se emplean en casos de elevados consumos y proveen
protección para cortocircuitos de alta intensidad y para sobrecargas, con acción rápida o retardada.

<!-- p. 362 -->

Cartucho fusible de alto poder de ruptura tipo NH tamaños 1 y 2 hasta 500 V. según
normas DIN 636 o IEC 269

Los de tipo lámina se emplean en instalaciones de mayor envergadura y consisten en una lámina
recambiable colocada dentro de un cartucho de material aislante.
Otros de tipos de fusibles para BT son:
Denominación Protección
para protección de conductores y dispositivos de maniobra en
gL general; accionamiento de limitación entre 4-8 In, accionamiento por
sobrecarga en el orden > 1,6 In.
para protección de respaldo de tierra de motores, accionamiento por aM sobrecarga en el orden > 2,3 In.
aR para protección de semiconductores.
gTr para protección de transformadores de distribución.
gC para protección completa de capacitores.
gR para protección completa de semiconductores.
gB para protección de equipos de instalaciones mineras.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 363 -->

Requisitos Generales para los Materiales Eléctricos
Aplicaciones de los Fusibles 6/11

De acuerdo al elemento protegido la combinación de fusibles habitualmente empleada es:

Elemento protegido Tipo de Tipo de Protección Respuesta obtenida
fusible (MT) fusible adicional
(BT)

Transformador de HH propósito NH gTr - Protección completa,
distribución gral. sobrecarga y cortocircuito.
Soporta transitorios
normales.

Transformador de HH para - Protección al sistema por - tensión trafos falla en el transformador.
Elimina riesgo de explosión.
Capacidad de ruptura
ilimitada.

Motores HH respaldo NH aM Relevo Protección contra
(back up) térmico sobrecargas y
cortocircuitos. No interfiere
el arranque. Coordinación
con el contactor, cable y
relevo térmico.

Capacitores HH propósito NH gC Detector de Evita explosión, protege al
gral. o NH desequilibrio capacitor contra las
gC sobretensiones.

Semiconductores - NH aR ó Contra Protección completa.
NH gR sobrecargas

Conductores HH propósito NH clase - Protección contra
Gral gL sobrecargas y
cortocircuitos.

Corriente contínua - NH - -
especial

Interruptores y/o HH respaldo NH clase - Respaldo al interruptor de
seccionadores (back up) aM corrientes mayores a su
capacidad de interrupción.

Los Parámetros de funcionamiento para cada tipo de fusible están especificados por las normas
IEC 269 y VDE 636 para los de baja tensión y en la IEC 620 para los de alta tensión.
Características de limitación de corrientes:

<!-- p. 364 -->

Características tiempo / corriente para cartuchos NH - 500 V.:

Para tamaños 1, 2 y 3 (hasta 250, 400 y 630 Para tamaño 00 (hasta 100 A.) A. respectivamente)

Para la graduación selectiva, en el caso de empleo de fusibles antepuesto y pospuesto, se puede
consultar la siguiente tabla:
Intensidad Nominal del fusible antepuesto Intensidad Nominal del fusible pospuesto
6 10
10 20
16 25
20 35
25 50
35 63
50 80

<!-- p. 365 -->

63 100
80 125
100 160
125 200
160 250
200 315
250 400
315 500
400 630
500 1000
630 1250

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 366 -->

Requisitos Generales para los Materiales Eléctricos
Elementos de protección y maniobra 7/11

Los elementos que combinan las características de protección y maniobra pueden ser de tipo
térmicos, magnéticos o termomagnéticos.
Los protectores magnéticos se utilizan para cortes rápidos y están constituídos por una bobina con
un núcleo de hierro que acciona un interruptor de la instalación cuando recibe la sobreintensidad.
Los protectores térmicos se emplean para cortes lentos y estan constituídos por dos metales con
distinto coeficiente de dilatación, soldados entre ellos en toda su superficie, que por efecto Joule
sufren una curvatura que produce la desconexión de la instalación.
Los interruptores automáticos termomagnéticos son los de empleo más común; son una combinación
de las protecciones magnéticas con las térmicas, actuando ante cualquiera de los casos que se
presenten.
La ventaja de este tipo de dispositivos es la facilidad de reposición del servicio y que evita el posible
empleo de fusibles improvisados en caso de tener que reponerlos.
Los interruptores termomagnéticos del tipo "C" se utilizan para proteger circuitos exclusivos de
iluminación, y los tipo "D" en circuitos con motores de arranque directo de red. Algunos fabricantes
utilizan otra designación, de acuerdo a las normas VDE 0641.
En el caso donde se instalan motores de arranque directo, la corriente y el tiempo de arranque no
deben producir la actuación del interruptor automático. Las normas IRAM 2169 e IEC 898 normalizan
los tipo "B" (magnético no regulables entre 3 y 5 veces la corriente nominal), los tipo "C" (magnéticos
no regulables entre 5 y 10 veces la corriente nominal) y los tipo "D" (magnéticos no regulables entre
10 y 20 veces la corriente nominal).

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 367 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de selección de Interruptores Termomagnéticos 8/11

Para la selección del interruptor se deben considerar los siguientes parámetros característicos:

Tensión nominal del circuito Es la tensión a la cual el interruptor estará sometido durante su
a proteger (Ue) uso en la instalación eléctrica. La tensión nominal del
interruptor no debe ser inferior a la tensión nominal del circuito
eléctrico.

Cantidad de polos Pueden ser unipolares, bipolares, tripolares o tetrapolares, de
acuerdo al circuito involucrado.

Corriente nominal (In) Es la corriente que soporta el interruptor en forma ininterumpida
con una temperatura ambiente de hasta 30°C; este valor no
deberá exceder en más de un 25% a la corriente de carga
nominal del circuito a proteger. Los valores tìpicos de corriente
nominal para este tipo de interruptores son de 3, 5, 10, 15, 20,
25, 32, 40, 50, 63, 100 y 125 Ampere.

Valor de la corriente de La capacidad de ruptura del interruptor deberá ser mayor o al
cortocircuito menos igual a la corriente de cortocircuito presunta o calculada
en el punto a proteger. Los valores normalizados son: 1500,
3000, 4500, 6000 y 10000 Ampere.

Utilización de En las instalaciones donde la corriente de cortocircuito exceda
termomagnéticos con la capacidad de interrupción del interruptor termomagnético,
limitadores de corriente deberá considerarse el uso asociado al mismo de limitadores
de corriente (fusibles de alta capacidad de ruptura) para reducir
la magnitud y duración de la corriente de cortocircuito.

Marcación de los valores En el frente de los interruptores automáticos, como mínimo,
característicos deberán figurar los siguientes datos:
G Marca y tipo
G Tensión de servicio
G Capacidad de ruptura, expresada en Ampere dentro de
un rectángulo.
G Tipo de curva y corriente nominal, por ej. B10 significa
curva "B" y 10 Ampere de corriente nominal.

Condiciones de operación Los interruptores termomagnéticos normalmente están
calificados para operar a una temperatura ambiente de 20 °C.
Si ésta fuere distinta deberá corregirse la corriente nominal
según tablas provistas por los fabricantes.
Para el caso de interruptores se considera adecuada una
capacidad de corte de 5 KA eficaces en 380 V. o 3 KA en
220V., siempre que se disponga de fusibles de In \< 200 A ó In
\< 160 A. respectivamente, como protección de respaldo. Puede
considerarse como protección de respaldo la instalada por la
empresa prestataria siempre y cuando se materialice con
fusibles.

<!-- p. 368 -->

Para el caso de la protección térmica el criterio de selección es:
Una vez elegida la sección del conductor que forma el circuito en base a la corriente de carga del
circuito, la selección de la corriente nominal del interruptor debe ser tal que cumpla las siguientes
condiciones:
Ic \< In y Ift \< 1,45 Iadc
Donde: Ic = corriente de carga del circuito
In = corriente nominal del interruptor de protección
Iadc = corriente admisible en el conductor del circuito
Ift = corriente de funcionamiento de la protección térmica (en un tiempo menor de una
hora).
La actuación de la protección térmica obedece a una banda (dependiendo la operación de la
temperatura ambiente y del estado de carga previo) que está acotada por una curva de
funcionamiento de mínima y otra de máxima. A modo de ejemplo se indica, para las secciones de
cables más usuales funcionando a su capacidad nominal, la intensidad nominal del interruptor
aconsejable:
Sección del conductor de Capacidad de corriente Rango de intensidad nominal
Cu (mm2) admisible del conductor del interruptor adecuado
1 9,6 6 - 10
1,5 13 10 - 15
2,5 18 15 - 20
4 24 20 - 25
6 31 30 - 35
10 43 40 - 45
16 59 50 - 60
25 77 70 - 80
35 96 90 - 100
50 116 100 - 120

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 369 -->

Requisitos Generales para los Materiales Eléctricos
Modelos usuales de Interruptores Termomagnéticos 9/11

La línea Sicalimit de Sica es una de las de uso corriente en plaza:

Interruptores termomagnéticos automáticos Interruptor termomagnético tripolar de 32 A para montaje sobre riel DIN

En la Fig. siguiente se puede observar un corte de estos dispositivos:

Sus características principales son:
Construcción Tienen disparador térmico para la protección contra
sobrecargas y disparador magnético para la protección
contra cortocircuitos. Ambos tienen desconexión libre, es
decir que si se produce el disparo (por sobrecarga o
cortocircuito) el interruptor desconecta aunque se sujete la
palanca de accionamiento.
Son de color gris (RAL 7035) con palanca de
accionamiento de color azul, la que a su vez es precintable
en cualquiera de sus dos posiciones.

<!-- p. 370 -->

Curvas características de Los interruptores se construyen con las características de
desconexión disparo "C" y "D" de las normas IRAM, lo que los hace
adecuados para la protección de todos los componentes de
la instalación.

Soporta la corriente de conexión de las lámparas sin
interrupciones no deseadas así como la conexión de
motores.

Capacidad de ruptura Prácticamente sin excepción el nivel de cortocircuito de una
instalación en los bornes del interruptor no supera los 3000
A., debido a la impedancia propia del transformador y de
los elementos de conexión entre la fuente y el interruptor.
Este valor de corriente es compatible con el poder de
ruptura de los interruptores SICALIMIT.
Si el nivel de cortocircuito excede la capacidad de
interrupción del interruptor, pueden colocarse fusibles como
protección de respaldo.

Selectividad La generalidad de las fallas ocurre en la carga o en sus
cercanías, lo que equivale a una distancia considerable al
interruptor. Estas fallas son considerablemente menores
que la capacidad de interrupción del interruptor, por lo que
éste actuará individualmente, sin la intervención del fusible.

Influencia de la temperatura El disparador de sobreintensidad (bimetal) está ajustado
ambiente para una temperatura ambiente de 20ºC + / - 5ºC. Por lo
que temperaturas ambientes más elevadas obligan a una
corrección de la carga según los gráficos o tablas
respectivos.

Poder de corte Superan las condiciones de corte exigidas por las
principales normas para 6000 y 10000 A.

<!-- p. 371 -->

Cargabilidad en circuitos de Las lámparas incandescentes absorben, en la conexión,
alumbrado hasta 12 veces su intensidad nominal; algo similar ocurre
con las lámparas fluorescentes compensadas y con las de
descarga. Sin embargo, estos interruptores con
característica C son capaces de conectar este tipo de carga
sin disminusión de su capacidad nominal.

Datos constructivos Están dotados de un sistema de fijación a presión para
rieles DIN; son utilizables para temperaturas ambiente de
hasta 50ºC y con conductores hasta 25 mm2 sin necesidad
de terminales y su vida media supera las 15000
operaciones, tanto eléctricas como mecánicas.

Circuitos con termomagnéticas En general no es conveniente la colocación de circuitos con
termomagnéticas en cascada pues las corrientes de
cortocircuito podrían ordenar la apertura de todos los
interruptores al mismo tiempo si no existe un criterio de
selectividad. En este caso se recomienda el empleo de
fusibles antepuestos.

Los interruptores termomagnéticos se pueden montar sobre riel DIN, como se puede observar en la
figura siguiente:

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 372 -->

Requisitos Generales para los Materiales Eléctricos

Protección complementaria con Interruptores Diferenciales por Corriente de Fuga 10/11

El interruptor diferencial es un aparato destinado a producir el corte de la corriente eléctrica cuando
por causas accidentales, desperfectos o maniobras defectuosas una persona queda bajo los efectos
de aquélla; se emplea para complementar las medidas clásicas de protección contra contactos
directos.

Interruptor diferencial bipolar Interruptor diferencial tetrapolar
SICALIMIT 2 x 25A - I = 0,03A SICALIMIT 4 x 40A - I = 0,03A

Los interruptores diferenciales para uso en instalaciones domiciliarias deberán estar diseñados para
funcionar automáticamente cuando la corriente de fuga exceda un valor de 30 mA y en 0,03
segundos. Deberán cumplir con las normas IRAM 2301 e IEC 1008 y su Curva Característica de
Funcionamiento responde a la Figura adjunta.
Los fabricados por INDUSTRIAS SICA son del tipo de desenganche directo, esto quiere decir que la
apertura del mismo está comandada directamente por la intensidad de la corriente de fuga.
Los interruptores diferenciales están compuestos esencialmente por el transformador toroidal de
intensidad, el disparador y el órgano de maniobra. Los conductores necesarios para el paso de la
corriente, incluyendo el neutro, se pasan a través del transformador (ver fig. siguiente):

Su principio de funcionamiento se basa en que al producirse un contacto casual a través de la
persona se produce una descarga que genera de manera instantánea un desequilibrio entre las
intensidades de entrada y salida de la instalación. Ese desequilibrio, constituído por una pequeña
diferencia de intensidad que queda libre, es el que pone en accionamiento un circuito auxiliar que
actuará sobre el interruptor desconectando la instalación.
También existen interruptores diferenciales con disparo electrónico, cuyo principio básico siempre es
el mismo, pero carecen de la seguridad intrínseca del otro modelo. El uso de los disyuntores
diferenciales electrónicos no está permitido por la legislación nacional.
Otra interpretación posible de su funcionamiento está dada por el análisis vectorial, esto es:
a) Funcionamiento de los disyuntores bipolares (de 220 V): la suma vectorial de las corrientes de
línea (fase y neutro) de un circuito eléctrico, en condiciones normales (aislación perfecta), es igual a
cero. Cuando se presenta una falla, se establece una corriente de fuga a tierra que hace que esa
suma vectorial sea distinta de cero, y el interruptor entre en la zona de operación (ver Fig. 1 y 2).

<!-- p. 373 -->

Fig. 1 Fig. 2

b) Funcionamiento de los disyuntores tetrapolares: en los sistemas trifásicos sin neutro, en
condiciones normales, la suma vectorial de las tres corrientes es igual a cero, incluso en el caso de
que las tres fases estén desequilibradas (ver Fig. 3 y 4).

En los sistemas trifásicos con neutro (caso más común en Argentina), también en condiciones
normales la suma vectorial de la corriente de las tres fases es igual y opuesta a la corriente que
circula por el neutro, por lo que la suma vectorial es cero. Cuando por una fuga a tierra esta suma
vectorial es distinta de cero, el interruptor entra en zona de operación.
Las instalaciones eléctricas siempre presentan corrientes de fuga. El valor de tales corrientes, que
fluyen a tierra, depende de diversos factores como ser la calidad del equipamiento empleado, la
calidad de la mano de obra de ejecución de la instalación, etc. Varían entre unos pocos miliamperes
hasta algunas centésimas de amperes. Por lo tanto, para poder instalar un disyuntor diferencial como
protección de un circuito o de una instalación, las respectivas corrientes de fuga deben ser inferiores
al límite de actuación del dispositivo.
Es importante observar que pequeñas corrientes de fuga aumentan la eficacia de los disyuntores
diferenciales. En efecto, si consideramos una instalación protegida por un diferencial con I n = 0,03
A, cuyo límite de actuación sea de 0,025 A y que presente una corriente de fuga permanente de 0,08
A, un incremento de corriente diferencial (provocado por una persona tocando una parte viva, o por
una falla fase - masa en un equipo) de 0,017 A será suficiente para hacer actuar la protección.
También debe tenerse presente que los disyuntores no actúan en caso de fallas simétricas, como
pueden ser sobrecargas o cortocircuitos. Además este sistema no evita los accidentes provocados
por contactos simultáneos con dos partes conductoras activas de diferentes potenciales.
Muchas veces se requiere una protección diferencial combinada con una protección combinada
contra sobrecargas y cortocircuitos. Para estos casos puede utilizarse un interruptor diferencial con
protección termomagnética incorporada, que ofrece una protección integral en un mismo producto.
En estos casos deberá especificarse el valor de corriente nominal del interruptor termomagnético
incorporado, en base al valor calculado para la instalación a proteger.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 374 -->

Requisitos Generales para los Materiales Eléctricos
Cooordinación de las protecciones 11/11

La continuidad del servicio es una exigencia de una instalación moderna. La falta de una adecuada
selectividad puede provocar la apertura simultánea de más de un elemento de protección situado
aguas arriba de la falla.
Las protecciones de sobrecarga y cortocircuito instaladas en las cajas de acometida, tableros
principales y seccionales deben tener una actuación selectiva frente a los ocasionales cortocircuitos o
sobrecargas, es decir que debe accionarse la protección correspondiente al circuito o la más próxima
ubicada aguas arriba del lugar donde se localiza la falla, y sólo por ella.
Las técnicas de selectividad empleadas se basan en la utilización de los parámetros de disparo,
siendo las más comunes las siguientes:
Selectividad amperométrica Se obtiene separando los umbrales de los relés instantáneos (o
de corto retardo) de los interruptores automáticos sucesivos. Es
decir que se actúa sobre el valor de las corrientes de disparo
Im.
Se puede obtener una selectividad total mediante la utilización
de interruptores limitadores.
Se usa, sobre todo, en distribución terminal.

Selectividad cronométrica Se obtiene por el escalonamiento de los tiempos de disparo
(Td) de los interruptores; por lo que éstos deben estar
equipados con relé de disparo de corto retardo.
Las temporizaciones pueden ser de varios tipos, por ejempllo:
G a tiempo inverso
G a tiempo constante
G a una o varias etapas selectivas entre elllas, etc

Las reglas prácticas para la coordinación de protecciones son:
\1. Para la coordinación de fusible con fusible se debe cumplir con:
Infa > 1,6 I nfp, aunque se recomienda Infa > 2 Infp
Siendo:
Infa la corriente nominal del fusible antepuesto.
Infp la corriente nominal del fusible pospuesto

Por ejemplo sería fusible antepuesto 16 A. y pospuesto 25 A.
\2. Para la coordinación de fusible antepuesto con interruptor termomagnético pospuesto se
debe cumplir con:
Inf > 1,2 I nfI
Siendo:
Inf la corriente nominal del fusible.
InfI la corriente nominal del interruptor termo-magnético.
3.- Para la coordinación de interruptores termomagnéticos se debe cumplir con:
Ina > 2 I np
Siendo:
Ina la corriente nominal del interruptor antepuesto.
Inp la corriente nominal del interruptor pospuesto
Si los térmicos fueran ajustables valdrá la corriente térmica ajustada en cada uno de los interruptores.
La protección magnética sólo puede coordinarse en corrientes bajas frente a las de cortocircuito, ya

<!-- p. 375 -->

que al ser de actuación instantánea (no dispone de temporizaciones) una vez que se establece una
corriente superior a la de actuación de ambos interruptores el funcionamiento puede ser simultáneo e
incluso no selectivo. Por esta circunstancia debe tratarse de separar lo más posible la corriente de
intervención magnética, a efectos de dar lugar a una corriente de actuación de la protección
pospuesta para los cortocircuitos más frecuentes, que normalmente son de bajo valor.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 376 -->

Instalaciones con motores

Particularidades de las cargas - Instalaciones de fuerza motriz

Motores eléctricos - características

Motores trifásicos

Motores monofásicos

Sistemas de arranque de motores de c.a.- Generalidades

Dispositivos de arranque de motores de c.a. a tensión nominal

Dispositivos de arranque de motores de c.a. a tensión reducida - Generalidades
Dispositivos de arranque de motores de c.a. a tensión reducida - Arrancador estrella
triángulo
Dispositivos de arranque de motores de c.a. a tensión reducida - Autotransformador de
arranque
Dispositivos de arranque de motores de c.a. a tensión reducida - Arrancadores
electrónicos

Variadores de frecuencia

Motores de corriente contínua

Arranque en motores de corriente contínua

<!-- p. 377 -->

Requisitos Generales para los Materiales Eléctricos
Particularidades de las cargas - Instalaciones de Fuerza motriz 1/13

Circuitos de fuerza motriz Son los que realizan la transmisión de energía para el
accionamiento de motores de capacidades relativamente altas,
generalmente trifásicos. En edificios es el caso de los de
ascensores, bombas de agua, aire acondicionado, etc.
El Reglamento exige que los conductores de fuerza motriz sean
independientes de los de alumbrado, separando cajas de paso y de
distribución. Cada uno de los circuitos que la componen debe tener
su sistema de protección.

Caída de tensión La máxima caída de tensión admisible según la Asociación
Electrotécnica Argentina es, para el caso de los motores, del 5%
durante la operación y del 15 % para el arranque.

Distribución La distribución de fuerza motriz se efectúa mediante redes
trifásicas, generalmente de corriente alterna de 3x220 ó 3x380 V.
La distribución monofásica en potencias elevadas no es
aconsejable porque requiere conductores de sección más elevada.
El cálculo del ramal alimentador de fuerza motriz es similar al
correspondiente a cualquier línea seccional, por lo tanto será
necesario conocer la corriente nominal (que se obtiene de la
potencia y de la tensión de servicio) y la longitud del recorrido de
los conductores. Se calcula la sección de los conductores a
corriente nominal y se verifica a la caída de tensión.

Factor de potencia Se define como factor de potencia ó "cos Ø" al cociente entre la
potencia activa y la potencia aparente, o sea:
Cos Ø = Potencia activa / Potencia aparente
Donde:
\- Potencia activa es la real que toman los motores (en Watt).
\- Potencia aparente es la máxima para la que están diseñados los
motores (en Volt Ampere).
Un factor de potencia igual a uno es el ideal. Las compañías
eléctricas establecen un factor de potencia mínimo (normalmente
0,85 ó 0,90), por debajo del cual se cobran recargos en las tarifas.
Para mejorar el factor de potencia se utilizan los condensadores
estáticos o los capacitores.

Corriente de arranque En estos casos las corrientes de arranque son muy elevadas
(mucho mayores que la nominal), pudiendo llegar a provocar
perturbaciones en la red de suministro.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 378 -->

Requisitos Generales para los Materiales Eléctricos
Particularidades de las cargas - Instalaciones de Fuerza motriz 1/13

Circuitos de fuerza motriz Son los que realizan la transmisión de energía para el
accionamiento de motores de capacidades relativamente altas,
generalmente trifásicos. En edificios es el caso de los de
ascensores, bombas de agua, aire acondicionado, etc.
El Reglamento exige que los conductores de fuerza motriz sean
independientes de los de alumbrado, separando cajas de paso y de
distribución. Cada uno de los circuitos que la componen debe tener
su sistema de protección.

Caída de tensión La máxima caída de tensión admisible según la Asociación
Electrotécnica Argentina es, para el caso de los motores, del 5%
durante la operación y del 15 % para el arranque.

Distribución La distribución de fuerza motriz se efectúa mediante redes
trifásicas, generalmente de corriente alterna de 3x220 ó 3x380 V.
La distribución monofásica en potencias elevadas no es
aconsejable porque requiere conductores de sección más elevada.
El cálculo del ramal alimentador de fuerza motriz es similar al
correspondiente a cualquier línea seccional, por lo tanto será
necesario conocer la corriente nominal (que se obtiene de la
potencia y de la tensión de servicio) y la longitud del recorrido de
los conductores. Se calcula la sección de los conductores a
corriente nominal y se verifica a la caída de tensión.

Factor de potencia Se define como factor de potencia ó "cos Ø" al cociente entre la
potencia activa y la potencia aparente, o sea:
Cos Ø = Potencia activa / Potencia aparente
Donde:
\- Potencia activa es la real que toman los motores (en Watt).
\- Potencia aparente es la máxima para la que están diseñados los
motores (en Volt Ampere).
Un factor de potencia igual a uno es el ideal. Las compañías
eléctricas establecen un factor de potencia mínimo (normalmente
0,85 ó 0,90), por debajo del cual se cobran recargos en las tarifas.
Para mejorar el factor de potencia se utilizan los condensadores
estáticos o los capacitores.

Corriente de arranque En estos casos las corrientes de arranque son muy elevadas
(mucho mayores que la nominal), pudiendo llegar a provocar
perturbaciones en la red de suministro.

<!-- p. 379 -->

Requisitos Generales para los Materiales Eléctricos
Motores eléctricos - Características y clasificación 2/13

Un motor es una máquina capaz de producir movimiento mediante la transformación de la energía
eléctrica en fuerza mecánica. Ello se debe a que cuando la corriente eléctrica circula por un conductor
se crea alrededor del mismo un campo magnético que es función directa de la intensidad de esa
corriente.
Si a ese conductor por el cual circula corriente se lo introduce dentro de un campo magnético se
origina una fuerza que tiende a desplazarlo. Este es el principio básico de los motores eléctricos.

Los motores se componen básicamente de dos partes principales: el estator que es la parte fija y el
rotor o inducido, que es la parte móvil.
Sobre la carcaza de los motores se coloca, en un lugar visible, una placa que lleva impresas sus
características principales, como ser:
Marca del fabricante.
Número de serie de fabricación.
Tensión o tensiones de trabajo.
Intensidad o intensidades de trabajo.
Potencia del motor.
Velocidad a la que se obtiene la potencia señalada.
Factor de potencia.
Clase de servicio.
Clase de aislamiento.
Los motores se pueden clasificar de acuerdo a:
G Potencia fraccionaria o menor a 1 HP (1/4, 1/2, etc.)
Su tamaño G Potencia integral o mayor a 1 HP (1; 1,5; 2; etc).
G De serie: fabricados en cantidad y a bajo costo.
Según su forma de G Especiales: fabricados a pedido y de alto costo. fabricación
G De corriente continua: derivación, serie y compuestos.
Por la corriente de suministro G De corriente alterna trifásica: asincrónicos y sincrónicos.
G De corriente alterna monofásica: asincrónicos, a colector,
etc.
G Permanente: funcionan por largos períodos con sus
Según el tipo de servicio parámetros nominales sin exceder la temperatura
máxima calculada.
G Temporarios: funcionan cierto tiempo con sus
parámetros nominales hasta alcanzar la temperatura
máxima y luego se paran hasta enfriarse a temperatura
ambiente.

<!-- p. 380 -->

G Con ventilador incorporado: montado sobre el eje del
De acuerdo a la forma de motor, sirve para refrigerar la carcaza.
refrigeración G Autoenfriantes: Con disipadores de calor en la carcaza.
G Con ventilador independiente: ajeno al motor.
G Refrigerados por agua: sólo para usos muy especiales.
Según su protección (según El grado de protección se indica por las normas IP (1era. y 2da.
las condiciones ambientales) cifras significativas), que indican, por ej.:
G Contra agua (goteos, salpicaduras, chorros, lluvias, etc.)
G Contra objetos sólidos.
G Contra polvo, etc.
Dos casos muy comunes son el motor blindado, para locales
saturados de vapores y/o gases corrosivos y el de protección
antiexplosiva, para locales donde se fabrican o manipulan
materiales peligrosos.
G "e": clase de protección "seguridad aumentada".
Por su protección contra G "d": clase de protección "blindaje antideflagrante".explosión
G "p": clase de protección "presurizada".
G "o": clase de protección "blindaje de aceite".
G "i": clase de protección "seguridad propia".
G "s": clase de protección "especial".
G "T": temperatura máxima 90°C.
De acuerdo a su clase de G "A": temperatura máxima 105°C.aislación
G "E": temperatura máxima 120°C.
G "B": temperatura máxima 130°C.
G "F": temperatura máxima 155°C.
G "N": temperatura máxima 180°C.
G "C": temperatura máxima más de 180°C.
G Constante: independientemente de la carga.
Por la velocidad de rotación G Variable: con la variación de la carga.
(rpm):
G Ajustable: independientemente de la carga.

<!-- p. 381 -->

Requisitos Generales para los Materiales Eléctricos
Motores de corriente alterna trifásicos 3/13

Existen dos tipos básicos de motores trifásicos, cuyas características son:
Motor asincrónico Es el más fácil de arrancar y el más económico. Consiste en un
mecanismo al cual ingresa energía eléctrica en forma de un
conjunto de corrientes trifásicas y se convierte en energía mecánica
bajo la forma de un movimiento giratorio de velocidad ligeramente
variable con la carga.
El estator está constituído por un núcleo de hierro laminado en cuyo
interior existen tres arrollamientos o bobinas, uno por fase,
colocados simétricamente formando un ángulo de 120º.

Funcionamiento: Sometido a una corriente alterna, los polos del
estator se trasladan continuamente creando un campo móvil
llamado "campo giratorio". Si un cilindro de material conductor se
introduce en el espacio libre que queda en el interior del estator, las
líneas de fuerza magnéticas cortarán dicho cilindro induciendo
fuerzas electromotrices en el mismo, haciendo girar el cilindro en el
mismo sentido que giran los polos.
La velocidad de giro del motor se mide en revoluciones por minuto
(RPM) y cumple con la siguiente fórmula:
RPM = (f / 2n) * 60
Donde: f = ciclos por segundo (es la frecuencia de la red) y n =
número de polos.
Si el cilindro girara a la misma velocidad que los polos, el flujo
magnético dejaría de cortar transversalmente al cilindro,
desapareciendo la corriente inducida y por lo tanto el "par motor".
Por este motivo se llama a este motor "asincrónico", en
contraposición con el "sincrónico", que gira a la misma velocidad de
la red.
La pequeña diferencia se denomina "resbalamiento", y es del orden
del 3 al 5% de la frecuencia de la red. Si el cilindro (rotor) efectúa un
trabajo mecánico el resbalamiento aumentará, siendo mayor el
número de líneas de fuerza que lo corten, con lo que el par motor
aumentará para adecuarse a dicho trabajo.
Tipos de motores de acuerdo a las características del rotor:

<!-- p. 382 -->

a) De jaula de ardilla: Es el más común, consiste en un núcleo de
hierro laminado, en cuya periferia se efectúan ranuras donde se
colocan conductores o barras de cobre, que se ponen en
cortocircuito en sus extremos soldándolas a anillos de cobre.
Al no tener colectores, escobillas, etc, son muy simples y están
prácticamente libres de fallas. Funcionan a velocidad prácticamente
constante y se utilizan para el accionamiento de compresores,
ventiladores, bombas, etc.

b) De rotor bobinado: El motor de jaula de ardilla tiene el
inconveniente de que la resistencia del conjunto es invariable, no
son adecuados cuando se debe regular la velocidad durante la
marcha.
En estos casos se utiliza el motor de rotor bobinado que, como su
nombre lo indica, está constituído por un bobinado trifásico similar al
del estator, cuyos arrollamientos aislados terminan en anillos
rozantes que se conectan por medio de escobillas a un dispositivo
de control.

Este dispositivo permite:
G aumentar la cupla de arranque.
G variar la velocidad del motor en marcha.
Estas características los hacen útiles para aplicaciones en máquinas
de gran inercia inicial y variación de velocidad, como grúas,
elevadores, mecanismos pesados, etc.

<!-- p. 383 -->

Motor sincrónico Su principio de funcionamiento se basa en el acoplamiento
magnético entre el campo magnético giratorio creado por los
arrollamientos del estator y el campo magnético fijo creado por el
arrollamiento del rotor que es recorrido por una corriente continua.
La velocidad del motor depende de la frecuencia y de la cantidad de
polos del campo magnético.
Para que este tipo de motores pueda funcionar, por la bobina del
rotor debe circular una corriente continua para que reaccione el
campo producido por la misma con el campo del estator. Es decir,
que se produzca una reacción o fuerza que obligue a girar al rotor.
Para el arranque, como en general no se dispone de una fuente de
corriente continua que permita arrancar al motor por sí mismo, se lo
hace trabajar como motor de inducción hasta que alcance su
velocidad de régimen, en ese momento se aplica a los
arrollamientos del rotor un corriente continua suplementaria que lo
obliga a pasar al sincronismo y funcionar a velocidad constante.
Si en un motor sincrónico se sobreexcita el circuito inductor el
campo de los polos es superior al requerido y el motor comienza a
suministrar a la red energía eléctrica reactiva, o sea que permite
corregir el factor de potencia.

<!-- p. 384 -->

Requisitos Generales para los Materiales Eléctricos
Motores de corriente alterna monofásicos 4/13

Se utilizan para pequeñas potencias, generalmente hasta 7,5 HP, y se clasifican en:
De inducción Se han impuesto, por su simplicidad, como la solución ideal para los
usos domésticos. Tienen un solo juego de devanados en el estator
que produce un campo magnético de polaridad alternativa, pero que
no es giratorio.
Si por algún procedimiento se imprime al rotor un movimiento inicial
éste cortará las líneas de fuerza, produciendo una fuerza
electromotriz que origina un movimiento. Es decir que una vez que
arranca en una dirección el motor continuará su giro en esa
dirección.

Para el movimiento inicial es necesario recurrir a algún medio
auxiliar; pero una vez que arranca funciona como un motor trifásico
en cuanto a su rendimiento, deslizamiento y factor de potencia.
Los motores monofásicos de inducción se pueden clasificar de
acuerdo a su forma de arranque en:
a) De fase dividida: El sistema de arranque consiste en colocar un
segundo devanado en el estator para permitir arrancar el motor bajo
carga.
El circuito del devanado auxiliar es de gran reactancia y poca
resistencia y el principal de poca resistencia y gran reactancia. Ello
produce el efecto de dos fases y un campo rotatorio bajo el cual
arranca el motor (aunque con un par reducido).
Cuando la velocidad es cercana a la nominal se desconecta el
arrollamiento auxiliar y el motor sigue funcionando como motor
monofásico con un solo devanado.
Se aplica para pequeños artefactos como ventiladores, bombas,
heladeras, etc.
b) De arranque con capacitor: El estator es similar al caso anterior
en cuanto a que incluye un arrollamiento auxiliar para el arranque,
pero en lugar de la reactancia y resistencia se utiliza un capacitor
que provoca el desfasaje de la corriente y origina el par giratorio de
arranque.
Se los utiliza para compresores pequeños de heladeras y
mecanismos con mucha inercia en el arranque.

<!-- p. 385 -->

De repulsión Tienen un devanado monofásico en el estator y un rotor bobinado,
con conmutador y escobillas. Las escobillas se conectan en
cortocircuito generando corrientes inducidas que provocan una
repulsión entre las bobinas del estator y las del rotor, originando el
movimiento de rotación.
Estos motores sólo se utilizan cuando se requiere una gran cupla de
arranque y el ruido del conmutador y las escobillas no resultan un
inconveniente.

<!-- p. 386 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque directo en motores de c.a. 5/13

Se clasifican en:
G Arranque directo (a tensión nominal).
G Arranque a tensión reducida.
Para la elección del sistema debe tenerse en cuenta que en el arranque el motor toma una corriente
mayor que la normal produciendo perturbaciones en la red de distribución, como caída de tensión
(muy notables en los elementos de iluminación) y que pueden afectar el funcionamiento de otros
elementos conectados a la misma. Estos inconvenientes no son tan importantes en motores
pequeños que pueden arrancar a tensión nominal.
El código municipal fija los límites de corriente en el arranque según la tabla siguiente:
Potencia nominal (CV) Intensidad de arranque
Hasta 3 4 veces la intensidad nominal
mas de 3 hasta 6 3,5 "
mas de 6 hasta 9 3,1 "
mas de 9 hasta 12 2,8 "
mas de 12 hasta 15 2,5 "
mas de 15 hasta 18 2,3 "
mas de 18 hasta 21 2,1 "
mas de 21 hasta 24 1,9 "
mas de 24 hasta 27 1,7 "
mas de 27 hasta 30 1,5 "
mas de 30 1,4 "

La máxima caída de tensión en la red no debe superar el 15% en el arranque.
Los circuitos con motores deben contar con interruptores que corten todas las fases o polos
simultáneamente y con protecciones que corten automáticamente cuando la corriente adquiera
valores peligrosos.
En los motores trifásicos debe colocarse una protección automática adicional que corte el circuito
cuando falte una fase o la tensión baje de un valor determinado.

<!-- p. 387 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque directo en motores de c.a. 6/13

Un motor arranca en forma directa cuando a sus bornes se aplica directamente la tensión a la que
debe trabajar.
Suponiendo que el motor arranca a plena carga el bobinado tiende a absorber una cantidad de
corriente muy superior a la nominal, lo que hace que las líneas incrementen considerablemente su
carga y como consecuencia directa una caída de tensión. La intensidad de corriente durante la fase
de arranque puede estar entre 6 a 8 veces la corriente nominal del motor.
Su principal ventaja es el elevado par de arranque: 1,5 veces el nominal. Cuando se igualan el par
motor y el par resistente, la velocidad del motor se estabiliza y con ella la intensidad absorbida por el
motor.

Si se tuvieran muchos motores que paran y arrancan de forma intermitente, se tendrá un gran
problema de perturbaciones en la red eléctrica, si los motores son de media y gran potencia. Por lo
tanto, el arranque directo sólo se utiliza para motores pequeños que no necesiten de una gran cupla
de arranque.
Los dispositivos de arranque pueden ser manuales o los denominados "contactores" que presentan
las siguientes ventajas:
G Efectuar el mando a distancia del motor con cables de secciones pequeñas (sólo
se requiere la corriente necesaria para la bobina de arranque).
G Facilitar el accionamiento y diseño del dispositivo de control por trabajar con
intensidades reducidas.

<!-- p. 388 -->



<!-- p. 389 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque de Motores de c.a. con Tensión Reducida - Generalidades 7/13

Siempre que sea posible conviene arrancar los motores a plena tensión, pero de existir algún
inconveniente para ello se debe recurrir a alguno de los métodos de arranque por tensión reducida.
También se los utiliza para motores grandes o con gran "cupla de arranque".
El procedimiento consiste en producir en el momento del arranque en los arrollamientos del motor
una tensión menor que la nominal. Al reducirse la tensión se reduce proporcionalmente la corriente,
la intensidad del campo magnético y la cupla motriz.
Entre los dispositivos de arranque por tensión reducida más utilizados podemos mencionar:
G Arrancador estrella - triángulo.
G Autotransformador de arranque.
G Arrancadores electrónicos.

<!-- p. 390 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque de Motores de c.a. con Tensión Reducida - Arrancador 8/13
estrella / triángulo
Es el procedimiento más empleado para arranque a tensión reducida, debido a:
G Su construcción simple
G Su precio reducido
G Su confiabilidad
El procedimiento para reducir la tensión en el arranque consiste en permutar las conexiones de los
arrollamientos en los motores trifásicos previstos para la red de 3 x 380 V.
Primero se conectan en estrella, o sea que reciben la tensión de fase de 220 V. y luego se conecta
en triángulo a la tensión de 380 V.; es decir que la tensión durante el arranque se reduce 1,73 veces.
Por ser ésta una relación fija, y dado que la influencia de la tensión sobre la corriente y la cupla es
potencial, tanto la corriente como el par de arranque del motor se reducen en tres veces. Además, es
necesario que el motor esté construído para funcionar en triángulo con la tensión de la línea (380 /
660V.). Si no es así, no se lo puede conectar; además el motor debe tener sus seis bornes
accesibles (situación que no se da en las bombas sumergibles).
La permutación se hace en forma automática luego que el motor alcanza determinada velocidad.
Para ello se abren las bobinas del estator y se las conecta al conmutador. En este caso al motor
ingresan 6 cables más el de puesta a tierra. El esquema típico de conexionado es:

En el caso más simple tres contactores realizan la tarea de maniobrar el motor. Se decide en qué
instante se realiza el pasaje de estrella a triángulo. La protección del motor se hace por medio de un
relé térmico

<!-- p. 391 -->

El térmico debe estar colocado en las fases del motor. La regulación del mismo debe hacerse a un
valor que resulta de multiplicar la corriente de línea por 0,58.
La protección del circuito más adecuada también es el fusible. Los valores de ajuste del circuito se
pueden consultar de la tabla siguiente:
Pot. 3 x 400V Termicos y Reg.
en AC 3 Intensidad nominal Fusible NH
1500 rpm instalado en
kW CV Línea Fase Rango A
0.75 1 1.95 1.13 1 1.6 4
1 1.5 2.8 1.62 1.6 2.5 6
1.5 2 3.7 2.14 1.6 2.5 6
2.2 3 5.2 3 2.5 4 10
3 4 6.8 3.9 2.5 4 10
4 5.5 8.9 5.2 4 6.3 16
5.5 11 11.7 6.8 6.3 10 25
11 15 22 12.8 8 12.5 25
15 20 31 18 16 25 50
18.5 25 38 22 20 32 63
22 30 45 26 20 32 63
30 40 60 35 25 35 63
37 50 72 37 32 50 100
45 60 85 49.3 32 50 100
55 75 103 60 50 63 160
75 100 140 81 63 90 200
90 125 168 97.5 90 120 200
110 150 205 119 90 120 250
132 180 238 138 120 150 250
160 220 290 168 150 180 250
200 270 350 203 160 250 315
250 340 440 255 250 400 315
315 430 540 313 250 400 500
630 860 980 566 400 630 630

Algunas indicaciones que se deben tener en cuenta sobre el punto de conmutación son:
G El pico de corriente que toma el motor al conectar a plena tensión (etapa de triángulo) debe
ser el menor posible; por ello, la conmutación debe efectuarse cuando el motor esté cercano a
su velocidad nominal (95% de la misma), es decir cuando la corriente de arranque baje
practicamente a su valor normal en la etapa de estrella.
G El relé de tiempo debe ajustarse para conmutar en este momento, no antes ni mucho después.
Un arranque normal puede durar hasta 10 seg., si supera los 12 seg. se debe consultar al
proveedor del equipo. Si no se cumple con lo anterior, el pico de coriente que se produce al
pasar a la etapa de triángulo es muy alto, perjudicando a los contactores, al motor y a la
máquina accionada. El efecto es similar al de un arranque directo.
Con el fin de aumentar el grado de seguridad en las instalaciones y la rapidez en el armado de
tableros de mando, en los aparatos de maniobra se ha incorporado la técnica de conexionado de
bornes abiertos, con tornillos imperdibles y guías para cables y atornillado.
Los bornes se entregan con sus tornillos flojos, de esta manera no es necesario perder tiempo para
realizar las conexiones. Los tornillos son imperdibles, lo que garantiza la reducción del riesgo de falla
por caída de tornillos o arandelas durante el transporte o servicio.
Asimismo, los bornes están claramente identificados y las guías para el atornillado evitarán las fallas
de cableado y acelerarán su instalación. Los cables tienen un alojamiento bien preciso que impide los
cortocircuitos internos.

<!-- p. 392 -->

El riel DIN de 35 mm. aporta ventajas muy importantes para reducir tiempos y costos y aumenta
seguridad, prestación y calidad.

<!-- p. 393 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque de Motores de c.a. con Tensión Reducida - 9/13
Autotransformador de arranque
El dispositivo estrella - triángulo tiene el inconveniente de que la cupla de arranque que se obtiene a
veces no es suficiente para hacer arrancar máquinas con mucha inercia. Para ello se emplean dos
alternativas:
G autotransformadores de arranque
G arrancadores electrónicos
Ambos permiten conectar motores trifásicos con motor de jaula, los cuales traccionan, por ejemplo,
bombas sumergibles.
El Autotransformador de arranque es un dispositivo similar al estrella-triángulo, salvo por el hecho
de que la tensión reducida en el arranque se logra mediante bobinas auxiliares que permiten
aumentar la tensión en forma gradual, permitiendo un arranque suave.

Su único inconveniente son las conmutaciones de las etapas que se realizan bruscamente,
produciendo en algunas ocasiones daños perjudiciales al sistema mecánico o a la máquina
traccionada. Por ejemplo, desgaste prematuro en los acoplamientos (correas, cadenas, engranajes o
embragues de acoplamiento) o en casos extremos roturas por fatiga del eje o rulemanes del motor,
producidos por los grandes esfuerzos realizados en el momento del arranque.
Las características más comunes son:
Nro. de puntos de Tensión en el motor Corriente absorbida Par de arranque
arranque (1er. punto) (1er. punto) (1er. punto)
2 65% de Ul 42% de Ia 42% del par
3 55% de Ul 30% de Ia 33% del par

<!-- p. 394 -->

Donde: Ul es la tensión de la línea e Ia es la intensidad de arranque, si éste fuera hecho en arranque
directo.

Las fórmulas de cálculo que se aplican son:
Ub = K * Ul Tensión en bornes del motor
Cm = k2 * Ul Par motor
Il = K2 * C Intensidad de línea
Im = k2 * Ia Intensidad motor
K = Us / Ul Relación de tensiones

Donde: Ul = Intensidad de línea, Ia = Intensidad de arranque directo, C = Par de arranque directo y
Us = Tensión de salida del transformador

<!-- p. 395 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque de Motores con Tensión Reducida - Arrancador electrónico 10/13

Los arrancadores electrónicos son una mejor solución que los autotransformadores gracias a la
posibilidad de su arranque suave, permitiendo un aumento en la vida útil de todas las partes
involucradas.
Consisten básicamente en un convertidor estático, alterna - alterna, generalmente de tiristores, que
permiten el arranque de motores en c. a. con aplicación progresiva de tensión con la consiguiente
limitación de corriente y par de arranque.
Al iniciar el arranque, los tiristores dejan pasar la corriente que alimenta el motor según la
programación realizada en el circuito de maniobra, que irá aumentando hasta alcanzar los valores
nominales de la tensión de servicio.
La posibilidad de arranque progresivo, se puede realizar para detener el motor, de manera que vaya
reduciendo la tensión a un valor del 60% del valor nominal y en ese momento hacer el paro.
Ellos ofrecen:
G Selección de parada suave evitando, por ejemplo, los dañinos golpes de ariete en las cañerías
durante la parada de las bombas.
G "Detención" por inyección de corriente continua para la parada más rápida de las masas en
movimiento.
G Protecciones incorporadas:
H Por asimetría.
H Contra sobretemperatura y sobrecarga.
H Contra falla de tiristores.
H Vigilancia del tiempo de arranque con limitación de la corriente.
G Control de servicio con inversión de marcha.

G Optimización del cos a carga parcial, maximizando el ahorro de energía durante el
proceso.
G Instalación más simple que un arrancador convencional.
G Menores dimensiones y, por lo tanto, necesidad de un gabinete más pequeño que para un
autotransformador.
G Ahorro en el mantenimiento por ausencia de partes en movimiento que sufran desgastes.

<!-- p. 396 -->

Requisitos Generales para los Materiales Eléctricos
Variadores de Frecuencia 11/13

En la mayoría de los casos en que se aplica la variación de velocidad se requiere un par constante,
sin que influyan las variaciones de velocidad.
En corriente alterna la velocidad dada por un motor trifásico de tipo jaula de ardilla, es fija y no tiene
posibilidad de variación. Su valor viene dado por la fórmula:
n = (60 * F) / p
Siendo: n = velocidad del motor (rpm), F = frecuencia y p = pares de polos (N + S)
Por lo tanto, sólo se puede variar la velocidad variando la frecuencia de alimentación.
Un variador de frecuencia consiste básicamente en un convertidor estático a tiristores, cuya misión es
variar la frecuencia de alimentación del motor, consiguiendo así diferentes velocidades a diferentes
frecuencias.

<!-- p. 397 -->

Requisitos Generales para los Materiales Eléctricos
Motores de corriente continua 12/13

Con los medios de rectificación de que se dispone actualmente resulta fácil y práctico la utilización de
motores de corriente continua, debido a la facilidad que tienen para regular su velocidad.
En la práctica se utilizan diversos motores de c.c. como ser:
G De excitación independiente.
G De excitación serie.
G De excitación derivación (shunt).
G De excitación compuesta (compound).
G Motor universal.
G Motor de imanes.
G Motores especiales.
Dentro de los motores de excitación independiente, serie, derivación y compuesta, se distinguen los
siguientes bobinados cuya denominación y marcaje señalamos:
AB - Inducido
GH - Polos auxiliares y de compensación.
JK - Bobinado inductor independiente.
EF - Bobinado inductor serie.
CD - Bobinado inductor derivación.
Los motores de corriente continua pueden variar su velocidad por diferentes procedimientos
actuando sobre la tensión de excitación. Los más utilizados son el reóstato de regulación y los
variadores electrónicos de velocidad.
Un motor de corriente continua queda definido por:
G Red que alimenta al variador (tensión y sistema de c.a.).
G Tipo de motor en función de la c. c.
G Potencia en kW.
G Velocidad máxima en rpm.
G Gama de trabajo, mínima y máxima.
G Par a transmitir, en Nm.
G Tensión del inducido, en V.
G Tensión del inductor, en V.
G Intensidad del inducido, en A
G Intensidad del inductor, en A.
G Grado de protección IP
G Tipo de fijación y salida del eje.
El tipo de convertidor necesario depende de la clase de servicio que se requiera, las que pueden ser:
Servicio clase I Empleo al 100% de In, sin posibilidad de sobrecarga.

Servicio clase II Empleo al 100% de In, con posibilidad de 150% de In durante 1
minuto, que puede repetirse cada hora.

<!-- p. 398 -->

Servicio clase III Empleo al 100% de In, sin posibilidad de 125% de In durante 2
hs. y del 200% de In durante 10s.
A cada sobrecarga debe seguir el tiempo para que el motor
adquiera su temperatura de régimen.

<!-- p. 399 -->

Requisitos Generales para los Materiales Eléctricos
Arranque en motores de corriente continua 13/13

Los sistemas más comunes para arranque de motores en corriente continua son:
G Par de arranque muy elevado.
Motor de excitación G Fácil control de velocidad en forma automática. independiente
G Requiere reóstato de arranque.
G Se utiliza en motores pequeños.
G Par de arranque muy elevado.
Motor de excitación serie G Difícil control de velocidad.
G Requiere reóstato de arranque.
G Se utiliza para tracción eléctrica.
G Par de arranque menor que en el motor serie.
Motor con excitación G Muy estable. derivación (shunt)
G Requiere reóstato de arranque en el inducido.
G Utilizado en máquinas herramientas.
G Par de arranque más elevado que el motor en derivación
Motor con excitación G Muy estable. compuesta
G Requiere reóstato de arranque en el inducido.
G Utilizado en máquinas herramientas y para tracción.

<!-- p. 400 -->

Requisitos Generales para los Materiales Eléctricos
Motores eléctricos - Características y clasificación 2/13

Un motor es una máquina capaz de producir movimiento mediante la transformación de la energía
eléctrica en fuerza mecánica. Ello se debe a que cuando la corriente eléctrica circula por un conductor
se crea alrededor del mismo un campo magnético que es función directa de la intensidad de esa
corriente.
Si a ese conductor por el cual circula corriente se lo introduce dentro de un campo magnético se
origina una fuerza que tiende a desplazarlo. Este es el principio básico de los motores eléctricos.

Los motores se componen básicamente de dos partes principales: el estator que es la parte fija y el
rotor o inducido, que es la parte móvil.
Sobre la carcaza de los motores se coloca, en un lugar visible, una placa que lleva impresas sus
características principales, como ser:
Marca del fabricante.
Número de serie de fabricación.
Tensión o tensiones de trabajo.
Intensidad o intensidades de trabajo.
Potencia del motor.
Velocidad a la que se obtiene la potencia señalada.
Factor de potencia.
Clase de servicio.
Clase de aislamiento.
Los motores se pueden clasificar de acuerdo a:
G Potencia fraccionaria o menor a 1 HP (1/4, 1/2, etc.)
Su tamaño G Potencia integral o mayor a 1 HP (1; 1,5; 2; etc).
G De serie: fabricados en cantidad y a bajo costo.
Según su forma de G Especiales: fabricados a pedido y de alto costo. fabricación
G De corriente continua: derivación, serie y compuestos.
Por la corriente de suministro G De corriente alterna trifásica: asincrónicos y sincrónicos.
G De corriente alterna monofásica: asincrónicos, a colector,
etc.
G Permanente: funcionan por largos períodos con sus
Según el tipo de servicio parámetros nominales sin exceder la temperatura
máxima calculada.
G Temporarios: funcionan cierto tiempo con sus
parámetros nominales hasta alcanzar la temperatura
máxima y luego se paran hasta enfriarse a temperatura
ambiente.
G Con ventilador incorporado: montado sobre el eje del
De acuerdo a la forma de motor, sirve para refrigerar la carcaza.
refrigeración G Autoenfriantes: Con disipadores de calor en la carcaza.
G Con ventilador independiente: ajeno al motor.
G Refrigerados por agua: sólo para usos muy especiales.

<!-- p. 401 -->

Según su protección (según El grado de protección se indica por las normas IP (1era. y 2da.
las condiciones ambientales) cifras significativas), que indican, por ej.:
G Contra agua (goteos, salpicaduras, chorros, lluvias, etc.)
G Contra objetos sólidos.
G Contra polvo, etc.
Dos casos muy comunes son el motor blindado, para locales
saturados de vapores y/o gases corrosivos y el de protección
antiexplosiva, para locales donde se fabrican o manipulan
materiales peligrosos.
G "e": clase de protección "seguridad aumentada".
Por su protección contra G "d": clase de protección "blindaje antideflagrante".explosión
G "p": clase de protección "presurizada".
G "o": clase de protección "blindaje de aceite".
G "i": clase de protección "seguridad propia".
G "s": clase de protección "especial".
G "T": temperatura máxima 90°C.
De acuerdo a su clase de G "A": temperatura máxima 105°C.aislación
G "E": temperatura máxima 120°C.
G "B": temperatura máxima 130°C.
G "F": temperatura máxima 155°C.
G "N": temperatura máxima 180°C.
G "C": temperatura máxima más de 180°C.
G Constante: independientemente de la carga.
Por la velocidad de rotación G Variable: con la variación de la carga.
(rpm):
G Ajustable: independientemente de la carga.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 402 -->

Requisitos Generales para los Materiales Eléctricos
Motores de corriente alterna trifásicos 3/13

Existen dos tipos básicos de motores trifásicos, cuyas características son:
Motor asincrónico Es el más fácil de arrancar y el más económico. Consiste en un
mecanismo al cual ingresa energía eléctrica en forma de un
conjunto de corrientes trifásicas y se convierte en energía mecánica
bajo la forma de un movimiento giratorio de velocidad ligeramente
variable con la carga.
El estator está constituído por un núcleo de hierro laminado en cuyo
interior existen tres arrollamientos o bobinas, uno por fase,
colocados simétricamente formando un ángulo de 120º.

Funcionamiento: Sometido a una corriente alterna, los polos del
estator se trasladan continuamente creando un campo móvil
llamado "campo giratorio". Si un cilindro de material conductor se
introduce en el espacio libre que queda en el interior del estator, las
líneas de fuerza magnéticas cortarán dicho cilindro induciendo
fuerzas electromotrices en el mismo, haciendo girar el cilindro en el
mismo sentido que giran los polos.
La velocidad de giro del motor se mide en revoluciones por minuto
(RPM) y cumple con la siguiente fórmula:
RPM = (f / 2n) * 60
Donde: f = ciclos por segundo (es la frecuencia de la red) y n =
número de polos.
Si el cilindro girara a la misma velocidad que los polos, el flujo
magnético dejaría de cortar transversalmente al cilindro,
desapareciendo la corriente inducida y por lo tanto el "par motor".
Por este motivo se llama a este motor "asincrónico", en
contraposición con el "sincrónico", que gira a la misma velocidad de
la red.
La pequeña diferencia se denomina "resbalamiento", y es del orden
del 3 al 5% de la frecuencia de la red. Si el cilindro (rotor) efectúa un
trabajo mecánico el resbalamiento aumentará, siendo mayor el
número de líneas de fuerza que lo corten, con lo que el par motor
aumentará para adecuarse a dicho trabajo.
Tipos de motores de acuerdo a las características del rotor:
a) De jaula de ardilla: Es el más común, consiste en un núcleo de
hierro laminado, en cuya periferia se efectúan ranuras donde se
colocan conductores o barras de cobre, que se ponen en
cortocircuito en sus extremos soldándolas a anillos de cobre.

<!-- p. 403 -->

Al no tener colectores, escobillas, etc, son muy simples y están
prácticamente libres de fallas. Funcionan a velocidad prácticamente
constante y se utilizan para el accionamiento de compresores,
ventiladores, bombas, etc.

b) De rotor bobinado: El motor de jaula de ardilla tiene el
inconveniente de que la resistencia del conjunto es invariable, no
son adecuados cuando se debe regular la velocidad durante la
marcha.
En estos casos se utiliza el motor de rotor bobinado que, como su
nombre lo indica, está constituído por un bobinado trifásico similar al
del estator, cuyos arrollamientos aislados terminan en anillos
rozantes que se conectan por medio de escobillas a un dispositivo
de control.

Este dispositivo permite:
G aumentar la cupla de arranque.
G variar la velocidad del motor en marcha.
Estas características los hacen útiles para aplicaciones en máquinas
de gran inercia inicial y variación de velocidad, como grúas,
elevadores, mecanismos pesados, etc.

Motor sincrónico Su principio de funcionamiento se basa en el acoplamiento
magnético entre el campo magnético giratorio creado por los
arrollamientos del estator y el campo magnético fijo creado por el
arrollamiento del rotor que es recorrido por una corriente continua.
La velocidad del motor depende de la frecuencia y de la cantidad de
polos del campo magnético.
Para que este tipo de motores pueda funcionar, por la bobina del
rotor debe circular una corriente continua para que reaccione el
campo producido por la misma con el campo del estator. Es decir,
que se produzca una reacción o fuerza que obligue a girar al rotor.
Para el arranque, como en general no se dispone de una fuente de
corriente continua que permita arrancar al motor por sí mismo, se lo
hace trabajar como motor de inducción hasta que alcance su
velocidad de régimen, en ese momento se aplica a los
arrollamientos del rotor un corriente continua suplementaria que lo
obliga a pasar al sincronismo y funcionar a velocidad constante.
Si en un motor sincrónico se sobreexcita el circuito inductor el
campo de los polos es superior al requerido y el motor comienza a
suministrar a la red energía eléctrica reactiva, o sea que permite
corregir el factor de potencia.

<!-- p. 404 -->

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 405 -->

Requisitos Generales para los Materiales Eléctricos
Motores de corriente alterna monofásicos 4/13

Se utilizan para pequeñas potencias, generalmente hasta 7,5 HP, y se clasifican en:
De inducción Se han impuesto, por su simplicidad, como la solución ideal para los
usos domésticos. Tienen un solo juego de devanados en el estator
que produce un campo magnético de polaridad alternativa, pero que
no es giratorio.
Si por algún procedimiento se imprime al rotor un movimiento inicial
éste cortará las líneas de fuerza, produciendo una fuerza
electromotriz que origina un movimiento. Es decir que una vez que
arranca en una dirección el motor continuará su giro en esa
dirección.

Para el movimiento inicial es necesario recurrir a algún medio
auxiliar; pero una vez que arranca funciona como un motor trifásico
en cuanto a su rendimiento, deslizamiento y factor de potencia.
Los motores monofásicos de inducción se pueden clasificar de
acuerdo a su forma de arranque en:
a) De fase dividida: El sistema de arranque consiste en colocar un
segundo devanado en el estator para permitir arrancar el motor bajo
carga.
El circuito del devanado auxiliar es de gran reactancia y poca
resistencia y el principal de poca resistencia y gran reactancia. Ello
produce el efecto de dos fases y un campo rotatorio bajo el cual
arranca el motor (aunque con un par reducido).
Cuando la velocidad es cercana a la nominal se desconecta el
arrollamiento auxiliar y el motor sigue funcionando como motor
monofásico con un solo devanado.
Se aplica para pequeños artefactos como ventiladores, bombas,
heladeras, etc.
b) De arranque con capacitor: El estator es similar al caso anterior
en cuanto a que incluye un arrollamiento auxiliar para el arranque,
pero en lugar de la reactancia y resistencia se utiliza un capacitor
que provoca el desfasaje de la corriente y origina el par giratorio de
arranque.
Se los utiliza para compresores pequeños de heladeras y
mecanismos con mucha inercia en el arranque.

De repulsión Tienen un devanado monofásico en el estator y un rotor bobinado,
con conmutador y escobillas. Las escobillas se conectan en
cortocircuito generando corrientes inducidas que provocan una
repulsión entre las bobinas del estator y las del rotor, originando el
movimiento de rotación.
Estos motores sólo se utilizan cuando se requiere una gran cupla de
arranque y el ruido del conmutador y las escobillas no resultan un
inconveniente.

<!-- p. 406 -->

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 407 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque directo en motores de c.a. 5/13

Se clasifican en:
G Arranque directo (a tensión nominal).
G Arranque a tensión reducida.
Para la elección del sistema debe tenerse en cuenta que en el arranque el motor toma una corriente
mayor que la normal produciendo perturbaciones en la red de distribución, como caída de tensión
(muy notables en los elementos de iluminación) y que pueden afectar el funcionamiento de otros
elementos conectados a la misma. Estos inconvenientes no son tan importantes en motores
pequeños que pueden arrancar a tensión nominal.
El código municipal fija los límites de corriente en el arranque según la tabla siguiente:
Potencia nominal (CV) Intensidad de arranque
Hasta 3 4 veces la intensidad nominal
mas de 3 hasta 6 3,5 "
mas de 6 hasta 9 3,1 "
mas de 9 hasta 12 2,8 "
mas de 12 hasta 15 2,5 "
mas de 15 hasta 18 2,3 "
mas de 18 hasta 21 2,1 "
mas de 21 hasta 24 1,9 "
mas de 24 hasta 27 1,7 "
mas de 27 hasta 30 1,5 "
mas de 30 1,4 "

La máxima caída de tensión en la red no debe superar el 15% en el arranque.
Los circuitos con motores deben contar con interruptores que corten todas las fases o polos
simultáneamente y con protecciones que corten automáticamente cuando la corriente adquiera
valores peligrosos.
En los motores trifásicos debe colocarse una protección automática adicional que corte el circuito
cuando falte una fase o la tensión baje de un valor determinado.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 408 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque directo en motores de c.a. 6/13

Un motor arranca en forma directa cuando a sus bornes se aplica directamente la tensión a la que
debe trabajar.
Suponiendo que el motor arranca a plena carga el bobinado tiende a absorber una cantidad de
corriente muy superior a la nominal, lo que hace que las líneas incrementen considerablemente su
carga y como consecuencia directa una caída de tensión. La intensidad de corriente durante la fase
de arranque puede estar entre 6 a 8 veces la corriente nominal del motor.
Su principal ventaja es el elevado par de arranque: 1,5 veces el nominal. Cuando se igualan el par
motor y el par resistente, la velocidad del motor se estabiliza y con ella la intensidad absorbida por el
motor.

Si se tuvieran muchos motores que paran y arrancan de forma intermitente, se tendrá un gran
problema de perturbaciones en la red eléctrica, si los motores son de media y gran potencia. Por lo
tanto, el arranque directo sólo se utiliza para motores pequeños que no necesiten de una gran cupla
de arranque.
Los dispositivos de arranque pueden ser manuales o los denominados "contactores" que presentan
las siguientes ventajas:
G Efectuar el mando a distancia del motor con cables de secciones pequeñas (sólo
se requiere la corriente necesaria para la bobina de arranque).
G Facilitar el accionamiento y diseño del dispositivo de control por trabajar con
intensidades reducidas.

<!-- p. 409 -->

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 410 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque de Motores de c.a. con Tensión Reducida - Generalidades 7/13

Siempre que sea posible conviene arrancar los motores a plena tensión, pero de existir algún
inconveniente para ello se debe recurrir a alguno de los métodos de arranque por tensión reducida.
También se los utiliza para motores grandes o con gran "cupla de arranque".
El procedimiento consiste en producir en el momento del arranque en los arrollamientos del motor
una tensión menor que la nominal. Al reducirse la tensión se reduce proporcionalmente la corriente,
la intensidad del campo magnético y la cupla motriz.
Entre los dispositivos de arranque por tensión reducida más utilizados podemos mencionar:
G Arrancador estrella - triángulo.
G Autotransformador de arranque.
G Arrancadores electrónicos.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 411 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque de Motores de c.a. con Tensión Reducida - Arrancador 8/13
estrella / triángulo
Es el procedimiento más empleado para arranque a tensión reducida, debido a:
G Su construcción simple
G Su precio reducido
G Su confiabilidad
El procedimiento para reducir la tensión en el arranque consiste en permutar las conexiones de los
arrollamientos en los motores trifásicos previstos para la red de 3 x 380 V.
Primero se conectan en estrella, o sea que reciben la tensión de fase de 220 V. y luego se conecta
en triángulo a la tensión de 380 V.; es decir que la tensión durante el arranque se reduce 1,73 veces.
Por ser ésta una relación fija, y dado que la influencia de la tensión sobre la corriente y la cupla es
potencial, tanto la corriente como el par de arranque del motor se reducen en tres veces. Además, es
necesario que el motor esté construído para funcionar en triángulo con la tensión de la línea (380 /
660V.). Si no es así, no se lo puede conectar; además el motor debe tener sus seis bornes
accesibles (situación que no se da en las bombas sumergibles).
La permutación se hace en forma automática luego que el motor alcanza determinada velocidad.
Para ello se abren las bobinas del estator y se las conecta al conmutador. En este caso al motor
ingresan 6 cables más el de puesta a tierra. El esquema típico de conexionado es:

En el caso más simple tres contactores realizan la tarea de maniobrar el motor. Se decide en qué
instante se realiza el pasaje de estrella a triángulo. La protección del motor se hace por medio de un
relé térmico
El térmico debe estar colocado en las fases del motor. La regulación del mismo debe hacerse a un
valor que resulta de multiplicar la corriente de línea por 0,58.
La protección del circuito más adecuada también es el fusible. Los valores de ajuste del circuito se

<!-- p. 412 -->

pueden consultar de la tabla siguiente:
Pot. 3 x 400V Termicos y Reg.
en AC 3 Intensidad nominal Fusible NH
1500 rpm instalado en
kW CV Línea Fase Rango A
0.75 1 1.95 1.13 1 1.6 4
1 1.5 2.8 1.62 1.6 2.5 6
1.5 2 3.7 2.14 1.6 2.5 6
2.2 3 5.2 3 2.5 4 10
3 4 6.8 3.9 2.5 4 10
4 5.5 8.9 5.2 4 6.3 16
5.5 11 11.7 6.8 6.3 10 25
11 15 22 12.8 8 12.5 25
15 20 31 18 16 25 50
18.5 25 38 22 20 32 63
22 30 45 26 20 32 63
30 40 60 35 25 35 63
37 50 72 37 32 50 100
45 60 85 49.3 32 50 100
55 75 103 60 50 63 160
75 100 140 81 63 90 200
90 125 168 97.5 90 120 200
110 150 205 119 90 120 250
132 180 238 138 120 150 250
160 220 290 168 150 180 250
200 270 350 203 160 250 315
250 340 440 255 250 400 315
315 430 540 313 250 400 500
630 860 980 566 400 630 630

Algunas indicaciones que se deben tener en cuenta sobre el punto de conmutación son:
G El pico de corriente que toma el motor al conectar a plena tensión (etapa de triángulo) debe
ser el menor posible; por ello, la conmutación debe efectuarse cuando el motor esté cercano a
su velocidad nominal (95% de la misma), es decir cuando la corriente de arranque baje
practicamente a su valor normal en la etapa de estrella.
G El relé de tiempo debe ajustarse para conmutar en este momento, no antes ni mucho después.
Un arranque normal puede durar hasta 10 seg., si supera los 12 seg. se debe consultar al
proveedor del equipo. Si no se cumple con lo anterior, el pico de coriente que se produce al
pasar a la etapa de triángulo es muy alto, perjudicando a los contactores, al motor y a la
máquina accionada. El efecto es similar al de un arranque directo.
Con el fin de aumentar el grado de seguridad en las instalaciones y la rapidez en el armado de
tableros de mando, en los aparatos de maniobra se ha incorporado la técnica de conexionado de
bornes abiertos, con tornillos imperdibles y guías para cables y atornillado.
Los bornes se entregan con sus tornillos flojos, de esta manera no es necesario perder tiempo para
realizar las conexiones. Los tornillos son imperdibles, lo que garantiza la reducción del riesgo de falla
por caída de tornillos o arandelas durante el transporte o servicio.
Asimismo, los bornes están claramente identificados y las guías para el atornillado evitarán las fallas
de cableado y acelerarán su instalación. Los cables tienen un alojamiento bien preciso que impide los
cortocircuitos internos.
El riel DIN de 35 mm. aporta ventajas muy importantes para reducir tiempos y costos y aumenta
seguridad, prestación y calidad.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 413 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque de Motores de c.a. con Tensión Reducida - 9/13
Autotransformador de arranque
El dispositivo estrella - triángulo tiene el inconveniente de que la cupla de arranque que se obtiene a
veces no es suficiente para hacer arrancar máquinas con mucha inercia. Para ello se emplean dos
alternativas:
G autotransformadores de arranque
G arrancadores electrónicos
Ambos permiten conectar motores trifásicos con motor de jaula, los cuales traccionan, por ejemplo,
bombas sumergibles.
El Autotransformador de arranque es un dispositivo similar al estrella-triángulo, salvo por el hecho
de que la tensión reducida en el arranque se logra mediante bobinas auxiliares que permiten
aumentar la tensión en forma gradual, permitiendo un arranque suave.

Su único inconveniente son las conmutaciones de las etapas que se realizan bruscamente,
produciendo en algunas ocasiones daños perjudiciales al sistema mecánico o a la máquina
traccionada. Por ejemplo, desgaste prematuro en los acoplamientos (correas, cadenas, engranajes o
embragues de acoplamiento) o en casos extremos roturas por fatiga del eje o rulemanes del motor,
producidos por los grandes esfuerzos realizados en el momento del arranque.
Las características más comunes son:
Nro. de puntos de Tensión en el motor Corriente absorbida Par de arranque
arranque (1er. punto) (1er. punto) (1er. punto)
2 65% de Ul 42% de Ia 42% del par
3 55% de Ul 30% de Ia 33% del par

Donde: Ul es la tensión de la línea e Ia es la intensidad de arranque, si éste fuera hecho en arranque
directo.

<!-- p. 414 -->

Las fórmulas de cálculo que se aplican son:
Ub = K * Ul Tensión en bornes del motor
Cm = k2 * Ul Par motor
Il = K2 * C Intensidad de línea
Im = k2 * Ia Intensidad motor
K = Us / Ul Relación de tensiones

Donde: Ul = Intensidad de línea, Ia = Intensidad de arranque directo, C = Par de arranque directo y
Us = Tensión de salida del transformador

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 415 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de arranque de Motores con Tensión Reducida - Arrancador electrónico 10/13

Los arrancadores electrónicos son una mejor solución que los autotransformadores gracias a la
posibilidad de su arranque suave, permitiendo un aumento en la vida útil de todas las partes
involucradas.
Consisten básicamente en un convertidor estático, alterna - alterna, generalmente de tiristores, que
permiten el arranque de motores en c. a. con aplicación progresiva de tensión con la consiguiente
limitación de corriente y par de arranque.
Al iniciar el arranque, los tiristores dejan pasar la corriente que alimenta el motor según la
programación realizada en el circuito de maniobra, que irá aumentando hasta alcanzar los valores
nominales de la tensión de servicio.
La posibilidad de arranque progresivo, se puede realizar para detener el motor, de manera que vaya
reduciendo la tensión a un valor del 60% del valor nominal y en ese momento hacer el paro.
Ellos ofrecen:
G Selección de parada suave evitando, por ejemplo, los dañinos golpes de ariete en las cañerías
durante la parada de las bombas.
G "Detención" por inyección de corriente continua para la parada más rápida de las masas en
movimiento.
G Protecciones incorporadas:
H Por asimetría.
H Contra sobretemperatura y sobrecarga.
H Contra falla de tiristores.
H Vigilancia del tiempo de arranque con limitación de la corriente.
G Control de servicio con inversión de marcha.

G Optimización del cos a carga parcial, maximizando el ahorro de energía durante el
proceso.
G Instalación más simple que un arrancador convencional.
G Menores dimensiones y, por lo tanto, necesidad de un gabinete más pequeño que para un
autotransformador.
G Ahorro en el mantenimiento por ausencia de partes en movimiento que sufran desgastes.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 416 -->

Requisitos Generales para los Materiales Eléctricos
Variadores de Frecuencia 11/13

En la mayoría de los casos en que se aplica la variación de velocidad se requiere un par constante,
sin que influyan las variaciones de velocidad.
En corriente alterna la velocidad dada por un motor trifásico de tipo jaula de ardilla, es fija y no tiene
posibilidad de variación. Su valor viene dado por la fórmula:
n = (60 * F) / p
Siendo: n = velocidad del motor (rpm), F = frecuencia y p = pares de polos (N + S)
Por lo tanto, sólo se puede variar la velocidad variando la frecuencia de alimentación.
Un variador de frecuencia consiste básicamente en un convertidor estático a tiristores, cuya misión es
variar la frecuencia de alimentación del motor, consiguiendo así diferentes velocidades a diferentes
frecuencias.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 417 -->

Requisitos Generales para los Materiales Eléctricos
Motores de corriente continua 12/13

Con los medios de rectificación de que se dispone actualmente resulta fácil y práctico la utilización de
motores de corriente continua, debido a la facilidad que tienen para regular su velocidad.
En la práctica se utilizan diversos motores de c.c. como ser:
G De excitación independiente.
G De excitación serie.
G De excitación derivación (shunt).
G De excitación compuesta (compound).
G Motor universal.
G Motor de imanes.
G Motores especiales.
Dentro de los motores de excitación independiente, serie, derivación y compuesta, se distinguen los
siguientes bobinados cuya denominación y marcaje señalamos:
AB - Inducido
GH - Polos auxiliares y de compensación.
JK - Bobinado inductor independiente.
EF - Bobinado inductor serie.
CD - Bobinado inductor derivación.
Los motores de corriente continua pueden variar su velocidad por diferentes procedimientos
actuando sobre la tensión de excitación. Los más utilizados son el reóstato de regulación y los
variadores electrónicos de velocidad.
Un motor de corriente continua queda definido por:
G Red que alimenta al variador (tensión y sistema de c.a.).
G Tipo de motor en función de la c. c.
G Potencia en kW.
G Velocidad máxima en rpm.
G Gama de trabajo, mínima y máxima.
G Par a transmitir, en Nm.
G Tensión del inducido, en V.
G Tensión del inductor, en V.
G Intensidad del inducido, en A
G Intensidad del inductor, en A.
G Grado de protección IP
G Tipo de fijación y salida del eje.
El tipo de convertidor necesario depende de la clase de servicio que se requiera, las que pueden ser:
Servicio clase I Empleo al 100% de In, sin posibilidad de sobrecarga.

Servicio clase II Empleo al 100% de In, con posibilidad de 150% de In durante 1
minuto, que puede repetirse cada hora.

Servicio clase III Empleo al 100% de In, sin posibilidad de 125% de In durante 2
hs. y del 200% de In durante 10s.
A cada sobrecarga debe seguir el tiempo para que el motor
adquiera su temperatura de régimen.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 418 -->



<!-- p. 419 -->

Requisitos Generales para los Materiales Eléctricos
Arranque en motores de corriente continua 13/13

Los sistemas más comunes para arranque de motores en corriente continua son:
G Par de arranque muy elevado.
Motor de excitación G Fácil control de velocidad en forma automática. independiente
G Requiere reóstato de arranque.
G Se utiliza en motores pequeños.
G Par de arranque muy elevado.
Motor de excitación serie G Difícil control de velocidad.
G Requiere reóstato de arranque.
G Se utiliza para tracción eléctrica.
G Par de arranque menor que en el motor serie.
Motor con excitación G Muy estable. derivación (shunt)
G Requiere reóstato de arranque en el inducido.
G Utilizado en máquinas herramientas.
G Par de arranque más elevado que el motor en derivación
Motor con excitación G Muy estable. compuesta
G Requiere reóstato de arranque en el inducido.
G Utilizado en máquinas herramientas y para tracción.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 420 -->

Elementos de protección y maniobra de uso industrial

Maniobra de motores - Contactores

Protecciones para los motores - Generalidades

Protecciones para los motores - Relé térmico

Protecciones para los motores - Fusibles

Protecciones para los motores - Guardamotores

Seccionadores bajo carga

Motorreductores

Frenado de motores

<!-- p. 421 -->

Requisitos Generales para los Materiales Eléctricos
Maniobra de motores - Contactores 1/8

El Contactor es el aparato de conexión y maniobras más utilizado en la industria y en las
instalaciones eléctricas de edificios.
Es básicamente un interruptor que abre o cierra un circuito alternativamente por la acción de una
corriente de mando que activa un electroimán.
El contactor permite el arranque directo de motores trifásicos, es decir que admite corrientes de
arranque 6 u 8 veces las normales, siendo su mayor particularidad la sencillez de su accionamiento.
Este consta de un electroimán y un portacontactos accionado por éste. Se tiene así un aparato de
maniobras con las características de un relé, con el cual podemos realizar tareas de automatización,
mando a distancia y protección.
Debido al accionamiento por electroimán el contactor es un aparato ágil, con una muy larga vida útil y
con alta capacidad de maniobras.
El electroimán consta de dos partes: el núcleo magnético (parte móvil y parte fija) o núcleo y la
bobina. Como muestra la figura siguiente la bobina recibe la tensión de accionamiento del contactor,
conformando el denominado circuito de comando. En él también se incluyen los pulsadores de
arranque, de parada, lámparas de señales, etc.

Donde:
K = Contactor
F1 = Fusibles principales
T = Térmico
F2 = Fusibles de comando
La tensión de la bobina se debe elegir según la tensión disponible en el lugar del montaje.
Los contactos de maniobra del contactor realizan la conexión o no del circuito y están incluídos en el
portacontactos, que es movido por la bobina. Los contactos son la parte más delicada del contactor y
están fabricados con aleaciones de plata desarrolladas por distintos fabricantes.
Los contactores hasta 22 A. de corriente nominal pueden no tener cámaras apagachispas. Para
corrientes mayores es difícil manejar el arco de desconexión; por eso se incluyen las cámaras
apagachispas.
Por último, el otro elemento constitutivo del contactor son los contactos auxiliares que, también
sujetos al portacontacto, se mueven cuando la bobina del contactor es activada. Como su nombre lo

<!-- p. 422 -->

indica no sirven sino para cumplir funciones auxiliares como la autoretención en el comando por
pulsadores, el enclavamiento en un inversor de marcha, o la señalización del estado de marcha o no
de un motor por medio de lámparas de señalización y ojos de buey.
El contactor, además de ser un elemento muy ágil y seguro practicamente no requiere mantenimiento
durante su vida útil; no obstante se pueden suministrar algunos consejos:
Nucleo Nunca lavarlos con solventes ya que les quitarían los lubricantes
colocados en fábrica. Si están muy sucios con polvo o virutas se
deben limpiar con un trapo.
Nunca se debe limar el núcleo, si está muy dañado se lo debe
descartar ya que el contactor llegó al límite de su vida útil.
Se debe verificar que el núcleo cierre bien, ya que si no la bobina se
quemará por presencia de un entrehierro que aumentará la corriente
absorbida por ella.

Bobina Si se quemó cambiarla, cuidando que el nucleo cierre bien y que los
contactos no traben los portacontactos.
Otra causa de destrucción de las bobinas es cuando se las conecta
a una tensión de accionamiento mayor que la nominal. Una tensión
muy baja no permite el correcto cierre del contactor y puede destruir
los contactos.

Contactos principales Hay que cambiarlos sólo si están gastados y se puede ver el
material del portacontactos, o si han sido destruídos por un
cortocircuito.
Si los contactos están negros no significa que estén gastados, se
los puede seguir usando; eventualmente se pueden limpiar con un
trapo. Si se han formado cráteres no se los debe limar.

Cámara apagachispas Hay que cambiarlas con cada cambio de contactos principales para
asegurar que el contactor aún posee todas sus características
aislantes y es capaz de soportar una maniobra exigente.

Contactos auxiliares No se pueden reparar, en caso de falla se debe cambiar el bloque.

Para la elección del contactor se deberán considerar:
G La corriente de empleo Ie, que es la corriente a la que un contactor puede operar y está
definida para la tensión nominal, la categoría de empleo y la temperatura ambiente.
G La corriente Ith, que es aquella que un contactor puede soportar en condición cerrado por un
mínimo de 8 horas, sin que su temperatura exceda los límites dados por las normas.
G La vida eléctrica, expresada en ciclos de maniobra, es una condición adicional para la elección
del contactor y permite prever su ciclo de mantenimiento.

1 2 3 4 5 6 7 8

<!-- p. 423 -->

Requisitos Generales para los Materiales Eléctricos
Maniobra de motores - Contactores 1/8

El Contactor es el aparato de conexión y maniobras más utilizado en la industria y en las
instalaciones eléctricas de edificios.
Es básicamente un interruptor que abre o cierra un circuito alternativamente por la acción de una
corriente de mando que activa un electroimán.
El contactor permite el arranque directo de motores trifásicos, es decir que admite corrientes de
arranque 6 u 8 veces las normales, siendo su mayor particularidad la sencillez de su accionamiento.
Este consta de un electroimán y un portacontactos accionado por éste. Se tiene así un aparato de
maniobras con las características de un relé, con el cual podemos realizar tareas de automatización,
mando a distancia y protección.
Debido al accionamiento por electroimán el contactor es un aparato ágil, con una muy larga vida útil y
con alta capacidad de maniobras.
El electroimán consta de dos partes: el núcleo magnético (parte móvil y parte fija) o núcleo y la
bobina. Como muestra la figura siguiente la bobina recibe la tensión de accionamiento del contactor,
conformando el denominado circuito de comando. En él también se incluyen los pulsadores de
arranque, de parada, lámparas de señales, etc.

Donde:
K = Contactor
F1 = Fusibles principales
T = Térmico
F2 = Fusibles de comando
La tensión de la bobina se debe elegir según la tensión disponible en el lugar del montaje.
Los contactos de maniobra del contactor realizan la conexión o no del circuito y están incluídos en el
portacontactos, que es movido por la bobina. Los contactos son la parte más delicada del contactor y
están fabricados con aleaciones de plata desarrolladas por distintos fabricantes.
Los contactores hasta 22 A. de corriente nominal pueden no tener cámaras apagachispas. Para
corrientes mayores es difícil manejar el arco de desconexión; por eso se incluyen las cámaras

<!-- p. 424 -->

apagachispas.
Por último, el otro elemento constitutivo del contactor son los contactos auxiliares que, también
sujetos al portacontacto, se mueven cuando la bobina del contactor es activada. Como su nombre lo
indica no sirven sino para cumplir funciones auxiliares como la autoretención en el comando por
pulsadores, el enclavamiento en un inversor de marcha, o la señalización del estado de marcha o no
de un motor por medio de lámparas de señalización y ojos de buey.
El contactor, además de ser un elemento muy ágil y seguro practicamente no requiere mantenimiento
durante su vida útil; no obstante se pueden suministrar algunos consejos:
Nucleo Nunca lavarlos con solventes ya que les quitarían los lubricantes
colocados en fábrica. Si están muy sucios con polvo o virutas se
deben limpiar con un trapo.
Nunca se debe limar el núcleo, si está muy dañado se lo debe
descartar ya que el contactor llegó al límite de su vida útil.
Se debe verificar que el núcleo cierre bien, ya que si no la bobina se
quemará por presencia de un entrehierro que aumentará la corriente
absorbida por ella.

Bobina Si se quemó cambiarla, cuidando que el nucleo cierre bien y que los
contactos no traben los portacontactos.
Otra causa de destrucción de las bobinas es cuando se las conecta
a una tensión de accionamiento mayor que la nominal. Una tensión
muy baja no permite el correcto cierre del contactor y puede destruir
los contactos.

Contactos principales Hay que cambiarlos sólo si están gastados y se puede ver el
material del portacontactos, o si han sido destruídos por un
cortocircuito.
Si los contactos están negros no significa que estén gastados, se
los puede seguir usando; eventualmente se pueden limpiar con un
trapo. Si se han formado cráteres no se los debe limar.

Cámara apagachispas Hay que cambiarlas con cada cambio de contactos principales para
asegurar que el contactor aún posee todas sus características
aislantes y es capaz de soportar una maniobra exigente.

Contactos auxiliares No se pueden reparar, en caso de falla se debe cambiar el bloque.

Para la elección del contactor se deberán considerar:
G La corriente de empleo Ie, que es la corriente a la que un contactor puede operar y está
definida para la tensión nominal, la categoría de empleo y la temperatura ambiente.
G La corriente Ith, que es aquella que un contactor puede soportar en condición cerrado por un
mínimo de 8 horas, sin que su temperatura exceda los límites dados por las normas.
G La vida eléctrica, expresada en ciclos de maniobra, es una condición adicional para la elección
del contactor y permite prever su ciclo de mantenimiento.

<!-- p. 425 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de Protección de Motores - Generalidades 2/8

Así como los contactores son los encargados de maniobrar los motores, para la protección de los
mismos se emplean:
G los relé térmicos.
G los fusibles.
G los guardamotores.
Las protecciones deben mantener un nivel jerárquico según un orden lógico de protección (deben
estar coordinadas). Por ej. si en el tablero general los fusibles son de 50 A., los de los tableros
seccionales deberán ser de un rango menor, por Ej. 36A.
Para los motores, los fusibles y los protectores térmicos, se considera una protección contra
cortocircuitos, debiendo preveerse protectores para las corrientes máximas de arranque.
Para el diseño de los fusibles puede emplearse una tabla que da la intensidad de los mismos en
función de la intensidad de los motores a plena carga. Asimismo, deberá tenerse en cuenta que los
fusibles deberán admitir la corriente de arranque, que en algunos casos llega a 4 veces la intensidad
nominal.

<!-- p. 426 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de Protección de Motores - Relé térmico 3/8

Los relé térmicos (o simplemente térmicos) constituyen un método indirecto de protección ya que
miden la corriente que el motor está tomando de la red. En base a ella supone un determinado
estado de calentamiento del arrollamiento del motor.
Se basan en la particularidad que tienen los bimetales, de doblarse según la temperatura que tengan
y en la ley física de Joule o del calentamiento por efecto de la corriente eléctrica.
El relé térmico es un excelente medio de protección pero no protege al motor cuando el
calentamiento de éste se produce por causas ajenas a la corriente que está tomando de la red. En
esos casos, se recomienda el uso de sensores en los bobinados del motor, capaces de medir
exactamente la temperatura interna del mismo y de un equipo que analice el estado de temperatura
del motor y decida en consecuencia.
Donde:
\1) es el bimetal
\2) resistencia calefactora
\3) barra de disparo
\4) compensador de temperatura ambiente
\5) áncora de disparo
\6) regulación
\8) botón de reset

En el caso particular de Falta de Fase, y cuando el motor se calienta hay un aumento en el consumo
de corriente lo cual hace actuar al térmico.
Un ingenioso dispositivo de doble barra actuadora permite aumentar la sensibilidad del disparo en el
momento que falta una fase. De esta manera se logra reducir a la mitad los tiempos de actuación y
proteger así muy efectivamente al motor también en el caso de falta de fase.
El relé térmico siempre debe estar regulado al valor de funcionamiento del motor; sólo si está a plena
carga al valor de chapa del motor y nunca a un valor superior al nominal.
Los térmicos pueden tener señalización de relé disparado, botón de disparo, botón de reposición
automática o bloqueo de reconexión, y dos contactos auxiliares para desconexión del contactor y
para señalizar a distancia la falla.
En resumen, si la corriente del equipo (ej. motor) sobrepasa los valores admitidos, el térmico acciona
a un contacto auxiliar, éste a su vez desconecta el contactor que desconecta de la red al equipo
sobreexigido.
El alto nivel de protección que ofrece el relé termico depende de sus cualidades técnicas, entre ellas
se puede mencionar:

<!-- p. 427 -->

Las curvas de desconexión Estas curvas deben seguir lo más cerca posible las variaciones
de la temperatura del motor, midiéndola a través de la corriente
que éste toma de la red. Cuanto mayor es esta corriente más
rápido actúan estos relés (característica denominada de tiempo
inverso).

Protección contra falta de Este dispositivo, incluído en algunas líneas ofrecidas en plaza,
fase ofrece una notable mejora respecto de los térmicos
convencionales. El mecanismo acelera la desconexión del
motor cuando falta una fase, o sea, detecta con seguridad esta
falla.
El térmico no solo actúa por el aumento de corriente en las
fases que quedan.

Compensación de Para lograr una correcta desconexión debe eliminarse la
temperatura influencia de la temperatura ambiente sobre los bimetales; esto
se logra por un dispositivo compensador. Las curvas de
desconexión son independientes de la temperatura ambiente
entre -25°C y +55°C.

Contactos auxiliares Los relés de primera marca disponen de contactos auxiliares
galvánicamente separados y altamente resistentes a
vibraciones. El contacto normalmente cerrado se desconecta
del contactor al actuar el térmico.
El contacto normalmente abierto permite generar un aviso
óptico o acústico de la falla en el motor.

Térmico con o sin reset Generalmente es conveniente que el térmico no vuelva
automáticamente a su posición de "conectado" una vez que
haya actuado; sobre todo en automatismos que puedan llevar a
una serie de maniobras no deseadas (por ej. en bombas de
elevación de agua).
Cuando el motor es accionado vía pulsadores, de cualquier
forma debe ser puesto en marcha via su pulsador de arranque.
En este caso es práctico que el relé vuelva solo a su posición
de conectado automáticamente.
Ambas variantes estan incluídas en algunos modelos. Una
traba o botón permite conectarlo en automático (o sea sin
reset), o bien conectarlo en manual (es decir con reset). El
mismo botón permite reconectar el contactor.

Pulsador de prueba Un botón permite accionar sobre el contacto normalmente
cerrado y así probar si el conjunto está perfectamente
cableado. Además puede usarse como pulsador de
desconexión.

Indicador del estado del relé Un indicador suele mostrar si el térmico se disparó o no.

<!-- p. 428 -->

Medidas y montaje Las medidas del térmico corresponden en su ancho a las del
contactor correspondiente, esto permite ganar espacio en el
montaje.
Generalmente son fácilmente acoplables a su correspondiente
contactor, sin cableados adicionales, formando un conjunto
homogéneo y compacto; no obstante, de ser necesario pueden
montarse en forma separada (como ser sobre riel DIN).
Al montar el relé sobre el contactor el borne inferior de la
bobina es de difícil acceso; para ello se suele preveer un
cablecito que lleva a un borne de repetición sobre el frente del
térmico, el que debe ser conectado antes de montar el relé. De
esta forma el borne inferior de la bobina es accesible desde el
frente del térmico.

Manejo y regulación del Como se ha dicho, el relé debe ser ajustado al valor real de
térmico consumo del motor; dicho ajuste puede realizarse durante el
funcionamiento del equipo.

<!-- p. 429 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de Protección de Motores - Fusibles 4/8

Tanto los contactores como los térmicos son aparatos valiosos, por ello deben ser protegidos para el
caso de que exista una falla. El mejor medio para lograrlo, por su velocidad de actuación y por su
capacidad de ruptura elevada, es usar fusibles.
La segunda función del fusible, y muy importante, es la de seleccionar cuál es el circuito con fallas y
separarlo de la red para permitir que se continúe en servicio.
Se debe recordar que los fusibles "no se pueden reparar".

Para la elección de los fusibles como protección de relé térmicos en arranque directo se puede
emplear la siguiente tabla:
Regulación (A) Calibre fusible tipo 1 (*) Calibre fusible tipo 2 (**)
0.16 - 0.25 35 A 1 A
0.25 - 0.40 35 A 1,6 A
0.40 - 0.63 35 A 2 A

<!-- p. 430 -->

0.63 - 1.0 35 A 4 A
1.0 - 1.6 35 A 6 A
2.5 - 4.0 35 A 6 A
4.0 - 6.3 35 A 10 A
6.3 - 10 35 A 16 A
8 - 12.5 35 A 16 A
10 - 16 63 A 25 A
16 - 25 63 A 25 A
12.5 - 20 80 A 50 A
20 - 32 80 A 63 A
25 - 36 80 A 63 A
20 - 32 160 A 63 A
32 - 50 160 A 100 A
50 - 63 160 A 100 A
63 - 80 250 A 160 A
63 - 90 250 A 160 A
90 - 120 315 A 224 A
120 - 150 315 A 224 A
150 - 180 355 A 224 A
160 - 250 500 A 315 A
200 - 320 500 A 400 A
250 - 400 800 A 500 A
320 - 500 800 A 500 A
400 - 630 1000 A 630 A

(*) Se permite la destrucción del térmico, es posible que sea necesario cambiar contactor y térmico.
(**) En el térmico no puede haber daños, en el contactor pueden aparecer pequeños puntos de
soldadura, fácilmente separables.

<!-- p. 431 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de Protección de Motores - Guardamotores 5/8

Es un dispositivo que permite reunir todas las necesidades de un arranque directo en un solo
aparato.
Se trata de un interruptor automático cuya característica de disparo es exactamente igual a la del relé
térmico. Puede incluir el disparo por la falta de fase, la compensación de temperatura ambiente y un
disparo magnético ajustado para proteger adecuadamente al térmico. Por eso el guardamotor, dentro
de ciertos límites, reemplaza al conjunto contactor + térmico + fusibles.
Si bien logra reunir en un solo aparato las cualidades de tres, con las consecuentes ventajas de
espacio, tiempo de armado y cableado, tiene una limitada capacidad de ruptura, que le impide ser
colocado en cualquier instalación. Para instalaciones domiciliarias, inclusive edificios, el guardamotor
satisface todos los requerimientos.
Su condición de interruptor le da una reducida vida útil con una limitada frecuencia de maniobras. Su
accionamiento es manual, por lo que es necesario accionarlo de frente. Son muy limitadas las
posibilidades de realizar automatismos con él.

Para evitar la destrucción de alguno de los elementos de la instalación se puede efectuar una
combinación de dispositivos para aprovechar las bondades de cada uno de ellos. Estas
combinaciones sólo son factibles con algunos guardamotores ya que éstos tienen la propiedad de
limitar las corrientes de cortocircuito, protegiendo de esta manera al contactor.
Acción Combinación
Maniobra del motor Contactor Guardamotor Contactor
Protección del Motor Térmico Guardamotor Guardamotor
Protección del circuito Fusibles Guardamotor Guardamotor

<!-- p. 432 -->

Maniobra:
Frecuencia de maniobras elevada Reducido Elevado
Vida útil elevada Reducido Reducido
Mando a distancia Si No Si
Enclavamiento / señalización
Si Limitado Si
Protección del motor:
Contra sobrecargas Optima Optima Optima
Falta de fase Si Si Si
Protección del circuito:
Corto circuito Excelente Limitado Limitado
Limitación corriente Si Si Si
Costo:
Precio Normal Reducido Normal
Montaje Complejo Simple Regular
Espacio Grande Pequeño Reducido
Mantenimiento Algo Poco Poco
Ingeniería Poca Mucha Mucha

<!-- p. 433 -->

Requisitos Generales para los Materiales Eléctricos
Seccionadores bajo carga 6/8

Los seccionadores fusibles NH permiten conectar y desconectar sin peligro, en forma tripolar y bajo
carga, los consumos eléctricos a ellos conectados. En combinación con fusibles sirven para
protección contra sobrecarga y cortocircuito de máquinas y aparatos.
Responden a las prescripciones de las normas VDE 0660 e IEC 947-1 y -3. Están previstos para
servicio en ambientes cerrados en los cuales no se presenten condiciones extremas por polvo en
suspensión, vapores nocivos o gases.
Estos seccionadores se componen de un bastidor y una placa - manija aislante. El bastidor soporta
las tres bases unipolares con sus contactos tipo pinza. En dichas bases se insertan las cuchillas de
los fusibles NH. Estos aparatos están equipados con cámaras apagachispas y poseen protección
contra contacto casual, de manera que estando abierta la placa-manija todas las partes bajo tensión
se hallan cerradas.
El accionamiento es del tipo puerta, es decir, que puede ser montado en ella permitiendo su libre
desplazamiento. Por razones de seguridad no es posible abrir la puerta con el interruptor en la
posición "cerrado". Por su construcción de corte en cuatro puntos se trata de seccionadores de alta
capacidad de interrupción.

<!-- p. 434 -->

Requisitos Generales para los Materiales Eléctricos
Motorreductores 7/8

Los motores de corriente alterna dan una velocidad fija, generalmente alta, que no se suele aplicar
directamente a la máquina, sino a través de reductores.
El reductor es un elemento mecánico mediante el cual se consigue aumentar o disminuir la velocidad
de un motor de acuerdo a las necesidades del equipamiento.
Si el reductor tiene una entrada de velocidad fija, la salida también lo es.
En toda transformación de velocidad se da una relación de transformación; por ej. un motor que gira
a 1500 rpm en que a la salida del reductor se obtienen 100 rpm tiene una relación de transformación
de 1500 / 100 = 15, es decir que por cada 15 vueltas a la entrada se obtiene una a la salida.
Utilizando motores de 2, 3 o 4 velocidades se consiguen diferentes velocidades a la salida del
reductor, según la relación de transformación.
Otra forma de conseguir varias velocidades es con un variador mecánico; éste permite variar el
diámetro de las poleas que mueven al reductor.
En los reductores se debe tener en cuenta:
G La potencia y el par a transmitir.
G La relación de transformación.
Además hay que considerar la forma que tiene el reductor, si es de colocación vertical u horizontal,
etc..

<!-- p. 435 -->

Requisitos Generales para los Materiales Eléctricos
Frenado de Motores 8/8

En muchos casos resulta imprescindible y necesario el paro instantáneo de los elementos en
rotación, como motores que mueven máquinas, transfers, etc.
Se pueden distinguir tres clases de frenado:
G Frenos mecánicos: constan de un disco con una bobina que está atrapado en reposo por un
conjunto de resortes que bloquean la rotación del motor. Al dar corriente al motor también se
alimenta a la bobina de freno, que al excitarse y por el campo magnético atrae al disco
liberando así al motor. Al dejar de alimentar al motor y a su vez a la bobina, el disco vuelve a
bloquear al motor.
G Frenado por contracorriente: en este tipo de freno cuando se quiere parar al motor se le realiza
un cambio de fases en su alimentación, logrando así que al girar al revés el motor se frene
asimismo. Este tipo de freno se utiliza en motores trifásicos de pequeña potencia.
G Frenado por inyección de corriente continua.

<!-- p. 436 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de Protección de Motores - Generalidades 2/8

Así como los contactores son los encargados de maniobrar los motores, para la protección de los
mismos se emplean:
G los relé térmicos.
G los fusibles.
G los guardamotores.
Las protecciones deben mantener un nivel jerárquico según un orden lógico de protección (deben
estar coordinadas). Por ej. si en el tablero general los fusibles son de 50 A., los de los tableros
seccionales deberán ser de un rango menor, por Ej. 36A.
Para los motores, los fusibles y los protectores térmicos, se considera una protección contra
cortocircuitos, debiendo preveerse protectores para las corrientes máximas de arranque.
Para el diseño de los fusibles puede emplearse una tabla que da la intensidad de los mismos en
función de la intensidad de los motores a plena carga. Asimismo, deberá tenerse en cuenta que los
fusibles deberán admitir la corriente de arranque, que en algunos casos llega a 4 veces la intensidad
nominal.

1 2 3 4 5 6 7 8

<!-- p. 437 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de Protección de Motores - Relé térmico 3/8

Los relé térmicos (o simplemente térmicos) constituyen un método indirecto de protección ya que
miden la corriente que el motor está tomando de la red. En base a ella supone un determinado
estado de calentamiento del arrollamiento del motor.
Se basan en la particularidad que tienen los bimetales, de doblarse según la temperatura que tengan
y en la ley física de Joule o del calentamiento por efecto de la corriente eléctrica.
El relé térmico es un excelente medio de protección pero no protege al motor cuando el
calentamiento de éste se produce por causas ajenas a la corriente que está tomando de la red. En
esos casos, se recomienda el uso de sensores en los bobinados del motor, capaces de medir
exactamente la temperatura interna del mismo y de un equipo que analice el estado de temperatura
del motor y decida en consecuencia.
Donde:
\1) es el bimetal
\2) resistencia calefactora
\3) barra de disparo
\4) compensador de temperatura ambiente
\5) áncora de disparo
\6) regulación
\8) botón de reset

En el caso particular de Falta de Fase, y cuando el motor se calienta hay un aumento en el consumo
de corriente lo cual hace actuar al térmico.
Un ingenioso dispositivo de doble barra actuadora permite aumentar la sensibilidad del disparo en el
momento que falta una fase. De esta manera se logra reducir a la mitad los tiempos de actuación y
proteger así muy efectivamente al motor también en el caso de falta de fase.
El relé térmico siempre debe estar regulado al valor de funcionamiento del motor; sólo si está a plena
carga al valor de chapa del motor y nunca a un valor superior al nominal.
Los térmicos pueden tener señalización de relé disparado, botón de disparo, botón de reposición
automática o bloqueo de reconexión, y dos contactos auxiliares para desconexión del contactor y
para señalizar a distancia la falla.
En resumen, si la corriente del equipo (ej. motor) sobrepasa los valores admitidos, el térmico acciona
a un contacto auxiliar, éste a su vez desconecta el contactor que desconecta de la red al equipo
sobreexigido.
El alto nivel de protección que ofrece el relé termico depende de sus cualidades técnicas, entre ellas
se puede mencionar:
Las curvas de desconexión Estas curvas deben seguir lo más cerca posible las variaciones
de la temperatura del motor, midiéndola a través de la corriente
que éste toma de la red. Cuanto mayor es esta corriente más
rápido actúan estos relés (característica denominada de tiempo
inverso).

<!-- p. 438 -->

Protección contra falta de Este dispositivo, incluído en algunas líneas ofrecidas en plaza,
fase ofrece una notable mejora respecto de los térmicos
convencionales. El mecanismo acelera la desconexión del
motor cuando falta una fase, o sea, detecta con seguridad esta
falla.
El térmico no solo actúa por el aumento de corriente en las
fases que quedan.

Compensación de Para lograr una correcta desconexión debe eliminarse la
temperatura influencia de la temperatura ambiente sobre los bimetales; esto
se logra por un dispositivo compensador. Las curvas de
desconexión son independientes de la temperatura ambiente
entre -25°C y +55°C.

Contactos auxiliares Los relés de primera marca disponen de contactos auxiliares
galvánicamente separados y altamente resistentes a
vibraciones. El contacto normalmente cerrado se desconecta
del contactor al actuar el térmico.
El contacto normalmente abierto permite generar un aviso
óptico o acústico de la falla en el motor.

Térmico con o sin reset Generalmente es conveniente que el térmico no vuelva
automáticamente a su posición de "conectado" una vez que
haya actuado; sobre todo en automatismos que puedan llevar a
una serie de maniobras no deseadas (por ej. en bombas de
elevación de agua).
Cuando el motor es accionado vía pulsadores, de cualquier
forma debe ser puesto en marcha via su pulsador de arranque.
En este caso es práctico que el relé vuelva solo a su posición
de conectado automáticamente.
Ambas variantes estan incluídas en algunos modelos. Una
traba o botón permite conectarlo en automático (o sea sin
reset), o bien conectarlo en manual (es decir con reset). El
mismo botón permite reconectar el contactor.

Pulsador de prueba Un botón permite accionar sobre el contacto normalmente
cerrado y así probar si el conjunto está perfectamente
cableado. Además puede usarse como pulsador de
desconexión.

Indicador del estado del relé Un indicador suele mostrar si el térmico se disparó o no.

Medidas y montaje Las medidas del térmico corresponden en su ancho a las del
contactor correspondiente, esto permite ganar espacio en el
montaje.
Generalmente son fácilmente acoplables a su correspondiente
contactor, sin cableados adicionales, formando un conjunto
homogéneo y compacto; no obstante, de ser necesario pueden
montarse en forma separada (como ser sobre riel DIN).
Al montar el relé sobre el contactor el borne inferior de la
bobina es de difícil acceso; para ello se suele preveer un
cablecito que lleva a un borne de repetición sobre el frente del
térmico, el que debe ser conectado antes de montar el relé. De
esta forma el borne inferior de la bobina es accesible desde el
frente del térmico.

Manejo y regulación del Como se ha dicho, el relé debe ser ajustado al valor real de
térmico consumo del motor; dicho ajuste puede realizarse durante el
funcionamiento del equipo.

1 2 3 4 5 6 7 8

<!-- p. 439 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de Protección de Motores - Fusibles 4/8

Tanto los contactores como los térmicos son aparatos valiosos, por ello deben ser protegidos para el
caso de que exista una falla. El mejor medio para lograrlo, por su velocidad de actuación y por su
capacidad de ruptura elevada, es usar fusibles.
La segunda función del fusible, y muy importante, es la de seleccionar cuál es el circuito con fallas y
separarlo de la red para permitir que se continúe en servicio.
Se debe recordar que los fusibles "no se pueden reparar".

Para la elección de los fusibles como protección de relé térmicos en arranque directo se puede
emplear la siguiente tabla:
Regulación (A) Calibre fusible tipo 1 (*) Calibre fusible tipo 2 (**)
0.16 - 0.25 35 A 1 A
0.25 - 0.40 35 A 1,6 A
0.40 - 0.63 35 A 2 A
0.63 - 1.0 35 A 4 A
1.0 - 1.6 35 A 6 A
2.5 - 4.0 35 A 6 A
4.0 - 6.3 35 A 10 A

<!-- p. 440 -->

6.3 - 10 35 A 16 A
8 - 12.5 35 A 16 A
10 - 16 63 A 25 A
16 - 25 63 A 25 A
12.5 - 20 80 A 50 A
20 - 32 80 A 63 A
25 - 36 80 A 63 A
20 - 32 160 A 63 A
32 - 50 160 A 100 A
50 - 63 160 A 100 A
63 - 80 250 A 160 A
63 - 90 250 A 160 A
90 - 120 315 A 224 A
120 - 150 315 A 224 A
150 - 180 355 A 224 A
160 - 250 500 A 315 A
200 - 320 500 A 400 A
250 - 400 800 A 500 A
320 - 500 800 A 500 A
400 - 630 1000 A 630 A

(*) Se permite la destrucción del térmico, es posible que sea necesario cambiar contactor y térmico.
(**) En el térmico no puede haber daños, en el contactor pueden aparecer pequeños puntos de
soldadura, fácilmente separables.

1 2 3 4 5 6 7 8

<!-- p. 441 -->

Requisitos Generales para los Materiales Eléctricos
Dispositivos de Protección de Motores - Guardamotores 5/8

Es un dispositivo que permite reunir todas las necesidades de un arranque directo en un solo
aparato.
Se trata de un interruptor automático cuya característica de disparo es exactamente igual a la del relé
térmico. Puede incluir el disparo por la falta de fase, la compensación de temperatura ambiente y un
disparo magnético ajustado para proteger adecuadamente al térmico. Por eso el guardamotor, dentro
de ciertos límites, reemplaza al conjunto contactor + térmico + fusibles.
Si bien logra reunir en un solo aparato las cualidades de tres, con las consecuentes ventajas de
espacio, tiempo de armado y cableado, tiene una limitada capacidad de ruptura, que le impide ser
colocado en cualquier instalación. Para instalaciones domiciliarias, inclusive edificios, el guardamotor
satisface todos los requerimientos.
Su condición de interruptor le da una reducida vida útil con una limitada frecuencia de maniobras. Su
accionamiento es manual, por lo que es necesario accionarlo de frente. Son muy limitadas las
posibilidades de realizar automatismos con él.

Para evitar la destrucción de alguno de los elementos de la instalación se puede efectuar una
combinación de dispositivos para aprovechar las bondades de cada uno de ellos. Estas
combinaciones sólo son factibles con algunos guardamotores ya que éstos tienen la propiedad de
limitar las corrientes de cortocircuito, protegiendo de esta manera al contactor.
Acción Combinación
Maniobra del motor Contactor Guardamotor Contactor
Protección del Motor Térmico Guardamotor Guardamotor
Protección del circuito Fusibles Guardamotor Guardamotor
Maniobra:

<!-- p. 442 -->

Frecuencia de maniobras elevada Reducido Elevado
Vida útil elevada Reducido Reducido
Mando a distancia Si No Si
Enclavamiento / señalización
Si Limitado Si
Protección del motor:
Contra sobrecargas Optima Optima Optima
Falta de fase Si Si Si
Protección del circuito:
Corto circuito Excelente Limitado Limitado
Limitación corriente Si Si Si
Costo:
Precio Normal Reducido Normal
Montaje Complejo Simple Regular
Espacio Grande Pequeño Reducido
Mantenimiento Algo Poco Poco
Ingeniería Poca Mucha Mucha

1 2 3 4 5 6 7 8

<!-- p. 443 -->

Requisitos Generales para los Materiales Eléctricos
Seccionadores bajo carga 6/8

Los seccionadores fusibles NH permiten conectar y desconectar sin peligro, en forma tripolar y bajo
carga, los consumos eléctricos a ellos conectados. En combinación con fusibles sirven para
protección contra sobrecarga y cortocircuito de máquinas y aparatos.
Responden a las prescripciones de las normas VDE 0660 e IEC 947-1 y -3. Están previstos para
servicio en ambientes cerrados en los cuales no se presenten condiciones extremas por polvo en
suspensión, vapores nocivos o gases.
Estos seccionadores se componen de un bastidor y una placa - manija aislante. El bastidor soporta
las tres bases unipolares con sus contactos tipo pinza. En dichas bases se insertan las cuchillas de
los fusibles NH. Estos aparatos están equipados con cámaras apagachispas y poseen protección
contra contacto casual, de manera que estando abierta la placa-manija todas las partes bajo tensión
se hallan cerradas.
El accionamiento es del tipo puerta, es decir, que puede ser montado en ella permitiendo su libre
desplazamiento. Por razones de seguridad no es posible abrir la puerta con el interruptor en la
posición "cerrado". Por su construcción de corte en cuatro puntos se trata de seccionadores de alta
capacidad de interrupción.

1 2 3 4 5 6 7 8

<!-- p. 444 -->

Requisitos Generales para los Materiales Eléctricos
Motorreductores 7/8

Los motores de corriente alterna dan una velocidad fija, generalmente alta, que no se suele aplicar
directamente a la máquina, sino a través de reductores.
El reductor es un elemento mecánico mediante el cual se consigue aumentar o disminuir la velocidad
de un motor de acuerdo a las necesidades del equipamiento.
Si el reductor tiene una entrada de velocidad fija, la salida también lo es.
En toda transformación de velocidad se da una relación de transformación; por ej. un motor que gira
a 1500 rpm en que a la salida del reductor se obtienen 100 rpm tiene una relación de transformación
de 1500 / 100 = 15, es decir que por cada 15 vueltas a la entrada se obtiene una a la salida.
Utilizando motores de 2, 3 o 4 velocidades se consiguen diferentes velocidades a la salida del
reductor, según la relación de transformación.
Otra forma de conseguir varias velocidades es con un variador mecánico; éste permite variar el
diámetro de las poleas que mueven al reductor.
En los reductores se debe tener en cuenta:
G La potencia y el par a transmitir.
G La relación de transformación.
Además hay que considerar la forma que tiene el reductor, si es de colocación vertical u horizontal,
etc..

1 2 3 4 5 6 7 8

<!-- p. 445 -->

Requisitos Generales para los Materiales Eléctricos
Frenado de Motores 8/8

En muchos casos resulta imprescindible y necesario el paro instantáneo de los elementos en
rotación, como motores que mueven máquinas, transfers, etc.
Se pueden distinguir tres clases de frenado:
G Frenos mecánicos: constan de un disco con una bobina que está atrapado en reposo por un
conjunto de resortes que bloquean la rotación del motor. Al dar corriente al motor también se
alimenta a la bobina de freno, que al excitarse y por el campo magnético atrae al disco
liberando así al motor. Al dejar de alimentar al motor y a su vez a la bobina, el disco vuelve a
bloquear al motor.
G Frenado por contracorriente: en este tipo de freno cuando se quiere parar al motor se le realiza
un cambio de fases en su alimentación, logrando así que al girar al revés el motor se frene
asimismo. Este tipo de freno se utiliza en motores trifásicos de pequeña potencia.
G Frenado por inyección de corriente continua.

1 2 3 4 5 6 7 8

<!-- p. 446 -->

Materiales de Iluminación

Naturaleza de la luz y Fuentes Luminosas

Fuentes Luminosas - Características

Lámparas incandescentes

Lámparas fluorescentes - Generalidades

Lámparas fluorescentes - Tipos de tubos de acuerdo a su forma de encendido

Lámparas fluorescentes - Balastos

Lámparas fluorescentes - Arrancadores

Lámparas de alta intensidad de descarga - Generalidades

Lámparas de alta intensidad de descarga - Lámparas de mercurio de alta presión

Lámparas de alta intensidad de descarga - Lámparas de sodio de alta presión

Lámparas de alta intensidad de descarga - Lámparas de mercurio halogenado

Lámparas de alta intensidad de descarga - Balastos e Ignitores

Iluminación electrónica

<!-- p. 447 -->

Requisitos Generales para los Materiales Eléctricos
Naturaleza de la luz y Fuentes Luminosas 1/13

La luz es una manifestación de energía en forma de radiaciones electromagnéticas que afectan el
órgano visual.
La luz visible se encuentra en una gama de frecuencias del espectro electromagnético que va desde
los 380 a los 780 nanometros, que se corresponde a los colores que van del violeta al rojo.
La luz se transmite a través del espacio mediante ondas electro-magnéticas. Por tratarse de un
fenómeno de radiación presenta dos características fundamentales:
G Longitud de onda característica.
G Propagación en todas direcciones a partir de una fuente luminosa, a una
velocidad de 300000 km/seg.
Unidades
Intensidad luminosa (I) Es un parámetro que mide el brillo que emana de una fuente de luz, se
mide en "candela" (brillo emitido por el platino a la temperatura de
solidificación).

Flujo luminoso (Ø) Da idea de la potencia lumínica que emite una fuente, su unidad es el
"lumen" (flujo incidente sobre un casquete esférico de 1 m2,
perteneciente a una esfera de 1 m. de radio en cuyo centro hay un foco
de una candela)

Los diferentes tipos de producción de la luz (transformación de energía eléctrica en lumínica) dan
origen a los distintos tipos de luminarias (básicamente incandescentes o de descarga).
A través del tiempo las lámparas han seguido un desarrollo constante con 3 objetivos básicos:
G Mejorar el rendimiento lumínico.
G Optimizar la reproducción cromática.
G Reducir su tamaño
Este avance se produjo en las siguientes etapas:
1879 - Lámpara incandescente con filamento de carbono.
1910 - Lámpara con filamento de tungsteno.
1930 - Lámpara de vapor de mercurio a alta presión.
1932 - Lámpara de vapor de sodio a baja presión.
1937 - Lámpara fluorescente.
1938 - Lámpara mezcladora.
1960 - Lámpara incandescente halógena.
1964 - Lámpara de halogenuros metálicos.
1965 - Lámpara de vapor de sodio a alta presión.
1972 - Lámpara incandescente halógena.
1977 - Lámpara fluorescente de alta eficiencia (a tres bandas).
1982 - Lámpara fluorescente compacta .
1986 - Lámpara compacta de halogenuros metálicos.
De todas las lámparas mencionadas salvo las incandescentes y las mezcladoras el resto necesita de
un equipamiento auxiliar para su funcionamiento.
Algunas lámparas tubulares fluorescentes requieren para su arranque (iniciación del arco)
condiciones de precalentamiento y pulsos de alta tensión, lo que hace necesario utilizar un elemento
adicional denominado arrancador.
Las lámparas de sodio de alta presión y mercurio halogenado necesitan de alta tensión para producir
la primera descarga. El equipo necesario para producir las condiciones necesarias se denomina
ignitor.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 448 -->



<!-- p. 449 -->

Requisitos Generales para los Materiales Eléctricos
Naturaleza de la luz y Fuentes Luminosas 1/13

La luz es una manifestación de energía en forma de radiaciones electromagnéticas que afectan el
órgano visual.
La luz visible se encuentra en una gama de frecuencias del espectro electromagnético que va desde
los 380 a los 780 nanometros, que se corresponde a los colores que van del violeta al rojo.
La luz se transmite a través del espacio mediante ondas electro-magnéticas. Por tratarse de un
fenómeno de radiación presenta dos características fundamentales:
G Longitud de onda característica.
G Propagación en todas direcciones a partir de una fuente luminosa, a una
velocidad de 300000 km/seg.
Unidades
Intensidad luminosa (I) Es un parámetro que mide el brillo que emana de una fuente de luz, se
mide en "candela" (brillo emitido por el platino a la temperatura de
solidificación).

Flujo luminoso (Ø) Da idea de la potencia lumínica que emite una fuente, su unidad es el
"lumen" (flujo incidente sobre un casquete esférico de 1 m2,
perteneciente a una esfera de 1 m. de radio en cuyo centro hay un foco
de una candela)

Los diferentes tipos de producción de la luz (transformación de energía eléctrica en lumínica) dan
origen a los distintos tipos de luminarias (básicamente incandescentes o de descarga).
A través del tiempo las lámparas han seguido un desarrollo constante con 3 objetivos básicos:
G Mejorar el rendimiento lumínico.
G Optimizar la reproducción cromática.
G Reducir su tamaño
Este avance se produjo en las siguientes etapas:
1879 - Lámpara incandescente con filamento de carbono.
1910 - Lámpara con filamento de tungsteno.
1930 - Lámpara de vapor de mercurio a alta presión.
1932 - Lámpara de vapor de sodio a baja presión.
1937 - Lámpara fluorescente.
1938 - Lámpara mezcladora.
1960 - Lámpara incandescente halógena.
1964 - Lámpara de halogenuros metálicos.
1965 - Lámpara de vapor de sodio a alta presión.
1972 - Lámpara incandescente halógena.
1977 - Lámpara fluorescente de alta eficiencia (a tres bandas).
1982 - Lámpara fluorescente compacta .
1986 - Lámpara compacta de halogenuros metálicos.
De todas las lámparas mencionadas salvo las incandescentes y las mezcladoras el resto necesita de
un equipamiento auxiliar para su funcionamiento.
Algunas lámparas tubulares fluorescentes requieren para su arranque (iniciación del arco)
condiciones de precalentamiento y pulsos de alta tensión, lo que hace necesario utilizar un elemento
adicional denominado arrancador.
Las lámparas de sodio de alta presión y mercurio halogenado necesitan de alta tensión para producir

<!-- p. 450 -->

la primera descarga. El equipo necesario para producir las condiciones necesarias se denomina
ignitor.

<!-- p. 451 -->

Requisitos Generales para los Materiales Eléctricos
Fuentes Luminosas - Características 2/13

Además del Flujo y la Potencia Eléctrica las distintas fuentes luminosas tienen diversas
características que es importante conocer, entre ellas se puede mencionar:
Eficacia Las lámparas incandescentes son las que presentan una
menor eficacia mientras que las de sodio a baja presión son las
que poseen mayor eficacia.

Vida útil Es el número de horas en que la lámpara emite un flujo
luminoso económicamente rentable.

Color de la luz Es una consecuencia de la longitud de onda de la luz emitida.
En general es blanca, excepto en las de sodio que es
amarillenta.

Rendimiento en color Es una medida de la fidelidad en la reproducción de colores
bajo distintas fuentes de luz.

Pérdida de flujo luminoso Es la variación en las propiedades lumínicas a medida que
transcurren las horas de uso; esta disminución es
paticularmente notable en las lámparas de sodio de alta
presión.

Conexión a la red Indican si se pueden conectar directamente o requieren un
limitador de corriente como en el caso de las lámparas
fluorescentes.

Tamaño Se tiende a que las lámparas tengan el menor tamaño posible,
destacándose las halógenas, por sus pequeñas dimensiones.

Tiempo de encendido Es el tiempo que transcurre hasta que las lámparas emiten su
flujo máximo.

Posición de funcionamiento Casi todas las lámparas funcionan en cualquier posición
excepto las de sodio a baja presión que deben instalarse
horizontalmente.

Reencendido Indica el tiempo que debe transcurrir desde un corte de energía
hasta que la lámpara pueda volver a encenderse estando aún
caliente.

<!-- p. 452 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Incandescentes 3/13

Las lámparas incandescentes se usan principalmente para alumbrado interior (casas, oficinas,
negocios) debido a su bajo costo, la facilidad de su instalación y a que funcionan en cualquier
posición. No obstante su rendimiento es bajo debido a que parte de la energía consumida se
transforma en calor.
Su funcionamiento se basa en el hecho de que un conductor atravesado por una corriente y
calentado así a altas temperaturas emite radiaciones luminosas.
Cuanto mayor es la temperatura mayor es la emisión, por lo que el material se lleva hasta una
temperatura cercana a la de fusión.
La más común es la lámpara de filamento, compuesta por tres partes: el bulbo, la base y el filamento.
El filamento, que es de hilos de tungsteno arrollados permite alcanzar los 2100ºC, y está colocado
dentro de una ampolla al vacío.
Este tipo de lámparas se especifican por su potencia nominal y la cantidad de luz que producen

<!-- p. 453 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Fluorescentes - Generalidades 4/13

Se componen de un tubo de vidrio que contiene una pequeña cantidad de mercurio y de gas argón.
Se produce una descarga eléctrica entre dos electrodos situados en extremos opuestos, al pasar a
través del vapor de mercurio se produce radiación ultravioleta. Esta radiación ejerce una fuerte acción
luminosa sobre una substancia con la que se recubre internamente el tubo (sustancia fluorescente).
Requieren un equipo complementario ya que el proceso de conducción eléctrica que se produce le
confiere una característica de resistencia eléctrica negativa que llevaría a la inmediata destrucción de
la lámpara por absorción de corriente ilimitada si se le aplicara una tensión distinta a la propia del
arco.
Por lo tanto se debe colocar en serie un dispositivo que limite la corriente pico, para ello se usa una
impedancia inductiva denominado balasto. Este reactor producirá una corriente en atraso con bajo
factor de potencia, por lo que se requerirá un capacitor en paralelo con la línea para mejorar el factor
de potencia.
Para la radiación del mercurio alcanza la tensión normal de 220 V., pero cuando la lámpara está fría
se recurre a un dispositivo para iniciar la descarga denominado "arrancador". Consiste en una
cápsula dentro de la cual hay dos electrodos y que permite, junto con el balasto, generar la alta
tensión necesaria para el encendido de la lámpara.
La vida útil de estas lámparas es del orden de las 2500 horas, pero depende fundamentalmente del
número de veces que se enciende y apaga. Por lo tanto, no debe utilizarse para servicios
intermitentes.
El diseño de una instalación de iluminación con lámparas fluorescentes requiere el conocimiento de
ciertas características de los distintos tipos disponibles, como el denominado "efecto
estroboscópico".
El mismo consiste en un parpadeo que hace molesta la observación de piezas móviles iluminadas
con luz fluorescente y es debido a la sinuosidad de la corriente alterna. En las lámparas
incandescentes este efecto no se nota debido a la inercia térmica de los filamentos pero en las
fluorescentes no existe esa inercia.
Para objetos fijos el ojo humano no alcanza a percibir el parpadeo, pero si iluminan un objeto en
movimiento se produce una descomposición de la visión aparente. En el extremo, si la velocidad del
objeto estuviera sincronizada con la variación lumínica, el objeto parecería detenido.
Para corregirlo se utiliza la conexión "TWO-LAMP", que consiste en colocar dos lámparas juntas con
reactancias de distinto valor para desfasar la corriente. Si la red fuese trifásica se conectan 3
lámparas: una a cada fase de la red

<!-- p. 454 -->

Los fabricantes de tubos fluorescentes suelen contar con distintas alternativas de tonos de luz de
acuerdo a la zona que se debe iluminar. Como ejemplo podemos mencionar a la línea Lumilux de
Osram, que incluye:
Color de la luz Empleos
Blanco frio (cool white) para iluminar zonas de trabajos manuales

Blanco de lujo (deluxe cool Usos similares al anterior, pero al contener más rojo se
white) enfatizan los tonos de la piel y se favorece la apariencia de
las personas. También se utilizan para mejorar la
presentación de vegetales verdes, carnes, etc.

Blanco cálido Para ambientes con iluminación general más agradable

Blanco (white) Para aplicaciones generales de iluminación en oficinas,
escuelas, almacenes y casas donde la atmósfera de trabajo
no es crítica. Enfatizan los colores amarillos, verdes y
naranjas; sin embargo son usadas muy raramente.

Luz día (daylight) Para iluminar actividades que requieran gran precisión en
el manejo de los colores.

El tipo de blanco a utilizar depende de los efectos deseados. Las versiones "de lujo" emplean una
segunda capa de fósforo, lo que permite colores más naturales, pero a costa de una menor
eficiencia.
También existen lámparas fluorescentes de colores especiales (verdes, rojos, etc) que se emplean
para espectáculos, avisos, etc.

<!-- p. 455 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Fluorescentes - Tipos de tubos de acuerdo a su forma de encendido 5/13

Encendido con
arrancador: un
precalentamiento inicial de
cátodos proporcionado por
la corriente de encendido
que se establece al cerrar
el circuito del arrancador.
Cuando éste se abre salta
el arco en la lámpara y la
corriente queda limitada
por el balasto.
El capacitor no tiene más
finalidad que corregir el
factor de potencia del
conjunto y su colocación es
opcional.

Arranque rápido sin
arrancador: El
precalentamiento de
cátodos se obtiene a través
de bajas tensiones creadas
en arrollamientos incluídos
en el balasto.

Otros tipos de lámparas fluorescentes son:
Arranque instantáneo: Fue desarrollada para eliminar los dispositivos de arranque y lograr un
encendido más rápido. No necesita precalentamiento de cátodos, produciéndose el arranque en frío,
provocada por la elevada tensión de encendido que proporciona el balasto. Se las conoce con el
nombre de "Slimline".
Lámparas compactas: Si bien no están normalizadas, han adquirido gran difusión por su bajo
consumo. Tienen el mismo fundamento constructivo y se caracterizan por su forma reducida,
haciendo el tubo de descarga en dos o cuatro tramos, lo que permite colocarlas en alojamientos en
los que la lámpara rectilínea de igual potencia no era posible.

<!-- p. 456 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Fluorescentes - Balastos 6/13

Considerando la forma de realizar el calentamiento de los cátodos los balastos pueden ser:
G De encendido por arrancador.
G De encendido sin arrancador o arranque rápido.
G De arranque instantáneo.
Considerando la tensión necesaria para encender las lámparas se tienen:
G Reactancias de choque o Reactor, cuando la tensión de la red es suficiente para encender la
lámpara y el balasto sólo limita la corriente.
G Reactancia de dispersión o Autotransformador de dispersión, cuando es necesario elevar la
tensión de la red además de limitar la corriente.

<!-- p. 457 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Fluorescentes - Arrancadores 7/13

Los arrancadores son dispositivos auxiliares para el encendido de las lámparas, existiendo tres tipos
principales:
De destellos Está formado por una ampolla de vidrio llena de un gas inerte a
baja presión (normalmente neón o argón), dentro de la cual hay
dos electrodos, uno de los cuales o ambos son laminillas
bimetálicas, que forman un interruptor normalmente abierto. En
paralelo con los electrodos se halla conectado un capacitor
para eliminar las radiointerferencias. Todo el conjunto se aloja
en un recipiente cilíndrico de aluminio o de material aislante en
el que se incluye una placa con dos contactos para su fijación.
El arrancador se intercala en serie con los electrodos de la
lámpara (en el medio de ellos).

De destellos con botón de Tienen incorporado un micro relé con reset. En funcionamiento
reposición (reset) normal es equivalente al anterior, pero cuando el tubo no
enciende produce la desconexión del circuito de la lámpara
evitando peligrosas sobrecorrientes sobre el balasto.

Electrónicos Es un dispositivo electrónico de estado sólido cuyo
funcionamiento se basa en abrir y cerrar el circuito para que el
balasto produzca picos de alta tensión y encienda la lámpara.

<!-- p. 458 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de Alta Intensidad de Descarga - Generalidades 8/13

Son aquéllas en las que el gas contenido en el tubo de descarga opera a presiones y densidades de
corriente suficientes para producir la radiación visible deseada. Su evolución y amplia aplicación se
debe a:
G Alta eficiencia luminosa.
G Fuente de luz compacta, lo que permite un buen control de la luz con el uso de
sistemas reflectores adecuados.
G Mayor vida útil y mantenimiento del flujo luminoso que en los tubos fluorescentes.
Los tipos que actualmente se utilizan son:
G Mercurio de alta presión.
G Sodio de alta presión.
G Mercurio halogenado.
G Sodio de baja presión.

<!-- p. 459 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de vapor de mercurio de alta presión 9/13

Su principio de funcionamiento es similar al de los tubos fluorescentes, pero su rendimiento luminoso
es superior (60 lm/W) debido principalmente a la mayor presión en el tubo de descarga.
La lámpara esta constituída por una ampolla interior de cuarzo que por su elevado punto de fusión
puede soportar la temperatura del arco de descarga. En los extremos de este tubo se encuentran los
electrodos de wolframio impregnados de sustancia emisora de electrones y próximo a uno de ellos
hay un tercer electrodo auxiliar de encendido, conectado a través de una resistencia óhmica de alto
valor.

<!-- p. 460 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de sodio de alta presión 10/13

Están constituídas por un tubo de descarga de óxido de aluminio capaz de resistir temperaturas de
1000°C y la acción química del vapor de sodio a esas temperaturas que permite transmitir el 90% de
la luz visible producida por la descarga eléctrica en su interior. Está cerrado mediante tapones de
corindón sintético en los que se soportan los electrodos. En su interior se encuentra una amalgama
de sodio y mercurio en atmósfera de xenón a elevada presión.
El tubo de descarga se aloja en el interior de una ampolla de vidrio duro resistente a la intemperie,
que le sirve de protección y de aislamiento eléctrico y térmico.

<!-- p. 461 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de mercurio halogenado 11/13

La constitución de estas lámparas es similar a las de vapor de mercurio, de las que se diferencian en
que además del mercurio contienen halogenuros de tierras raras, como Disprosio, Holmio y Tulio, con
lo que se obtienen mayores rendimientos luminosos (95 Lm/W) y, sobre todo, una mejor reproducción
cromática.
El tubo de descarga es de cristal de cuarzo con un electrodo de Wolframio, recubierto de un material
emisor de electrones.
El bulbo exterior es de vidrio duro y sirve de aislamiento eléctrico y térmico al igual que en los otros
tipos de lámparas de descarga. En algunos tipos este bulbo se encuentra recubierto interiormente de
una capa fluorescente similar a las de vapor de mercurio de alta presión, pero en este caso la
influencia luminosa de este recubrimiento es muy pequeña.

La adición de halogenuros hace necesaria una tensión de encendido superior a la que las redes
normales pueden suministrar, por lo que necesitan, salvo raras excepciones un ignitor que
proporcione tensiones de pico entre 0,8 y 5 kV.
El período de arranque es de 3 a 5 minutos, hasta que la lámpara da el flujo luminoso previsto y el de
reencendido de 10 a 20 minutos, dependiendo del tipo de luminaria y de la potencia de la lámpara.
Para el reencendido instantáneo es necesario aplicar tensiones de pico superiores a 25 kV., por lo
que sólo son adecuadas las lámparas previstas para ello; se debe tener en cuenta esta tensión al
seleccionar los equipos y materiales de la instalación.

<!-- p. 462 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de alta intensidad de descarga - Balastos e Ignitores 12/13

Todas las lámparas de descarga tienen resistencia negativa por lo que necesitan un dispositivo
externo que limite la corriente cuando se les aplica tensión; el dispositivo empleado es el balasto.
a) Cuando la tensión de la red es suficiente para arrancar y mantener el arco de la lámpara se utilizan
reactores serie formados por una simple bobina con un nucleo magnético; pero la regulación de
potencia no es muy buena, y una variación de tensión del orden del 10% ocasiona una variación de
potencia del 20/25%.
Agregando un capacitor en paralelo con la línea se consigue mejorar el factor de potencia a
aproximadamente 0,9.
b) Para zonas en donde la tensión de red es inestable se emplean circuitos con capacitores en serie;
permite funcionar con tensiones de red de hasta 140 V.
c) Cuando la tensión de la red es insuficiente para lograr el arranque de la lámpara se hace necesario
utilizar balastos autotransformadores, los cuales elevan la tensión hasta el valor preciso para arrancar
y mantener el arco de la lámpara. Para la corrección del factor de potencia se emplean capacitores
de gran capacidad.
Las lámparas de sodio de alta presión, las de sodio de baja presión y las de mercurio halogenado
necesitan que se les aplique una tensión mayor que la de la red para provocar la descarga, para ello
se emplea el ignitor.
Su función es superponer uno o más pulsos de alta tensión (normalmente de 1 a 5 kV.) sobre la
tensión de la lámpara para que se produzca la descarga. Una vez que encendió, el ignitor deja de
emitir pulsos inmediatamente.
Siempre que sea posible se debe colocar el conjunto Balasto + Ignitor junto a la lámpara a una
distancia no mayor de 2 metros para evitar tener en cuenta las capacidades que provocan los cables
de conexión.

<!-- p. 463 -->

Requisitos Generales para los Materiales Eléctricos
Iluminación electrónica 13/13

Acercándonos al año 2000 nuevos desarrollos y nuevas técnicas elevan la relación confort - hombre -
iluminación. Lámparas compactas, tubos fluorescentes de última generación, lámparas de descarga
de baja potencia para uso domiciliario, sensores de presencia aplicados a la iluminación, sensores de
luz ambiente con dimming inteligente, transformadores y balastos electrónicos, edificios inteligentes y
la domótica.
Los balastos electrónicos reemplazan al conjunto convencional balasto + arrancador, adquiriendo el
sistema completo: balasto + tubo las siguientes ventajas respecto al sistema anterior:
G Elimina el efecto estroboscópico al funcionar en alta frecuencia.
G No produce zumbido ni vibraciones audibles.
G Funciona y arranca con distintos márgenes de tensión de línea y en diferentes condiciones de
temperatura, presión y humedad.
G Ahorro de energía del 30 al 40% con el mismo nivel de iluminación.
G Alarga la vida útil de los tubos en un 30%.
G Arranca instantáneamente sin parpadeos en los tubos.
Se consiguen en plaza elementos para uso profesional o industrial que además de las ventajas
anteriores corrigen el factor de potencia de los equipos a valores superiores a 0,95.

<!-- p. 464 -->

Requisitos Generales para los Materiales Eléctricos
Fuentes Luminosas - Características 2/13

Además del Flujo y la Potencia Eléctrica las distintas fuentes luminosas tienen diversas
características que es importante conocer, entre ellas se puede mencionar:
Eficacia Las lámparas incandescentes son las que presentan una
menor eficacia mientras que las de sodio a baja presión son las
que poseen mayor eficacia.

Vida útil Es el número de horas en que la lámpara emite un flujo
luminoso económicamente rentable.

Color de la luz Es una consecuencia de la longitud de onda de la luz emitida.
En general es blanca, excepto en las de sodio que es
amarillenta.

Rendimiento en color Es una medida de la fidelidad en la reproducción de colores
bajo distintas fuentes de luz.

Pérdida de flujo luminoso Es la variación en las propiedades lumínicas a medida que
transcurren las horas de uso; esta disminución es
paticularmente notable en las lámparas de sodio de alta
presión.

Conexión a la red Indican si se pueden conectar directamente o requieren un
limitador de corriente como en el caso de las lámparas
fluorescentes.

Tamaño Se tiende a que las lámparas tengan el menor tamaño posible,
destacándose las halógenas, por sus pequeñas dimensiones.

Tiempo de encendido Es el tiempo que transcurre hasta que las lámparas emiten su
flujo máximo.

Posición de funcionamiento Casi todas las lámparas funcionan en cualquier posición
excepto las de sodio a baja presión que deben instalarse
horizontalmente.

Reencendido Indica el tiempo que debe transcurrir desde un corte de energía
hasta que la lámpara pueda volver a encenderse estando aún
caliente.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 465 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Incandescentes 3/13

Las lámparas incandescentes se usan principalmente para alumbrado interior (casas, oficinas,
negocios) debido a su bajo costo, la facilidad de su instalación y a que funcionan en cualquier
posición. No obstante su rendimiento es bajo debido a que parte de la energía consumida se
transforma en calor.
Su funcionamiento se basa en el hecho de que un conductor atravesado por una corriente y
calentado así a altas temperaturas emite radiaciones luminosas.
Cuanto mayor es la temperatura mayor es la emisión, por lo que el material se lleva hasta una
temperatura cercana a la de fusión.
La más común es la lámpara de filamento, compuesta por tres partes: el bulbo, la base y el filamento.
El filamento, que es de hilos de tungsteno arrollados permite alcanzar los 2100ºC, y está colocado
dentro de una ampolla al vacío.
Este tipo de lámparas se especifican por su potencia nominal y la cantidad de luz que producen

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 466 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Fluorescentes - Generalidades 4/13

Se componen de un tubo de vidrio que contiene una pequeña cantidad de mercurio y de gas argón.
Se produce una descarga eléctrica entre dos electrodos situados en extremos opuestos, al pasar a
través del vapor de mercurio se produce radiación ultravioleta. Esta radiación ejerce una fuerte acción
luminosa sobre una substancia con la que se recubre internamente el tubo (sustancia fluorescente).
Requieren un equipo complementario ya que el proceso de conducción eléctrica que se produce le
confiere una característica de resistencia eléctrica negativa que llevaría a la inmediata destrucción de
la lámpara por absorción de corriente ilimitada si se le aplicara una tensión distinta a la propia del
arco.
Por lo tanto se debe colocar en serie un dispositivo que limite la corriente pico, para ello se usa una
impedancia inductiva denominado balasto. Este reactor producirá una corriente en atraso con bajo
factor de potencia, por lo que se requerirá un capacitor en paralelo con la línea para mejorar el factor
de potencia.
Para la radiación del mercurio alcanza la tensión normal de 220 V., pero cuando la lámpara está fría
se recurre a un dispositivo para iniciar la descarga denominado "arrancador". Consiste en una
cápsula dentro de la cual hay dos electrodos y que permite, junto con el balasto, generar la alta
tensión necesaria para el encendido de la lámpara.
La vida útil de estas lámparas es del orden de las 2500 horas, pero depende fundamentalmente del
número de veces que se enciende y apaga. Por lo tanto, no debe utilizarse para servicios
intermitentes.
El diseño de una instalación de iluminación con lámparas fluorescentes requiere el conocimiento de
ciertas características de los distintos tipos disponibles, como el denominado "efecto
estroboscópico".
El mismo consiste en un parpadeo que hace molesta la observación de piezas móviles iluminadas
con luz fluorescente y es debido a la sinuosidad de la corriente alterna. En las lámparas
incandescentes este efecto no se nota debido a la inercia térmica de los filamentos pero en las
fluorescentes no existe esa inercia.
Para objetos fijos el ojo humano no alcanza a percibir el parpadeo, pero si iluminan un objeto en
movimiento se produce una descomposición de la visión aparente. En el extremo, si la velocidad del
objeto estuviera sincronizada con la variación lumínica, el objeto parecería detenido.
Para corregirlo se utiliza la conexión "TWO-LAMP", que consiste en colocar dos lámparas juntas con
reactancias de distinto valor para desfasar la corriente. Si la red fuese trifásica se conectan 3
lámparas: una a cada fase de la red
Los fabricantes de tubos fluorescentes suelen contar con distintas alternativas de tonos de luz de
acuerdo a la zona que se debe iluminar. Como ejemplo podemos mencionar a la línea Lumilux de
Osram, que incluye:
Color de la luz Empleos
Blanco frio (cool white) para iluminar zonas de trabajos manuales

Blanco de lujo (deluxe cool Usos similares al anterior, pero al contener más rojo se
white) enfatizan los tonos de la piel y se favorece la apariencia de
las personas. También se utilizan para mejorar la
presentación de vegetales verdes, carnes, etc.

Blanco cálido Para ambientes con iluminación general más agradable

Blanco (white) Para aplicaciones generales de iluminación en oficinas,
escuelas, almacenes y casas donde la atmósfera de trabajo
no es crítica. Enfatizan los colores amarillos, verdes y
naranjas; sin embargo son usadas muy raramente.

<!-- p. 467 -->

Luz día (daylight) Para iluminar actividades que requieran gran precisión en
el manejo de los colores.

El tipo de blanco a utilizar depende de los efectos deseados. Las versiones "de lujo" emplean una
segunda capa de fósforo, lo que permite colores más naturales, pero a costa de una menor
eficiencia.
También existen lámparas fluorescentes de colores especiales (verdes, rojos, etc) que se emplean
para espectáculos, avisos, etc.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 468 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Fluorescentes - Tipos de tubos de acuerdo a su forma de encendido 5/13

Encendido con
arrancador: un
precalentamiento inicial de
cátodos proporcionado por
la corriente de encendido
que se establece al cerrar
el circuito del arrancador.
Cuando éste se abre salta
el arco en la lámpara y la
corriente queda limitada
por el balasto.
El capacitor no tiene más
finalidad que corregir el
factor de potencia del
conjunto y su colocación es
opcional.

Arranque rápido sin
arrancador: El
precalentamiento de
cátodos se obtiene a través
de bajas tensiones creadas
en arrollamientos incluídos
en el balasto.

Otros tipos de lámparas fluorescentes son:
Arranque instantáneo: Fue desarrollada para eliminar los dispositivos de arranque y lograr un
encendido más rápido. No necesita precalentamiento de cátodos, produciéndose el arranque en frío,
provocada por la elevada tensión de encendido que proporciona el balasto. Se las conoce con el
nombre de "Slimline".
Lámparas compactas: Si bien no están normalizadas, han adquirido gran difusión por su bajo
consumo. Tienen el mismo fundamento constructivo y se caracterizan por su forma reducida,
haciendo el tubo de descarga en dos o cuatro tramos, lo que permite colocarlas en alojamientos en
los que la lámpara rectilínea de igual potencia no era posible.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 469 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Fluorescentes - Balastos 6/13

Considerando la forma de realizar el calentamiento de los cátodos los balastos pueden ser:
G De encendido por arrancador.
G De encendido sin arrancador o arranque rápido.
G De arranque instantáneo.
Considerando la tensión necesaria para encender las lámparas se tienen:
G Reactancias de choque o Reactor, cuando la tensión de la red es suficiente para encender la
lámpara y el balasto sólo limita la corriente.
G Reactancia de dispersión o Autotransformador de dispersión, cuando es necesario elevar la
tensión de la red además de limitar la corriente.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 470 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas Fluorescentes - Arrancadores 7/13

Los arrancadores son dispositivos auxiliares para el encendido de las lámparas, existiendo tres tipos
principales:
De destellos Está formado por una ampolla de vidrio llena de un gas inerte a
baja presión (normalmente neón o argón), dentro de la cual hay
dos electrodos, uno de los cuales o ambos son laminillas
bimetálicas, que forman un interruptor normalmente abierto. En
paralelo con los electrodos se halla conectado un capacitor
para eliminar las radiointerferencias. Todo el conjunto se aloja
en un recipiente cilíndrico de aluminio o de material aislante en
el que se incluye una placa con dos contactos para su fijación.
El arrancador se intercala en serie con los electrodos de la
lámpara (en el medio de ellos).

De destellos con botón de Tienen incorporado un micro relé con reset. En funcionamiento
reposición (reset) normal es equivalente al anterior, pero cuando el tubo no
enciende produce la desconexión del circuito de la lámpara
evitando peligrosas sobrecorrientes sobre el balasto.

Electrónicos Es un dispositivo electrónico de estado sólido cuyo
funcionamiento se basa en abrir y cerrar el circuito para que el
balasto produzca picos de alta tensión y encienda la lámpara.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 471 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de Alta Intensidad de Descarga - Generalidades 8/13

Son aquéllas en las que el gas contenido en el tubo de descarga opera a presiones y densidades de
corriente suficientes para producir la radiación visible deseada. Su evolución y amplia aplicación se
debe a:
G Alta eficiencia luminosa.
G Fuente de luz compacta, lo que permite un buen control de la luz con el uso de
sistemas reflectores adecuados.
G Mayor vida útil y mantenimiento del flujo luminoso que en los tubos fluorescentes.
Los tipos que actualmente se utilizan son:
G Mercurio de alta presión.
G Sodio de alta presión.
G Mercurio halogenado.
G Sodio de baja presión.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 472 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de vapor de mercurio de alta presión 9/13

Su principio de funcionamiento es similar al de los tubos fluorescentes, pero su rendimiento luminoso
es superior (60 lm/W) debido principalmente a la mayor presión en el tubo de descarga.
La lámpara esta constituída por una ampolla interior de cuarzo que por su elevado punto de fusión
puede soportar la temperatura del arco de descarga. En los extremos de este tubo se encuentran los
electrodos de wolframio impregnados de sustancia emisora de electrones y próximo a uno de ellos
hay un tercer electrodo auxiliar de encendido, conectado a través de una resistencia óhmica de alto
valor.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 473 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de sodio de alta presión 10/13

Están constituídas por un tubo de descarga de óxido de aluminio capaz de resistir temperaturas de
1000°C y la acción química del vapor de sodio a esas temperaturas que permite transmitir el 90% de
la luz visible producida por la descarga eléctrica en su interior. Está cerrado mediante tapones de
corindón sintético en los que se soportan los electrodos. En su interior se encuentra una amalgama
de sodio y mercurio en atmósfera de xenón a elevada presión.
El tubo de descarga se aloja en el interior de una ampolla de vidrio duro resistente a la intemperie,
que le sirve de protección y de aislamiento eléctrico y térmico.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 474 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de mercurio halogenado 11/13

La constitución de estas lámparas es similar a las de vapor de mercurio, de las que se diferencian en
que además del mercurio contienen halogenuros de tierras raras, como Disprosio, Holmio y Tulio, con
lo que se obtienen mayores rendimientos luminosos (95 Lm/W) y, sobre todo, una mejor reproducción
cromática.
El tubo de descarga es de cristal de cuarzo con un electrodo de Wolframio, recubierto de un material
emisor de electrones.
El bulbo exterior es de vidrio duro y sirve de aislamiento eléctrico y térmico al igual que en los otros
tipos de lámparas de descarga. En algunos tipos este bulbo se encuentra recubierto interiormente de
una capa fluorescente similar a las de vapor de mercurio de alta presión, pero en este caso la
influencia luminosa de este recubrimiento es muy pequeña.

La adición de halogenuros hace necesaria una tensión de encendido superior a la que las redes
normales pueden suministrar, por lo que necesitan, salvo raras excepciones un ignitor que
proporcione tensiones de pico entre 0,8 y 5 kV.
El período de arranque es de 3 a 5 minutos, hasta que la lámpara da el flujo luminoso previsto y el de
reencendido de 10 a 20 minutos, dependiendo del tipo de luminaria y de la potencia de la lámpara.
Para el reencendido instantáneo es necesario aplicar tensiones de pico superiores a 25 kV., por lo
que sólo son adecuadas las lámparas previstas para ello; se debe tener en cuenta esta tensión al
seleccionar los equipos y materiales de la instalación.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 475 -->

Requisitos Generales para los Materiales Eléctricos
Lámparas de alta intensidad de descarga - Balastos e Ignitores 12/13

Todas las lámparas de descarga tienen resistencia negativa por lo que necesitan un dispositivo
externo que limite la corriente cuando se les aplica tensión; el dispositivo empleado es el balasto.
a) Cuando la tensión de la red es suficiente para arrancar y mantener el arco de la lámpara se utilizan
reactores serie formados por una simple bobina con un nucleo magnético; pero la regulación de
potencia no es muy buena, y una variación de tensión del orden del 10% ocasiona una variación de
potencia del 20/25%.
Agregando un capacitor en paralelo con la línea se consigue mejorar el factor de potencia a
aproximadamente 0,9.
b) Para zonas en donde la tensión de red es inestable se emplean circuitos con capacitores en serie;
permite funcionar con tensiones de red de hasta 140 V.
c) Cuando la tensión de la red es insuficiente para lograr el arranque de la lámpara se hace necesario
utilizar balastos autotransformadores, los cuales elevan la tensión hasta el valor preciso para arrancar
y mantener el arco de la lámpara. Para la corrección del factor de potencia se emplean capacitores
de gran capacidad.
Las lámparas de sodio de alta presión, las de sodio de baja presión y las de mercurio halogenado
necesitan que se les aplique una tensión mayor que la de la red para provocar la descarga, para ello
se emplea el ignitor.
Su función es superponer uno o más pulsos de alta tensión (normalmente de 1 a 5 kV.) sobre la
tensión de la lámpara para que se produzca la descarga. Una vez que encendió, el ignitor deja de
emitir pulsos inmediatamente.
Siempre que sea posible se debe colocar el conjunto Balasto + Ignitor junto a la lámpara a una
distancia no mayor de 2 metros para evitar tener en cuenta las capacidades que provocan los cables
de conexión.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 476 -->

Requisitos Generales para los Materiales Eléctricos
Iluminación electrónica 13/13

Acercándonos al año 2000 nuevos desarrollos y nuevas técnicas elevan la relación confort - hombre -
iluminación. Lámparas compactas, tubos fluorescentes de última generación, lámparas de descarga
de baja potencia para uso domiciliario, sensores de presencia aplicados a la iluminación, sensores de
luz ambiente con dimming inteligente, transformadores y balastos electrónicos, edificios inteligentes y
la domótica.
Los balastos electrónicos reemplazan al conjunto convencional balasto + arrancador, adquiriendo el
sistema completo: balasto + tubo las siguientes ventajas respecto al sistema anterior:
G Elimina el efecto estroboscópico al funcionar en alta frecuencia.
G No produce zumbido ni vibraciones audibles.
G Funciona y arranca con distintos márgenes de tensión de línea y en diferentes condiciones de
temperatura, presión y humedad.
G Ahorro de energía del 30 al 40% con el mismo nivel de iluminación.
G Alarga la vida útil de los tubos en un 30%.
G Arranca instantáneamente sin parpadeos en los tubos.
Se consiguen en plaza elementos para uso profesional o industrial que además de las ventajas
anteriores corrigen el factor de potencia de los equipos a valores superiores a 0,95.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 477 -->

Requisitos Generales para los Materiales Eléctricos
Criterios de selección de materiales eléctricos - Requisitos de Seguridad 1/5

Una de las formas de proveer protección contra contactos es la utilización de cubiertas o envolturas
que aíslen o separen de las partes con tensión. En esos casos es importante determinar la eficacia
de esa protección ante influencias externas y para ello es necesario clasificarlas adecuadamente.
Aparte de los efectos eléctricos, térmicos o químicos que pueden atacar esas envolturas se debe
analizar las influencias mecánicas que pueden llegar a disminuir o anular las propiedades de
aislación o separación que ellas proveen.
Siguiendo los lineamientos internacionales, la norma IRAM 2444 especifica las envolturas de equipo
eléctrico sobre la base del grado de protección que proporciona. En tal sentido establece una
clasificación en función del grado de protección en:
a) Protección de las personas contra contactos o cercanías de partes bajo tensión y contactos
con piezas en movimiento interiores a la envoltura y protección del equipo contra penetración
de cuerpos sólidos extraños.
b) Protección del equipo contra los efectos de la penetración de líquidos.
c) Protección proporcionada por las envolturas contra daños mecánicos producidos por
impactos.
La designación para indicar los grados de protección está constituida por las siglas IP seguida de tres
cifras (denominadas cifras características) que indican el nivel de protección a los puntos a) b) y c)
anteriores y cuya interpretación se desarrollará a continuación.
En ocasiones se emplea una letra adicional al final que determina condiciones suplementarias.
A título de ejemplo, una denominación IP 21 indicaría protegido contra caída vertical de gotas de
agua, contra cuerpos mayores de 12 mm. como ser los dedos de una mano.

<!-- p. 478 -->

Requisitos Generales para los Materiales Eléctricos
Requisitos de seguridad de materiales - Grados de IP dados por la primera cifra 2/5
característica
Primera cifra Descripción abreviada Definición del grado de protección:
característica
No tiene protección especial. 0 No protegido
1 Protegido contra cuerpos sólidos Una gran superficie del cuerpo humano mayores de 50 mm. (ej. la mano) o cuerpos sólidos mayores
de 50 mm de diámetro.
2 Protegido contra cuerpos sólidos Una superficie del cuerpo humano (ej. los mayores de 12 mm. dedos) o cuerpos sólidos análogos que
no superen los 12 mm de diámetro.
3 Protegido contra cuerpos sólidos Herramientas, alambres, etc. de espesor mayores de 2,5 mm. mayor de 2,5 mm. Cuerpos sólidos
mayores de 2,5 mm de diámetro.
4 Protegido contra cuerpos sólidos Alambres o tiras de espesor mayor de 1 mayores de 1 mm. mm. Cuerpos sólidos mayores de 1 mm
de diámetro.
5 Protegido contra el polvo. Sólo se admite la penetración de polvo que no perjudique el buen funcionamiento
del equipo.
No hay penetración de polvo. 6 Totalmente protegido contra el polvo.

<!-- p. 479 -->

Requisitos Generales para los Materiales Eléctricos
Requisitos de seguridad de materiales - Grados de IP dados por la segunda cifra 3/5
característica
Segunda cifra Descripción abreviada Definición del grado de protección:
característica
No tiene protección especial. 0 No protegido
1 Protegido contra las caídas verticales Las gotas de agua (que caen de gotas de agua (goteo). verticalmente) no deben tener efectos
nocivos.
2 Protegido contra las caídas de gotas Las caídas verticales de gotas de agua de agua (goteo), en superficies no deben tener efectos nocivos cuando
inclinadas. la envoltura está inclinada hasta 15º
respecto de su posición normal.
3 Protegido contra lluvia de agua. El agua, cayendo en forma de lluvia en un ángulo menor a 60º respecto de la
vertical, no debe tener efectos nocivos.
4 Protegido contra las proyecciones de El agua, proyectada en todas las agua. direcciones contra la envoltura, no debe
tener efectos nocivos.
5 Protegido contra chorros de agua. El agua, proyectada con una lanza en todas las direcciones contra la
envoltura, no debe tener efectos
nocivos.
6 Protegido contra golpes de mar. Bajo el efecto de chorros potentes, el agua no debe entrar en la envoltura en
cantidad nociva.
7 Protegido contra los efectos de la Sometida la envoltura a agua bajo inmersión. presión no debe ser posible la
penetración de agua en cantidad nociva.
8 Protegido contra la inmersión El equipo se usará en inmersión prolongada. prolongada en agua en las condiciones
fijadas por el fabricante.

<!-- p. 480 -->

Requisitos Generales para los Materiales Eléctricos
Requisitos de seguridad de materiales - Grados de IP dados por la tercera cifra 4/5
característica
La tercera cifra característica escrita después de las letras IP y las dos primeras cifras características
indica el grado de protección proporcionados por las envolturas contra daños mecánicos producidos
por impactos. Los diferentes grados de protección se designan con los números 0 (sin protección),
1,3,5,7 y 9.

<!-- p. 481 -->

Requisitos Generales para los Materiales Eléctricos
Requisitos de seguridad de materiales - Clase térmica 5/5

Es un concepto utilizado habitualmente para definir la temperatura para la que están diseñados los
alambres esmaltados empleados en los bobinados de motores, siendo:
G Clase A - 105ºC.
G Clase B - 130ºC.
G Clase F - 155ºC.
G Clase H - 180ºC.

<!-- p. 482 -->

Requisitos Generales para los Materiales Eléctricos
Requisitos de seguridad de materiales - Grados de IP dados por la primera cifra 2/5
característica
Primera cifra Descripción abreviada Definición del grado de protección:
característica
No tiene protección especial. 0 No protegido
1 Protegido contra cuerpos sólidos Una gran superficie del cuerpo humano mayores de 50 mm. (ej. la mano) o cuerpos sólidos mayores
de 50 mm de diámetro.
2 Protegido contra cuerpos sólidos Una superficie del cuerpo humano (ej. los mayores de 12 mm. dedos) o cuerpos sólidos análogos que
no superen los 12 mm de diámetro.
3 Protegido contra cuerpos sólidos Herramientas, alambres, etc. de espesor mayores de 2,5 mm. mayor de 2,5 mm. Cuerpos sólidos
mayores de 2,5 mm de diámetro.
4 Protegido contra cuerpos sólidos Alambres o tiras de espesor mayor de 1 mayores de 1 mm. mm. Cuerpos sólidos mayores de 1 mm
de diámetro.
5 Protegido contra el polvo. Sólo se admite la penetración de polvo que no perjudique el buen funcionamiento
del equipo.
No hay penetración de polvo. 6 Totalmente protegido contra el polvo.

1 2 3 4 5

<!-- p. 483 -->

Requisitos Generales para los Materiales Eléctricos
Requisitos de seguridad de materiales - Grados de IP dados por la segunda cifra 3/5
característica
Segunda cifra Descripción abreviada Definición del grado de protección:
característica
No tiene protección especial. 0 No protegido
1 Protegido contra las caídas verticales Las gotas de agua (que caen de gotas de agua (goteo). verticalmente) no deben tener efectos
nocivos.
2 Protegido contra las caídas de gotas Las caídas verticales de gotas de agua de agua (goteo), en superficies no deben tener efectos nocivos cuando
inclinadas. la envoltura está inclinada hasta 15º
respecto de su posición normal.
3 Protegido contra lluvia de agua. El agua, cayendo en forma de lluvia en un ángulo menor a 60º respecto de la
vertical, no debe tener efectos nocivos.
4 Protegido contra las proyecciones de El agua, proyectada en todas las agua. direcciones contra la envoltura, no debe
tener efectos nocivos.
5 Protegido contra chorros de agua. El agua, proyectada con una lanza en todas las direcciones contra la
envoltura, no debe tener efectos
nocivos.
6 Protegido contra golpes de mar. Bajo el efecto de chorros potentes, el agua no debe entrar en la envoltura en
cantidad nociva.
7 Protegido contra los efectos de la Sometida la envoltura a agua bajo inmersión. presión no debe ser posible la
penetración de agua en cantidad nociva.
8 Protegido contra la inmersión El equipo se usará en inmersión prolongada. prolongada en agua en las condiciones
fijadas por el fabricante.

1 2 3 4 5

<!-- p. 484 -->

Requisitos Generales para los Materiales Eléctricos
Requisitos de seguridad de materiales - Grados de IP dados por la tercera cifra 4/5
característica
La tercera cifra característica escrita después de las letras IP y las dos primeras cifras características
indica el grado de protección proporcionados por las envolturas contra daños mecánicos producidos
por impactos. Los diferentes grados de protección se designan con los números 0 (sin protección),
1,3,5,7 y 9.

1 2 3 4 5

<!-- p. 485 -->

Requisitos Generales para los Materiales Eléctricos
Requisitos de seguridad de materiales - Clase térmica 5/5

Es un concepto utilizado habitualmente para definir la temperatura para la que están diseñados los
alambres esmaltados empleados en los bobinados de motores, siendo:
G Clase A - 105ºC.
G Clase B - 130ºC.
G Clase F - 155ºC.
G Clase H - 180ºC.

1 2 3 4 5

<!-- p. 486 -->

Nociones Básicas de Electricidad

Electricidad - Generalidades

Relación entre la potencia, la tensión y la corriente eléctrica

Fórmulas Básicas - Ley de Ohm

Tipos de Corrientes
Circuitos con cargas en serie y en paralelo - Resistencia
equivalente

Definiciones de Términos eléctricos

Instalaciones de BT - Generalidades

Instalaciones de BT - Líneas o Circuitos Eléctricos

Instalaciones de BT - Equipamientos

Instalaciones de BT - Elementos de Maniobra y Protección

Sistemas de Distribución - Tensiones

Generación, transmisión y distribución

Símbolos eléctricos

<!-- p. 487 -->

Nociones Básicas de Electricidad
Electricidad - Generalidades 1/13

La electricidad es una forma de energía que sólo se percibe por sus efectos, y los mismos son
posibles debido a dos factores: la Tensión y la Corriente eléctrica.
En los conductores existen partículas invisibles llamadas electrones libres que están en constante
movimiento en forma desordenada.
Para que estos electrones libres pasen a tener un movimiento ordenado es necesario ejercer una
fuerza que los mueva. Esta fuerza recibe el nombre de tensión eléctrica (U), medida en Volt (V).
Ese movimiento ordenado de los electrones libres dentro de los cables, provocado por la acción de la
tensión, forma una corriente de electrones llamada corriente eléctrica (I), medida en Ampere (A).
Decíamos anteriormente que la tensión eléctrica produce un movimiento de los electrones en forma
ordenada, dando origen a la corriente eléctrica. Con esa corriente una lámpara se enciende y produce
calor con una cierta intensidad.
Esa intensidad de luz y calor son los efectos que percibimos al transformarse la potencia eléctrica en
potencia luminosa (luz) y potencia térmica (calor).
Cómo conclusión podemos decir que para haber potencia eléctrica debe haber tensión y corriente
eléctrica.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 488 -->

Nociones Básicas de Electricidad

Seguridad y Protección Eléctrica

Medidas de protección a las personas y a los edificios

<!-- p. 489 -->

Seguridad y Protección Eléctricas

Seguridad en Trabajos y Maniobras Eléctricas

Trabajos y Maniobras en Instalaciones Eléctricas

Elementos de Protección para el Personal

Peligros de la Corriente eléctrica

Peligros de la Corriente eléctrica - Influencia de la corriente
Peligros de la Corriente eléctrica - Influencia del tiempo de
contacto

Peligros de la Corriente eléctrica - Influencia de la tensión
Peligros de la Corriente eléctrica - Influencia de la frecuencia de la
corriente

Peligros de la Corriente eléctrica - Influencia del recorrido

Peligros de la Corriente eléctrica - Distancias de seguridad

Modo de actuar en accidentes eléctricos

<!-- p. 490 -->

Nociones Básicas de Electricidad
Seguridad en Trabajos y Maniobras Eléctricas 1/11

Seguridad en el trabajo Es el conjunto de medidas y procedimientos que se adoptan para evitar
accidentes que pongan en peligro la integridad física de las personas.
Para ello se planifica el trabajo de modo de eliminar las operaciones
peligrosas o sustituirlas por otras que no lo son.

Situación de peligro Es aquella que excede el límite de riesgo aceptable (es grave) y es
inminente (existe alta probabilidad).

Riesgo aceptable En contraposición con el caso anterior es el riesgo no inminente, poco
grave y de escasa frecuencia.

Riesgo de electrocución Existe riesgo de electrocución cuando puede circular corriente a través
del cuerpo humano (ver efectos del paso de la corriente).

Accidentes Es todo acontecimiento indeseado que interrumpe el desarrollo normal
de una actividad.

Daños Son las pérdidas materiales o consecuencias negativas de los
accidentes.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 491 -->

Nociones Básicas de Electricidad
Seguridad en Trabajos y Maniobras Eléctricas 1/11

Seguridad en el trabajo Es el conjunto de medidas y procedimientos que se adoptan para evitar
accidentes que pongan en peligro la integridad física de las personas.
Para ello se planifica el trabajo de modo de eliminar las operaciones
peligrosas o sustituirlas por otras que no lo son.

Situación de peligro Es aquella que excede el límite de riesgo aceptable (es grave) y es
inminente (existe alta probabilidad).

Riesgo aceptable En contraposición con el caso anterior es el riesgo no inminente, poco
grave y de escasa frecuencia.

Riesgo de electrocución Existe riesgo de electrocución cuando puede circular corriente a través
del cuerpo humano (ver efectos del paso de la corriente).

Accidentes Es todo acontecimiento indeseado que interrumpe el desarrollo normal
de una actividad.

Daños Son las pérdidas materiales o consecuencias negativas de los
accidentes.

<!-- p. 492 -->

Nociones Básicas de Electricidad
Trabajos y Maniobras en Instalaciones Eléctricas 2/11

G Identificar el conductor o instalación sobre los que se debe
Tareas preliminares trabajar.
G Considerar a toda la instalación bajo tensión mientras no se
compruebe lo contrario.
G No emplear escaleras metálicas, u otros elementos de material
conductor en instalaciones con tensión.
G Siempre que sea posible dejar sin tensión la parte de la
instalación sobre la que deba trabajarse.
G Además del equipo de protección personal que debe utilizarse en
Material de seguridad cada caso particular (casco, visera, calzado, etc.) se recomienda
el empleo del siguiente material de seguridad:
\- Guantes aislantes.
\- Protectores faciales.
\- Pértigas de maniobra aisladas.
\- Vainas aislantes.
\- Detectores o verificadores de tensión.
\- Herramientas aisladas.
\- Materiales de señalización (discos, vallas, cintas, banderines,
etc.)
\- Lámparas portátiles.
\- Transformadores de seguridad para 24 V. de salida (máximo).
\- Interruptores diferenciales de alta sensibilidad.
G En los puntos de alimentación se deberá seccionar la parte de la
Ejecución de trabajos sin instalación sobre la que se va a trabajar, verificar la ausencia de
tensión tensión en cada una de las partes de la instalación en que ha
quedado seccionada y descargar a tierra la instalación. Los
mismos cuidados se tomarán en los lugares de trabajo.
G La reposición de tensión se efectuará una vez que se hayan
retirado todas las puestas a tierra y en cortocircuito colocadas
para los trabajos y se hayan retirado las herramientas y
elementos de señalización.

Ejecución de trabajos con Se suelen emplear tres métodos de trabajo: tensión o próximos a
instalaciones en servicio G A contacto: usado en instalaciones de BT y MT, consiste en
separar al operario de las partes con tensión y de tierra con
elementos y herramientas aisladas.
G A distancia: consiste en la aplicación de técnicas, elementos y
disposiciones de seguridad, tendientes a alejar los puntos con
tensión del operario, empleando equipos adecuados.
G A potencial: Usado para líneas de transmisión de más de 33 kV.,
consiste en aislar al operario del potencial de tierra y ponerlo al
mismo potencial del conductor.
El personal que realice trabajos bajo tensión deberá conocer la
modalidad de empleo de todos los materiales de seguridad requeridos.

<!-- p. 493 -->

G En trabajos con líneas aéreas de diferentes tensiones se
Trabajos en líneas aéreas considerará, a efectos de las medidas de seguridad, observar la
tensión más elevada que exista.
G Se suspenderán los trabajos en caso de tormentas.
G En las líneas de dos o más circuitos, no se realizarán trabajos en
uno de ellos estando los otros en tensión, si para su ejecución es
necesario mover los conductores de forma que puedan entrar en
contacto o acercarse excesivamente.
G En los trabajos a efectuarse en postes debe utilizarse casco,
trepadores y cinturones de seguridad y, si se utilizan escaleras,
serán de material aislante en todas sus partes.
G Para interrumpir la continuidad del circuito de una red a tierra en
Trabajos en servicio, se colocará previamente un puente conductor a tierra en
canalizaciones el lugar de corte y la persona estará perfectamente aislada.
subterráneas G Deberán colocarse obstáculos y señalizarse los lugares de
trabajo.
G En previsión de atmósfera peligrosa o cuando exista riesgo de
incendio en la instalación subterránea se utilizarán máscara
protectora y cinturón de seguridad con cable sujetado desde el
exterior por otro operario.
G En las redes generales de puesta a tierra de las instalaciones
eléctricas se suspenderá el trabajo al probar las líneas y en caso
de tormentas.
G En las celdas y locales para instalaciones se debe dejar sin
Trabajos y maniobras en tensión la instalación antes de quitar las puertas o rejas; del
dispositivos y locales mismo modo, sólo se dará tensión luego de cerrarlas.
eléctricos G En los aparatos de corte y seccionamiento los seccionadores se
abrirán después de haberse extraído o abierto el interruptor
correspondiente; del mismo modo, para reponer el servicio
primero se cerrarán los seccionadores y luego se cerrarán los
interruptores. Los aparatos de corte con mando manual deberán
poseer un enclavamiento que evite su funcionamiento
intempestivo.
G Para sacar de servicio un transformador se abrirá el interruptor
correspondiente a la carga conectada, o bién se abrirán primero
las salidas del secundario y luego el aparato de corte del
primario; a continuación se procederá a descargar la instalación.
El secundario de un transformador de intensidad nunca deberá
quedar abierto.
G En el caso de transformadores con protección fija contra
incendios deberá asegurarse que la misma no funcionará
intempestivamente durante las operaciones, y que su
funcionamiento se podrá efectuar en forma manual.
G En el caso de trabajarse en aparatos con sistemas de control
remoto, los mismos deberán bloquearse en posición de apertura
antes de iniciar los trabajos. Asimismo, deberán abrirse las
válvulas de escape de los depósitos de aire comprimido
pertenecientes a comandos neumáticos.
G En el caso de existir condensadores estáticos en los puntos de
alimentación deberán ponerse a tierra y en cortocircuito con
elementos apropiados, después de haber sido desconectados de
su alimentación. En el lugar de trabajo deberá esperarse el
tiempo suficiente para que se descarguen los condensadores y
luego se los pondrá a tierra.
G En los alternadores y motores eléctricos antes de manipular en

<!-- p. 494 -->

su interior deberá asegurarse que:
\- la máquina no está en funcionamiento,
\- los bornes de salida estén en cortocircuito y puestos a tierra,
\- esté bloqueada la protección contra incendios,
\- se hayan retirado los fusibles de la alimentación del rotor
cuando éste mantenga en tensión permanente la máquina,
\- la atmósfera no sea inflamable o explosiva.
G En las salas de baterías, cuando puedan existir riesgos, no se
debe trabajar con tensión, fumar o utilizar fuentes calóricas
peligrosas.

<!-- p. 495 -->

Nociones Básicas de Electricidad
Elementos de Protección para el personal dedicado a Trabajos Eléctricos 3/11

Casco de seguridad aislante: Es el elemento de protección de la cabeza frente
a los riesgos de choques, golpes, caídas o proyecciones de objetos, descargas
eléctricas y otros riesgos derivados del tipo de trabajo. Se recomienda su uso en
todos los casos que se realicen trabajos a distinto nivel y en las maniobras
eléctricas (tanto en baja, media o alta tensión) por su condición de aislante
eléctrico.

Protectores auditivos: Constituyen una protección simple pero eficaz para la
atenuación del ruido ambiente.
Los de material sintético esponjoso se emplean en lugares ruidosos hasta 90 dB.,
a partir de los cuales se utilizan los de copa, constituídos por dos casquetes.

Máscara antipolvo: Es la protección de las vías respiratorias para ambientes
con polvo en suspensión y humos de escasa toxicidad.
Se emplearán en los lugares de trabajo donde se generen polvos en suspensión
o neblinas por manipulación de productos polvorientos o pulverización por
medios mecánicos.

Máscara antigas: Se diferencia de las anteriores por llevar incorporados dos
portafiltros intercambiables y una válvula de exhalación descargando al exterior.
Deben emplearse cuando se trabaje o permanezca en ambientes nocivos cuyo
contaminante gaseoso, neblina o polvo sea de riesgo tóxico no inmediato.

<!-- p. 496 -->

Protector facial levadizo: Se emplea para la protección del rostro frente al
riesgo de salpicaduras e impactos de partículas.
Se emplea en trabajos que ofrecen riesgos de proyecciones, tanto de sólidos
(partículas activas o inertes) como de líquidos (salpicaduras de ácidos o de
resinas como las empleadas en la confección de empalmes).

Máscara parallamas: Es el elemento de seguridad empleado para la protección
del rostro frente a un arco voltaico. Debe emplearse ante el riesgo de
cortocircuitos o arcos voltaicos (manipulación de medidores, reposición de
fusibles, medición de magnitudes, etc.); se pueden usar en combinación con los
anteojos recetados.

Anteojos de seguridad contra impacto: Tiene por función lograr una eficaz
protección de los ojos frente a los riesgos de impactos de objetos o partículas
sólidas. Se emplean en trabajos en que puede haber proyecciones de partículas
sólidas, líquidas o gaseosas, trabajos con tela esmeril, empleo de pistola
fijaclavos y en general, ante un posible contacto de los ojos con cuerpos fijos o
móviles, cuando exista ambiente polvígeno o riesgo de arco voltaico.

Antiparras para soldadura autógena: Deben emplearse para la protección en
trabajos de soldadura y corte oxiacetilénico.
Además de ser ópticamente neutros deben ofrecer un grado de protección
adecuado al tipo de trabajo que se realice, por lo que existen distintos tipos de
oculares.

Guantes de protección para trabajos mecánicos: Se utilizan en los trabajos de
manipulación de materiales que pueden producir cortes, pinchazos o abrasión,
como hierros, postes, piedras y cascotes, cables, embalajes, maderas, vidrios,
cementos.
Se emplean en todo tipo de trabajos de construcción en los que no intervengan
máquinas en movimiento que puedan atrapar el guante y la mano. Tampoco son
aptos para la manipulación de ácidos ni como sustitutos de los guantes
dieléctricos.

<!-- p. 497 -->

Guantes dieléctricos: Se recomiendan para maniobras en las que exista o
pudiera existir tensión, como empalmes, conexiones, derivaciones, etc. Existen
diferentes tipos para su empleo en baja, media o alta tensión.
Antes de su empleo se debe verificar la ausencia de poros, perforaciones o
cortes no visibles, así como que estén exentos de humedad u otras sustancias
que alteren sus propiedades aislantes.

Guantes ignífugos: Están confeccionados en tejido de Kevlar y son resistentes
al calor e incombustibles a la llama directa de poca duración.
Protegen contra el efecto de arcos voltaicos o aparición súbita de temperaturas
elevadas. En operaciones con tensión se colocan por encima de los guantes
dieléctricos.

Cinturón de seguridad: Es un equipo de seguridad cuya finalidad es sostener el
cuerpo del usuario en determinados trabajos con riesgos de caídas, evitando los
peligros derivados de las mismas.
Debe utilizarse en cualquier tipo de trabajo en altura, como reparación de líneas
aéreas, trabajos en escaleras, etc. Se debe prestar atención al punto de anclaje
donde se va a sujetar la cuerda.

Pértiga aislante: Aptas para trabajos con tensión en líneas, como las
operaciones en cajas seccionadoras, desenganches, recambios de fusibles y
detección.

Detector de baja tensión: Indicador acústico y luminoso de la tensión medida,
distingue fase y neutro y permite comprobar el orden de sucesión de fases.
Debe utilizarse para comprobar la ausencia de tensión en todos los trabajos que
se realicen sin tensión antes del comienzo de los mismos y para discriminar qué
tensión hay en la red antes de conectar cualquier equipo eléctrico a una
instalación desconocida.

<!-- p. 498 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica 4/11

Los accidentes eléctricos, también llamados choques eléctricos, se producen cuando el hombre toca
partes de una instalación eléctrica bajo tensión, encontrándose a la vez sobre un suelo de buena
conductividad, o estando en contacto con cualquier elemento conductor conectado a tierra, se forma
un circuito eléctrico entre el hombre y la tierra.
Los efectos fisiológicos de la corriente que circula por el organismo, dependen de los siguientes
factores:
G Intensidad de corriente
G Tiempo de contacto
G Tensión
G Resistencia del cuerpo entre los puntos de contacto
G Recorrido de la corriente por el cuerpo
G Frecuencia de la corriente
G Condiciones fisiológicas del accidentado

<!-- p. 499 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia de la corriente 5/11

Considerando el cuerpo humano como una resistencia eléctrica, la intensidad de corriente que recibe
un accidentado es, de acuerdo a la ley de Ohm, función de la tensión y de la resistencia eléctrica, a
saber:
Intensidad = Tensión / Resistencia
Por lo tanto, cuanto mayor sea la tensión mayor será la intensidad, siempre que haya suficiente
potencia de alimentación. Voltajes considerados como de baja tensión, como 220 V. y 380 V. pueden
producir intensidades que provoquen la electrocución.
Los efectos fisiológicos producidos por la corriente eléctrica en el organismo humano, en situaciones
normales para personas adultas con un peso mínimo de 50 kg., suponiendo que la corriente circula al
tocar la parte externa de dos extremidades y para la frecuencia de 50/60 Hz., son las siguientes:
De 0 a 10 mA. Movimientos reflejos musculares y calambres

De 10 a 25 mA. Se producen contracciones musculares y comienza la
tetanización (parálisis) de los músculos de brazos y manos, que
se oponen a soltar los objetos que se tienen asidos. La
corriente se superpone a los impulsos de comando de la mente
produciendo su anulación, pudiendo bloquear un miembro o el
cuerpo entero. De nada vale en esos casos la conciencia de los
individuos y su voluntad de interrumpir el contacto.
También se produce una dificultad en la respiración y un
aumento de la presión arterial.

De 25 a 30 mA Se producen irregularidades cardíacas y fuerte efecto de
tetanización. Cuando se afectan los músculos pectorales, se
bloquean los pulmones y se interrumpe la función vital de la
respiración. Se trata de una situación de emergencia dado que
a partir de los 4 minutos aparecen los síntomas de asfixia.
El pasaje de la corriente eléctrica es acompañada por el
desarrollo de calor que produce el efecto Joule, pudiendo
generar quemaduras. En los puntos de entrada y salida de la
corriente la situación es más crítica en razón de la resistencia
de la piel y la mayor densidad de corriente en esos puntos. Las
quemaduras producidas por la corriente eléctrica son muy
profundas y difíciles de curar, pudiendo producir la muerte por
insuficiencia renal.

De 40 mA a 10 A Se produce la fibrilación ventricular del corazón. Si la corriente
afecta directamente el músculo cardíaco puede perturbar su
funcionamiento regular. Los impulsos periódicos, que en
condiciones normales regulan las contracciones (sístole) y las
expansiones (diástole) son alteradas; el corazón vibra
desordenadamente y, en términos técnicos "pierde el paso". Es
una situación de emergencia extrema dado que cesa el flujo de
sangre en el cuerpo. Debe tenerse en cuenta que éste es un
proceso irreversible que continúa aún cuando cesa el flujo de
corriente. Sólo puede ser anulado con un equipo denominado
desfibrilador, disponible en hospitales y en equipos de socorro.

<!-- p. 500 -->

Superior a 10 A. El corazón sufre una parada durante la circulación de la
corriente y si el tiempo es corto, menos de 1 minuto, puede
recuperar su actividad normal. La corriente actúa a la vez como
agente de fibrilación y desfibrilación. Las quemaduras eléctricas
se producen por efecto térmico desarrollado en la trayectoria de
la corriente. La cantidad de calor desprendido está ligada a los
parámetros físicos de la Ley de Joule:
Q = 0,24 * R * I2 * t
Cantidad de Calor = 0,24 * Resistencia * intensidad2 *
Tiempo

<!-- p. 501 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia del tiempo de contacto 6/11

Diversas normas, como la CEI 479-2, de la Comisión Electrotécnica Internacional, han establecido
curvas que delimitan las zonas de peligro de la corriente eléctrica en función del tiempo. En dichos
diagramas (que corresponden al efecto del paso de la corriente eléctrica de 50 Hz., a través de las
extremidades del cuerpo humano con un peso superior a los 50 kg.) se marcan las siguientes zonas:
Zona 1 No aparece ninguna reacción. Está limitada superiormente por los 0,5 mA
(0,0005 A) y es independiente del tiempo de actuación.

Zona 2 La corriente "se nota", produciendo cosquilleo e incluso dolor, pudiendo el
sujeto soltarse del electrodo. Generalmente no es de esperar ningún efecto
fisiopatológico. Esta zona está limitada por la recta I=0,5 mA y una curva
(denominada de seguridad) que responde a la expresión:
Im = 10 + 10 / t
siendo:
Im. = corriente de seguridad en mA.
I0 = corriente límite de tetanización muscular (10 mA).
t = tiempo en segundos.
Por ejemplo: tiempo de contacto 0,1 segundo:
Im = 10 + 10/0,1 = 110 mA.

Zona 3 No representa habitualmente riesgo de fibrilación ventricular. Existe riesgo de
asfixia y de tetanización.

Zona 4 Existe riesgo de fibrilación ventricular. Los riesgos en el interior de cada zona
se agravan en función de la intensidad de corriente y del tiempo de circulación
de ésta. Los efectos de la corriente continua son, en general, cuatro veces
menos peligrosos que los efectos de la corriente alterna de 50 Hz., en igualdad
de tensión e intensidad, ya que hay que tener en cuenta los fenómenos
electrolíticos que, sobre el cuerpo humano, puede ocasionar la corriente
continua.

<!-- p. 502 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia de la tensión y la resistencia del 7/11
organismo
Estos valores son aplicables para corriente alterna hasta 100 Hz. y corriente continua. Las mejores
condiciones se han efectuado entre extremidades, de mano a mano y de mano a pie. Debe
considerarse que estos valores se aceptan como mínimos y normalmente con la piel seca. De
acuerdo con estas cifras se puede calcular la tensión de seguridad en locales húmedos o secos, sin
que aparezcan intensidades superiores a 10 mA., considerada como valor que no produce ningún
efecto fisiológico nocivo.
Tensión de contacto = 25 Voltios. Resistencia piel mojada = 2500 .

I = V / R = 25 / 2500 = 10 mA
Tensión de contacto = 50 Voltios. Resistencia piel normal = 5000 Ohm.
I = V / R = 50 / 5000 = 10 mA
Luego se pueden considerar como tensiones de seguridad:
G Vs = 25 Volt en locales húmedos o mojados.
G Vs = 50 Volt en locales secos o no conductores.
La influencia de la tensión se manifiesta por cuanto de ella depende la intensidad de la corriente que
pase por el cuerpo, ya que:
I = V / R = Tensión / Resistencia
Cuanto mayor sea la tensión, mayor podrá ser el valor de la corriente eléctrica, es decir, una tensión
de 380 V. es más peligrosa que una de 220 V., pero se pueden producir efectos desconcertantes.
Para una tensión fija aplicada al cuerpo humano, la corriente que circula depende de la resistencia
que presenta el organismo. Sin embargo ésta es muy variable y depende de una multitud de
circunstancias, tanto internas como externas, tales como:
G Condiciones fisiológicas y estado de la piel.
G Tensión de contacto.
G Espesor y dureza de la piel.
G Presión de contacto.
G Superficie de contacto.
G Recorrido de la corriente por el cuerpo.
G Estado fisiológico del organismo.
La piel es un órgano que aísla al cuerpo humano del medio exterior.

<!-- p. 503 -->

Efectivamente, ofrece una determinada resistencia al paso de la corriente porque los tejidos que la
componen son muy malos conductores. Estos tejidos pueden ser comparados con un dieléctrico,
formando el conjunto de la dermis y la epidermis un sistema capacitivo análogo a un condensador.
Frente a una corriente continua, la piel opone mayor resistencia que ante una corriente alterna. Una
piel rugosa y seca puede ofrecer una resistencia de 50000 . Sin embargo, una piel fina y húmeda
por su sudor o por el agua, puede presentar una resistencia de sólo 1000 . La resistencia de los
tejidos internos es muy pequeña, debido a que están impregnados de líquidos conductores, y no
depende de la longitud del camino recorrido. Se estima una resistencia media de 500 . La presión
sobre el punto de contacto influye negativamente en la resistencia, en último caso, lo decisivo en el
accidente eléctrico es la densidad de corriente en las zonas de contacto.
D = Intensidad / Superficie.
En baja tensión, cuando el contacto es puntiforme, actúa sobre la piel una gran densidad de corriente.
El intenso desarrollo de calor conduce a las típicas marcas en la piel; si el contacto es más amplio en
su superficie, no hay destrucción de la piel y faltan las marcas por quemaduras, solamente queda la
resistencia de los tejidos internos. Se puede pasar de valores de resistencia de 50000 en la piel
seca a unos 500 al ser destruída ésta y quedar solamente la resistencia interna. El valor de la
resistencia del cuerpo varía en función de la tensión que se aplica al mismo, debido al mayor número
de puntos de éste que sufren perforación eléctrica, según va aumentando la tensión. De numerosos
exámenes realizados en determinadas condiciones, se pueden extraer las siguientes conclusiones:
Tensión de contacto Valor de resistencia Valor de resistencia
Volt Piel mojada Piel normal
25 V. 2500 Ohm 10000 Ohm
50 V. 2000 Ohm 5000 Ohm
250 V. 1000 Ohm 2000 Ohm
Valor asintónico. 650 Ohm 1000 Ohm

Estos valores son aplicables para corriente alterna hasta 100 Hz. y corriente continua. Las mejores
condiciones se han efectuado entre extremidades, de mano a mano y de mano a pie. Debe
considerarse que estos valores se aceptan como mínimos y normalmente con la piel seca. De
acuerdo con estas cifras se puede calcular la tensión de seguridad en locales húmedos o secos, sin
que aparezcan intensidades superiores a 10 mA., considerada como valor que no produce ningún
efecto fisiológico nocivo.
Tensión de contacto = 25 Voltios. Resistencia piel mojada = 2500 .

I = V / R = 25 / 2500 = 10 mA

<!-- p. 504 -->

Tensión de contacto = 50 Voltios. Resistencia piel normal = 5000 Ohm.
I = V / R = 50 / 5000 = 10 mA
Luego se pueden considerar como tensiones de seguridad:
G Vs = 25 Volt en locales húmedos o mojados.
G Vs = 50 Volt en locales secos o no conductores.

<!-- p. 505 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia de la frecuencia de la corriente 8/11

En todo cuanto llevamos expuesto sobre los efectos fisiológicos de la corriente eléctrica nos hemos
referido a corriente alterna de baja frecuencia y a corriente continua. Si se trata de corriente alterna
de alta frecuencia, harán falta intensidades mayores para producir los mismos efectos.
Cualitativamente la afirmación anterior es exacta, ya que debido al efecto Kelvin o pelicular de la
corriente alterna, la corriente eléctrica tiende a circular por la piel sin atravesar órganos internos. A
partir de una frecuencia de 100000 Hz. se empieza a tener efecto pelicular apreciable, no
produciéndose en el organismo más efecto que el calentamiento de los tejidos, por efecto Joule.
Se trabaja con altas frecuencias en aparatos electroquirúrgicos o electrobisturíes (del orden de los
450000 Hz.) en los que la corriente eléctrica se aprovecha como fuente calorífica y no afecta órganos
vitales. De trabajar con frecuencias industriales, del orden de los 50 / 60 Hz. los efectos serían
mortales.

<!-- p. 506 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia del recorrido 9/11

La corriente eléctrica se establece entre los puntos de contacto, por la trayectoria más corta dentro
del cuerpo, o de menor resistencia. Evidentemente los accidentes serán mucho más graves si en el
trayecto de la corriente están órganos vitales como el corazón, los pulmones o el cerebro, que si se
producen entre dos de los dedos de una mano, puestos en los contactos de una toma de corriente.
En el primer caso, y si la intensidad y tiempo es suficiente, se producirá la electrocución y en el
segundo caso, generalmente, todo se reducirá a un calambre y una quemadura entre los dedos. Con
respecto a la naturaleza del accidentado, se pone de manifiesto por que todas las personas no
soportan igual una descarga eléctrica. La edad, el sexo, la fatiga, el alcohol y el miedo afectan la
sensibilidad a los efectos de la corriente eléctrica. Las personas dormidas resisten mejor la corriente
eléctrica que las despiertas.

Huella eléctrica en el pulgar izquierdo

<!-- p. 507 -->

Nociones Básicas de Electricidad
Distancias de Seguridad 10/11

De acuerdo a la ley 19587 - decreto 351/79, para prevenir descargas disruptivas en trabajos
efectuados en la proximidad de partes no aisladas de instalaciones eléctricas en servicio, las
separaciones mínimas medidas entre cualquier punto con tensión y la parte más próxima del cuerpo
del operario o de las herramientas no aisladas por él utilizadas son, en la situación más desfavorable:
Nivel de Tensión Distancia mínima
0 a 50 V. ninguna
más de 50 V. hasta 1 kV. 0,80 m.
más de 1 kV. hasta 33 kV. 0,80 m.
más de 33 kV. hasta 66 kV. 0,90 m.
más de 66 kV. hasta 132 kV. 1,50 m.
más de 132 kV. hasta 150 kV. 1,65 m.
más de 150 kV. hasta 220 kV. 2,10 m.
más de 220 kV. hasta 330 kV. 2,90 m.
más de 330 kV. hasta 500 kV. 3,60 m.

<!-- p. 508 -->

Nociones Básicas de Electricidad
Modo de Actuar en Accidentes Eléctricos 11/11

\1. Desconectar la En el momento del accidente la actitud instintiva es ir directamente en su auxilio. Ello
corriente es causa de nuevos y lamentables accidentes.
En realidad, se debe desconectar la corriente por medio de la herramienta aislada que
corresponda, o la que se tenga más a mano. De ser posible deberá intentarse llegar al
interruptor con un objeto aislante, por ejemplo una pértiga.

\2. Alejar al Nunca tocar al accidentado sino a través de herramientas aislantes, las que permitirán
accidentado de la por su longitud mantenerse alejados de la zona de peligro.
zona de peligro Verificar con el detector si hay o no tensión. En caso de no poseer pértigas de longitud
adecuada, se haya o no logrado desconectar la corriente, el que pretenda prestar
ayuda deberá aislarse de tierra, mediante el taburete aislado o las alfombras aislantes
que hubiere en el lugar.

\3. Apagar el En los accidentes eléctricos se producen con frecuencia arcos voltaicos que provocan
fuego incendios. Deberán apagarse con extintores adecuados. Sólo podrá utilizarse agua
cuando se tenga la certeza de que se ha interrumpido la energía.
Si el lesionado tiene quemaduras podrán enfriarse con agua pero jamás se deberá
utilizar talcos o pomadas salvo que sean específicamente indicados para su uso.

\4. Llamar al Antes de pasar a otras medidas se deberá llamar al médico o a una ambulancia.
médico Mientras se espera su llegada se deberán realizar algunas tareas.

\5. Determinar las Hay que determinar si además de las posibles lesiones externas (por ejemplo
lesiones quemaduras) existen dificultades respiratorias o cardíacas.

\6. Paro Frente a la boca o nariz se coloca un espejo, si no se empaña existe un paro
respiratorio respiratorio. Otra alternativa es colocar un trozo de papel sobre la boca o nariz del
accidentado, si respira se debe mover.
En el caso del paro respiratorio realizar respiración artificial, es necesario darse prisa
ya que la falta de oxigeno provoca que las células cerebrales mueran al cabo de 4
minutos.
Todo operario o técnico deberá haber realizado un curso de primeros auxilios, con
clases especiales sobre reanimación del corazón y pulmones.

\7. Shock El pulso del accidentado se acelera y debilita simultáneamente. El accidentado tiene
frío y la frente sudorosa. Deberá colocarse de espaldas sobre el piso y levantarle las
piernas para que la sangre fluya al cuerpo.

<!-- p. 509 -->

\8. Colocar al Luego que se ha comprobado que la respiración y la circulación funcionan y que no
accidentado existe shock, el accidentado se deberá apoyar en el piso sobre un costado, la cabeza
sobre un costado deberá quedar ligeramente hacia atrás.

\9. Hacer En cualquier caso el accidentado deberá ser examinado por un médico ya que las
examinar al lesiones internas pueden tener al cabo de un tiempo, y en determinadas condiciones,
accidentado por efectos mortales. La persona que ayuda deberá encargarse de que esto se cumpla
un médico aunque el accidentado no lo crea conveniente.

<!-- p. 510 -->

Nociones Básicas de Electricidad
Trabajos y Maniobras en Instalaciones Eléctricas 2/11

G Identificar el conductor o instalación sobre los que se debe
Tareas preliminares trabajar.
G Considerar a toda la instalación bajo tensión mientras no se
compruebe lo contrario.
G No emplear escaleras metálicas, u otros elementos de material
conductor en instalaciones con tensión.
G Siempre que sea posible dejar sin tensión la parte de la
instalación sobre la que deba trabajarse.
G Además del equipo de protección personal que debe utilizarse en
Material de seguridad cada caso particular (casco, visera, calzado, etc.) se recomienda
el empleo del siguiente material de seguridad:
\- Guantes aislantes.
\- Protectores faciales.
\- Pértigas de maniobra aisladas.
\- Vainas aislantes.
\- Detectores o verificadores de tensión.
\- Herramientas aisladas.
\- Materiales de señalización (discos, vallas, cintas, banderines,
etc.)
\- Lámparas portátiles.
\- Transformadores de seguridad para 24 V. de salida (máximo).
\- Interruptores diferenciales de alta sensibilidad.
G En los puntos de alimentación se deberá seccionar la parte de la
Ejecución de trabajos sin instalación sobre la que se va a trabajar, verificar la ausencia de
tensión tensión en cada una de las partes de la instalación en que ha
quedado seccionada y descargar a tierra la instalación. Los
mismos cuidados se tomarán en los lugares de trabajo.
G La reposición de tensión se efectuará una vez que se hayan
retirado todas las puestas a tierra y en cortocircuito colocadas
para los trabajos y se hayan retirado las herramientas y
elementos de señalización.

Ejecución de trabajos con Se suelen emplear tres métodos de trabajo: tensión o próximos a
instalaciones en servicio G A contacto: usado en instalaciones de BT y MT, consiste en
separar al operario de las partes con tensión y de tierra con
elementos y herramientas aisladas.
G A distancia: consiste en la aplicación de técnicas, elementos y
disposiciones de seguridad, tendientes a alejar los puntos con
tensión del operario, empleando equipos adecuados.
G A potencial: Usado para líneas de transmisión de más de 33 kV.,
consiste en aislar al operario del potencial de tierra y ponerlo al
mismo potencial del conductor.
El personal que realice trabajos bajo tensión deberá conocer la
modalidad de empleo de todos los materiales de seguridad requeridos.

<!-- p. 511 -->

G En trabajos con líneas aéreas de diferentes tensiones se
Trabajos en líneas aéreas considerará, a efectos de las medidas de seguridad, observar la
tensión más elevada que exista.
G Se suspenderán los trabajos en caso de tormentas.
G En las líneas de dos o más circuitos, no se realizarán trabajos en
uno de ellos estando los otros en tensión, si para su ejecución es
necesario mover los conductores de forma que puedan entrar en
contacto o acercarse excesivamente.
G En los trabajos a efectuarse en postes debe utilizarse casco,
trepadores y cinturones de seguridad y, si se utilizan escaleras,
serán de material aislante en todas sus partes.
G Para interrumpir la continuidad del circuito de una red a tierra en
Trabajos en servicio, se colocará previamente un puente conductor a tierra en
canalizaciones el lugar de corte y la persona estará perfectamente aislada.
subterráneas G Deberán colocarse obstáculos y señalizarse los lugares de
trabajo.
G En previsión de atmósfera peligrosa o cuando exista riesgo de
incendio en la instalación subterránea se utilizarán máscara
protectora y cinturón de seguridad con cable sujetado desde el
exterior por otro operario.
G En las redes generales de puesta a tierra de las instalaciones
eléctricas se suspenderá el trabajo al probar las líneas y en caso
de tormentas.
G En las celdas y locales para instalaciones se debe dejar sin
Trabajos y maniobras en tensión la instalación antes de quitar las puertas o rejas; del
dispositivos y locales mismo modo, sólo se dará tensión luego de cerrarlas.
eléctricos G En los aparatos de corte y seccionamiento los seccionadores se
abrirán después de haberse extraído o abierto el interruptor
correspondiente; del mismo modo, para reponer el servicio
primero se cerrarán los seccionadores y luego se cerrarán los
interruptores. Los aparatos de corte con mando manual deberán
poseer un enclavamiento que evite su funcionamiento
intempestivo.
G Para sacar de servicio un transformador se abrirá el interruptor
correspondiente a la carga conectada, o bién se abrirán primero
las salidas del secundario y luego el aparato de corte del
primario; a continuación se procederá a descargar la instalación.
El secundario de un transformador de intensidad nunca deberá
quedar abierto.
G En el caso de transformadores con protección fija contra
incendios deberá asegurarse que la misma no funcionará
intempestivamente durante las operaciones, y que su
funcionamiento se podrá efectuar en forma manual.
G En el caso de trabajarse en aparatos con sistemas de control
remoto, los mismos deberán bloquearse en posición de apertura
antes de iniciar los trabajos. Asimismo, deberán abrirse las
válvulas de escape de los depósitos de aire comprimido
pertenecientes a comandos neumáticos.
G En el caso de existir condensadores estáticos en los puntos de
alimentación deberán ponerse a tierra y en cortocircuito con
elementos apropiados, después de haber sido desconectados de
su alimentación. En el lugar de trabajo deberá esperarse el
tiempo suficiente para que se descarguen los condensadores y
luego se los pondrá a tierra.
G En los alternadores y motores eléctricos antes de manipular en
su interior deberá asegurarse que:
\- la máquina no está en funcionamiento,
\- los bornes de salida estén en cortocircuito y puestos a tierra,
\- esté bloqueada la protección contra incendios,

<!-- p. 512 -->

\- se hayan retirado los fusibles de la alimentación del rotor
cuando éste mantenga en tensión permanente la máquina,
\- la atmósfera no sea inflamable o explosiva.
G En las salas de baterías, cuando puedan existir riesgos, no se
debe trabajar con tensión, fumar o utilizar fuentes calóricas
peligrosas.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 513 -->

Nociones Básicas de Electricidad
Elementos de Protección para el personal dedicado a Trabajos Eléctricos 3/11

Casco de seguridad aislante: Es el elemento de protección de la cabeza frente
a los riesgos de choques, golpes, caídas o proyecciones de objetos, descargas
eléctricas y otros riesgos derivados del tipo de trabajo. Se recomienda su uso en
todos los casos que se realicen trabajos a distinto nivel y en las maniobras
eléctricas (tanto en baja, media o alta tensión) por su condición de aislante
eléctrico.

Protectores auditivos: Constituyen una protección simple pero eficaz para la
atenuación del ruido ambiente.
Los de material sintético esponjoso se emplean en lugares ruidosos hasta 90 dB.,
a partir de los cuales se utilizan los de copa, constituídos por dos casquetes.

Máscara antipolvo: Es la protección de las vías respiratorias para ambientes
con polvo en suspensión y humos de escasa toxicidad.
Se emplearán en los lugares de trabajo donde se generen polvos en suspensión
o neblinas por manipulación de productos polvorientos o pulverización por
medios mecánicos.

Máscara antigas: Se diferencia de las anteriores por llevar incorporados dos
portafiltros intercambiables y una válvula de exhalación descargando al exterior.
Deben emplearse cuando se trabaje o permanezca en ambientes nocivos cuyo
contaminante gaseoso, neblina o polvo sea de riesgo tóxico no inmediato.

Protector facial levadizo: Se emplea para la protección del rostro frente al
riesgo de salpicaduras e impactos de partículas.
Se emplea en trabajos que ofrecen riesgos de proyecciones, tanto de sólidos
(partículas activas o inertes) como de líquidos (salpicaduras de ácidos o de
resinas como las empleadas en la confección de empalmes).

<!-- p. 514 -->

Máscara parallamas: Es el elemento de seguridad empleado para la protección
del rostro frente a un arco voltaico. Debe emplearse ante el riesgo de
cortocircuitos o arcos voltaicos (manipulación de medidores, reposición de
fusibles, medición de magnitudes, etc.); se pueden usar en combinación con los
anteojos recetados.

Anteojos de seguridad contra impacto: Tiene por función lograr una eficaz
protección de los ojos frente a los riesgos de impactos de objetos o partículas
sólidas. Se emplean en trabajos en que puede haber proyecciones de partículas
sólidas, líquidas o gaseosas, trabajos con tela esmeril, empleo de pistola
fijaclavos y en general, ante un posible contacto de los ojos con cuerpos fijos o
móviles, cuando exista ambiente polvígeno o riesgo de arco voltaico.

Antiparras para soldadura autógena: Deben emplearse para la protección en
trabajos de soldadura y corte oxiacetilénico.
Además de ser ópticamente neutros deben ofrecer un grado de protección
adecuado al tipo de trabajo que se realice, por lo que existen distintos tipos de
oculares.

Guantes de protección para trabajos mecánicos: Se utilizan en los trabajos de
manipulación de materiales que pueden producir cortes, pinchazos o abrasión,
como hierros, postes, piedras y cascotes, cables, embalajes, maderas, vidrios,
cementos.
Se emplean en todo tipo de trabajos de construcción en los que no intervengan
máquinas en movimiento que puedan atrapar el guante y la mano. Tampoco son
aptos para la manipulación de ácidos ni como sustitutos de los guantes
dieléctricos.

Guantes dieléctricos: Se recomiendan para maniobras en las que exista o
pudiera existir tensión, como empalmes, conexiones, derivaciones, etc. Existen
diferentes tipos para su empleo en baja, media o alta tensión.
Antes de su empleo se debe verificar la ausencia de poros, perforaciones o
cortes no visibles, así como que estén exentos de humedad u otras sustancias
que alteren sus propiedades aislantes.

<!-- p. 515 -->

Guantes ignífugos: Están confeccionados en tejido de Kevlar y son resistentes
al calor e incombustibles a la llama directa de poca duración.
Protegen contra el efecto de arcos voltaicos o aparición súbita de temperaturas
elevadas. En operaciones con tensión se colocan por encima de los guantes
dieléctricos.

Cinturón de seguridad: Es un equipo de seguridad cuya finalidad es sostener el
cuerpo del usuario en determinados trabajos con riesgos de caídas, evitando los
peligros derivados de las mismas.
Debe utilizarse en cualquier tipo de trabajo en altura, como reparación de líneas
aéreas, trabajos en escaleras, etc. Se debe prestar atención al punto de anclaje
donde se va a sujetar la cuerda.

Pértiga aislante: Aptas para trabajos con tensión en líneas, como las
operaciones en cajas seccionadoras, desenganches, recambios de fusibles y
detección.

Detector de baja tensión: Indicador acústico y luminoso de la tensión medida,
distingue fase y neutro y permite comprobar el orden de sucesión de fases.
Debe utilizarse para comprobar la ausencia de tensión en todos los trabajos que
se realicen sin tensión antes del comienzo de los mismos y para discriminar qué
tensión hay en la red antes de conectar cualquier equipo eléctrico a una
instalación desconocida.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 516 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica 4/11

Los accidentes eléctricos, también llamados choques eléctricos, se producen cuando el hombre toca
partes de una instalación eléctrica bajo tensión, encontrándose a la vez sobre un suelo de buena
conductividad, o estando en contacto con cualquier elemento conductor conectado a tierra, se forma
un circuito eléctrico entre el hombre y la tierra.
Los efectos fisiológicos de la corriente que circula por el organismo, dependen de los siguientes
factores:
G Intensidad de corriente
G Tiempo de contacto
G Tensión
G Resistencia del cuerpo entre los puntos de contacto
G Recorrido de la corriente por el cuerpo
G Frecuencia de la corriente
G Condiciones fisiológicas del accidentado

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 517 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia de la corriente 5/11

Considerando el cuerpo humano como una resistencia eléctrica, la intensidad de corriente que recibe
un accidentado es, de acuerdo a la ley de Ohm, función de la tensión y de la resistencia eléctrica, a
saber:
Intensidad = Tensión / Resistencia
Por lo tanto, cuanto mayor sea la tensión mayor será la intensidad, siempre que haya suficiente
potencia de alimentación. Voltajes considerados como de baja tensión, como 220 V. y 380 V. pueden
producir intensidades que provoquen la electrocución.
Los efectos fisiológicos producidos por la corriente eléctrica en el organismo humano, en situaciones
normales para personas adultas con un peso mínimo de 50 kg., suponiendo que la corriente circula al
tocar la parte externa de dos extremidades y para la frecuencia de 50/60 Hz., son las siguientes:
De 0 a 10 mA. Movimientos reflejos musculares y calambres

De 10 a 25 mA. Se producen contracciones musculares y comienza la
tetanización (parálisis) de los músculos de brazos y manos, que
se oponen a soltar los objetos que se tienen asidos. La
corriente se superpone a los impulsos de comando de la mente
produciendo su anulación, pudiendo bloquear un miembro o el
cuerpo entero. De nada vale en esos casos la conciencia de los
individuos y su voluntad de interrumpir el contacto.
También se produce una dificultad en la respiración y un
aumento de la presión arterial.

De 25 a 30 mA Se producen irregularidades cardíacas y fuerte efecto de
tetanización. Cuando se afectan los músculos pectorales, se
bloquean los pulmones y se interrumpe la función vital de la
respiración. Se trata de una situación de emergencia dado que
a partir de los 4 minutos aparecen los síntomas de asfixia.
El pasaje de la corriente eléctrica es acompañada por el
desarrollo de calor que produce el efecto Joule, pudiendo
generar quemaduras. En los puntos de entrada y salida de la
corriente la situación es más crítica en razón de la resistencia
de la piel y la mayor densidad de corriente en esos puntos. Las
quemaduras producidas por la corriente eléctrica son muy
profundas y difíciles de curar, pudiendo producir la muerte por
insuficiencia renal.

De 40 mA a 10 A Se produce la fibrilación ventricular del corazón. Si la corriente
afecta directamente el músculo cardíaco puede perturbar su
funcionamiento regular. Los impulsos periódicos, que en
condiciones normales regulan las contracciones (sístole) y las
expansiones (diástole) son alteradas; el corazón vibra
desordenadamente y, en términos técnicos "pierde el paso". Es
una situación de emergencia extrema dado que cesa el flujo de
sangre en el cuerpo. Debe tenerse en cuenta que éste es un
proceso irreversible que continúa aún cuando cesa el flujo de
corriente. Sólo puede ser anulado con un equipo denominado
desfibrilador, disponible en hospitales y en equipos de socorro.

<!-- p. 518 -->

Superior a 10 A. El corazón sufre una parada durante la circulación de la
corriente y si el tiempo es corto, menos de 1 minuto, puede
recuperar su actividad normal. La corriente actúa a la vez como
agente de fibrilación y desfibrilación. Las quemaduras eléctricas
se producen por efecto térmico desarrollado en la trayectoria de
la corriente. La cantidad de calor desprendido está ligada a los
parámetros físicos de la Ley de Joule:
Q = 0,24 * R * I2 * t
Cantidad de Calor = 0,24 * Resistencia * intensidad2 *
Tiempo

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 519 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia del tiempo de contacto 6/11

Diversas normas, como la CEI 479-2, de la Comisión Electrotécnica Internacional, han establecido
curvas que delimitan las zonas de peligro de la corriente eléctrica en función del tiempo. En dichos
diagramas (que corresponden al efecto del paso de la corriente eléctrica de 50 Hz., a través de las
extremidades del cuerpo humano con un peso superior a los 50 kg.) se marcan las siguientes zonas:
Zona 1 No aparece ninguna reacción. Está limitada superiormente por los 0,5 mA
(0,0005 A) y es independiente del tiempo de actuación.

Zona 2 La corriente "se nota", produciendo cosquilleo e incluso dolor, pudiendo el
sujeto soltarse del electrodo. Generalmente no es de esperar ningún efecto
fisiopatológico. Esta zona está limitada por la recta I=0,5 mA y una curva
(denominada de seguridad) que responde a la expresión:
Im = 10 + 10 / t
siendo:
Im. = corriente de seguridad en mA.
I0 = corriente límite de tetanización muscular (10 mA).
t = tiempo en segundos.
Por ejemplo: tiempo de contacto 0,1 segundo:
Im = 10 + 10/0,1 = 110 mA.

Zona 3 No representa habitualmente riesgo de fibrilación ventricular. Existe riesgo de
asfixia y de tetanización.

Zona 4 Existe riesgo de fibrilación ventricular. Los riesgos en el interior de cada zona
se agravan en función de la intensidad de corriente y del tiempo de circulación
de ésta. Los efectos de la corriente continua son, en general, cuatro veces
menos peligrosos que los efectos de la corriente alterna de 50 Hz., en igualdad
de tensión e intensidad, ya que hay que tener en cuenta los fenómenos
electrolíticos que, sobre el cuerpo humano, puede ocasionar la corriente
continua.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 520 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia de la tensión y la resistencia del 7/11
organismo
Estos valores son aplicables para corriente alterna hasta 100 Hz. y corriente continua. Las mejores
condiciones se han efectuado entre extremidades, de mano a mano y de mano a pie. Debe
considerarse que estos valores se aceptan como mínimos y normalmente con la piel seca. De
acuerdo con estas cifras se puede calcular la tensión de seguridad en locales húmedos o secos, sin
que aparezcan intensidades superiores a 10 mA., considerada como valor que no produce ningún
efecto fisiológico nocivo.
Tensión de contacto = 25 Voltios. Resistencia piel mojada = 2500 .

I = V / R = 25 / 2500 = 10 mA
Tensión de contacto = 50 Voltios. Resistencia piel normal = 5000 Ohm.
I = V / R = 50 / 5000 = 10 mA
Luego se pueden considerar como tensiones de seguridad:
G Vs = 25 Volt en locales húmedos o mojados.
G Vs = 50 Volt en locales secos o no conductores.
La influencia de la tensión se manifiesta por cuanto de ella depende la intensidad de la corriente que
pase por el cuerpo, ya que:
I = V / R = Tensión / Resistencia
Cuanto mayor sea la tensión, mayor podrá ser el valor de la corriente eléctrica, es decir, una tensión
de 380 V. es más peligrosa que una de 220 V., pero se pueden producir efectos desconcertantes.
Para una tensión fija aplicada al cuerpo humano, la corriente que circula depende de la resistencia
que presenta el organismo. Sin embargo ésta es muy variable y depende de una multitud de
circunstancias, tanto internas como externas, tales como:
G Condiciones fisiológicas y estado de la piel.
G Tensión de contacto.
G Espesor y dureza de la piel.
G Presión de contacto.
G Superficie de contacto.
G Recorrido de la corriente por el cuerpo.
G Estado fisiológico del organismo.
La piel es un órgano que aísla al cuerpo humano del medio exterior.

Efectivamente, ofrece una determinada resistencia al paso de la corriente porque los tejidos que la

<!-- p. 521 -->

componen son muy malos conductores. Estos tejidos pueden ser comparados con un dieléctrico,
formando el conjunto de la dermis y la epidermis un sistema capacitivo análogo a un condensador.
Frente a una corriente continua, la piel opone mayor resistencia que ante una corriente alterna. Una
piel rugosa y seca puede ofrecer una resistencia de 50000 . Sin embargo, una piel fina y húmeda
por su sudor o por el agua, puede presentar una resistencia de sólo 1000 . La resistencia de los
tejidos internos es muy pequeña, debido a que están impregnados de líquidos conductores, y no
depende de la longitud del camino recorrido. Se estima una resistencia media de 500 . La presión
sobre el punto de contacto influye negativamente en la resistencia, en último caso, lo decisivo en el
accidente eléctrico es la densidad de corriente en las zonas de contacto.
D = Intensidad / Superficie.
En baja tensión, cuando el contacto es puntiforme, actúa sobre la piel una gran densidad de corriente.
El intenso desarrollo de calor conduce a las típicas marcas en la piel; si el contacto es más amplio en
su superficie, no hay destrucción de la piel y faltan las marcas por quemaduras, solamente queda la
resistencia de los tejidos internos. Se puede pasar de valores de resistencia de 50000 en la piel
seca a unos 500 al ser destruída ésta y quedar solamente la resistencia interna. El valor de la
resistencia del cuerpo varía en función de la tensión que se aplica al mismo, debido al mayor número
de puntos de éste que sufren perforación eléctrica, según va aumentando la tensión. De numerosos
exámenes realizados en determinadas condiciones, se pueden extraer las siguientes conclusiones:
Tensión de contacto Valor de resistencia Valor de resistencia
Volt Piel mojada Piel normal
25 V. 2500 Ohm 10000 Ohm
50 V. 2000 Ohm 5000 Ohm
250 V. 1000 Ohm 2000 Ohm
Valor asintónico. 650 Ohm 1000 Ohm

Estos valores son aplicables para corriente alterna hasta 100 Hz. y corriente continua. Las mejores
condiciones se han efectuado entre extremidades, de mano a mano y de mano a pie. Debe
considerarse que estos valores se aceptan como mínimos y normalmente con la piel seca. De
acuerdo con estas cifras se puede calcular la tensión de seguridad en locales húmedos o secos, sin
que aparezcan intensidades superiores a 10 mA., considerada como valor que no produce ningún
efecto fisiológico nocivo.
Tensión de contacto = 25 Voltios. Resistencia piel mojada = 2500 .

I = V / R = 25 / 2500 = 10 mA
Tensión de contacto = 50 Voltios. Resistencia piel normal = 5000 Ohm.
I = V / R = 50 / 5000 = 10 mA
Luego se pueden considerar como tensiones de seguridad:
G Vs = 25 Volt en locales húmedos o mojados.
G Vs = 50 Volt en locales secos o no conductores.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 522 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia de la frecuencia de la corriente 8/11

En todo cuanto llevamos expuesto sobre los efectos fisiológicos de la corriente eléctrica nos hemos
referido a corriente alterna de baja frecuencia y a corriente continua. Si se trata de corriente alterna
de alta frecuencia, harán falta intensidades mayores para producir los mismos efectos.
Cualitativamente la afirmación anterior es exacta, ya que debido al efecto Kelvin o pelicular de la
corriente alterna, la corriente eléctrica tiende a circular por la piel sin atravesar órganos internos. A
partir de una frecuencia de 100000 Hz. se empieza a tener efecto pelicular apreciable, no
produciéndose en el organismo más efecto que el calentamiento de los tejidos, por efecto Joule.
Se trabaja con altas frecuencias en aparatos electroquirúrgicos o electrobisturíes (del orden de los
450000 Hz.) en los que la corriente eléctrica se aprovecha como fuente calorífica y no afecta órganos
vitales. De trabajar con frecuencias industriales, del orden de los 50 / 60 Hz. los efectos serían
mortales.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 523 -->

Nociones Básicas de Electricidad
Peligros de la Corriente Eléctrica - Influencia del recorrido 9/11

La corriente eléctrica se establece entre los puntos de contacto, por la trayectoria más corta dentro
del cuerpo, o de menor resistencia. Evidentemente los accidentes serán mucho más graves si en el
trayecto de la corriente están órganos vitales como el corazón, los pulmones o el cerebro, que si se
producen entre dos de los dedos de una mano, puestos en los contactos de una toma de corriente.
En el primer caso, y si la intensidad y tiempo es suficiente, se producirá la electrocución y en el
segundo caso, generalmente, todo se reducirá a un calambre y una quemadura entre los dedos. Con
respecto a la naturaleza del accidentado, se pone de manifiesto por que todas las personas no
soportan igual una descarga eléctrica. La edad, el sexo, la fatiga, el alcohol y el miedo afectan la
sensibilidad a los efectos de la corriente eléctrica. Las personas dormidas resisten mejor la corriente
eléctrica que las despiertas.

Huella eléctrica en el pulgar izquierdo

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 524 -->

Nociones Básicas de Electricidad
Distancias de Seguridad 10/11

De acuerdo a la ley 19587 - decreto 351/79, para prevenir descargas disruptivas en trabajos
efectuados en la proximidad de partes no aisladas de instalaciones eléctricas en servicio, las
separaciones mínimas medidas entre cualquier punto con tensión y la parte más próxima del cuerpo
del operario o de las herramientas no aisladas por él utilizadas son, en la situación más desfavorable:
Nivel de Tensión Distancia mínima
0 a 50 V. ninguna
más de 50 V. hasta 1 kV. 0,80 m.
más de 1 kV. hasta 33 kV. 0,80 m.
más de 33 kV. hasta 66 kV. 0,90 m.
más de 66 kV. hasta 132 kV. 1,50 m.
más de 132 kV. hasta 150 kV. 1,65 m.
más de 150 kV. hasta 220 kV. 2,10 m.
más de 220 kV. hasta 330 kV. 2,90 m.
más de 330 kV. hasta 500 kV. 3,60 m.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 525 -->

Nociones Básicas de Electricidad
Modo de Actuar en Accidentes Eléctricos 11/11

\1. Desconectar la En el momento del accidente la actitud instintiva es ir directamente en su auxilio. Ello
corriente es causa de nuevos y lamentables accidentes.
En realidad, se debe desconectar la corriente por medio de la herramienta aislada que
corresponda, o la que se tenga más a mano. De ser posible deberá intentarse llegar al
interruptor con un objeto aislante, por ejemplo una pértiga.

\2. Alejar al Nunca tocar al accidentado sino a través de herramientas aislantes, las que permitirán
accidentado de la por su longitud mantenerse alejados de la zona de peligro.
zona de peligro Verificar con el detector si hay o no tensión. En caso de no poseer pértigas de longitud
adecuada, se haya o no logrado desconectar la corriente, el que pretenda prestar
ayuda deberá aislarse de tierra, mediante el taburete aislado o las alfombras aislantes
que hubiere en el lugar.

\3. Apagar el En los accidentes eléctricos se producen con frecuencia arcos voltaicos que provocan
fuego incendios. Deberán apagarse con extintores adecuados. Sólo podrá utilizarse agua
cuando se tenga la certeza de que se ha interrumpido la energía.
Si el lesionado tiene quemaduras podrán enfriarse con agua pero jamás se deberá
utilizar talcos o pomadas salvo que sean específicamente indicados para su uso.

\4. Llamar al Antes de pasar a otras medidas se deberá llamar al médico o a una ambulancia.
médico Mientras se espera su llegada se deberán realizar algunas tareas.

\5. Determinar las Hay que determinar si además de las posibles lesiones externas (por ejemplo
lesiones quemaduras) existen dificultades respiratorias o cardíacas.

\6. Paro Frente a la boca o nariz se coloca un espejo, si no se empaña existe un paro
respiratorio respiratorio. Otra alternativa es colocar un trozo de papel sobre la boca o nariz del
accidentado, si respira se debe mover.
En el caso del paro respiratorio realizar respiración artificial, es necesario darse prisa
ya que la falta de oxigeno provoca que las células cerebrales mueran al cabo de 4
minutos.
Todo operario o técnico deberá haber realizado un curso de primeros auxilios, con
clases especiales sobre reanimación del corazón y pulmones.

\7. Shock El pulso del accidentado se acelera y debilita simultáneamente. El accidentado tiene
frío y la frente sudorosa. Deberá colocarse de espaldas sobre el piso y levantarle las
piernas para que la sangre fluya al cuerpo.

\8. Colocar al Luego que se ha comprobado que la respiración y la circulación funcionan y que no
accidentado existe shock, el accidentado se deberá apoyar en el piso sobre un costado, la cabeza
sobre un costado deberá quedar ligeramente hacia atrás.

<!-- p. 526 -->

\9. Hacer En cualquier caso el accidentado deberá ser examinado por un médico ya que las
examinar al lesiones internas pueden tener al cabo de un tiempo, y en determinadas condiciones,
accidentado por efectos mortales. La persona que ayuda deberá encargarse de que esto se cumpla
un médico aunque el accidentado no lo crea conveniente.

1 2 3 4 5 6 7 8 9 10 11

<!-- p. 527 -->

Medidas de protección a las personas y a los edificios &nbs;

Medidas de protección a las personas - Generalidades
Medidas de protección contra contactos directos - Protección
Completa
Medidas de protección contra contactos directos - Protección
Parcial
Medidas de protección contra contactos indirectos - Diferentes
métodos
Medidas de protección contra contactos indirectos - Uso de la muy
baja tensión de seguridad (MBTS)
Medidas de protección contra contactos indirectos - Puestas a
tierra

Tipos de puestas a tierra

Puestas a tierra de servicio

Puestas a tierra de protección

Tipos de electrodos para puestas a tierra

Aplicación de los disyuntores y puestas a tierra

Indicaciones para el empleo de los disyuntores

Protección de edificios - Pararrayos

<!-- p. 528 -->

Nociones Básicas de Electricidad
Medidas de Protección a las Personas - Generalidades 1/13

En la protección de las personas contra choques eléctricos se deben considerar 3 elementos
fundamentales:
Parte viva es la parte conductora de un componente o una instalación;
presenta una diferencia de potencial respecto de tierra. En una línea
hablamos de conductor vivo para designar a los conductores de
fase y el neutro.

Masa es la parte conductora de un componente o una instalación que
puede ser tocada fácilmente o que normalmente no está viva, pero
que puede volverse viva en condiciones de falla o defecto. Como
ejemplos de masa tenemos las carcazas metálicas de los aparatos
o los conductos metálicos.

Conductores extraños a son los elementos conductores que no forman parte de la misma
la instalación pero que pueden introducir un potencial, generalmente el de tierra.

Los choques eléctricos pueden provenir de contactos directos e indirectos, sus características son:
Contactos directos Los contactos directos (con partes vivas o bajo tensión), causan
innumerables accidentes, y son provocados por fallas de
aislación, por ruptura o remoción indebida de partes aislantes o
por actitudes imprudentes de personas sobre partes vivas. Un
ejemplo de este último caso es el hábito de desconectar la
alimentación de equipos portátiles (enceradoras, secadores de
cabello, etc.) tirando del cable.

Contactos indirectos Los contactos indirectos son aquellos que se establecen con
piezas conductoras (elementos inactivos) que, sin estar bajo
tensión, pueden estarlo si es defectuoso el aislamiento de puesta
a tierra. Su peligrosidad estriba en que los usuarios se acercan a
las masas sin sospechar de su eventual energización.

En condiciones normales una persona está parada en contacto con el suelo (a menos que utilice un
calzado aislante), por lo tanto tiene el potencial del mismo. Ello significa que el contacto con cualquier
elemento con un potencial distinto puede ser peligroso.
La tensión a la que una persona puede ser sometida al tocar simultáneamente un objeto colocado
bajo tensión y otro elemento que se encuentre a un potencial diferente se denomina Tensión de
contacto.

<!-- p. 529 -->

La tensión de contacto límite que no resulta peligrosa para las personas es de 50 V., no obstante se
suele hablar de una menor que ella, denominada Muy Baja Tensión de Seguridad (conocida por sus
siglas MBTS), establecida en 24 V.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 530 -->

Nociones Básicas de Electricidad
Medidas de Protección a las Personas - Generalidades 1/13

En la protección de las personas contra choques eléctricos se deben considerar 3 elementos
fundamentales:
Parte viva es la parte conductora de un componente o una instalación;
presenta una diferencia de potencial respecto de tierra. En una línea
hablamos de conductor vivo para designar a los conductores de
fase y el neutro.

Masa es la parte conductora de un componente o una instalación que
puede ser tocada fácilmente o que normalmente no está viva, pero
que puede volverse viva en condiciones de falla o defecto. Como
ejemplos de masa tenemos las carcazas metálicas de los aparatos
o los conductos metálicos.

Conductores extraños a son los elementos conductores que no forman parte de la misma
la instalación pero que pueden introducir un potencial, generalmente el de tierra.

Los choques eléctricos pueden provenir de contactos directos e indirectos, sus características son:
Contactos directos Los contactos directos (con partes vivas o bajo tensión), causan
innumerables accidentes, y son provocados por fallas de
aislación, por ruptura o remoción indebida de partes aislantes o
por actitudes imprudentes de personas sobre partes vivas. Un
ejemplo de este último caso es el hábito de desconectar la
alimentación de equipos portátiles (enceradoras, secadores de
cabello, etc.) tirando del cable.

Contactos indirectos Los contactos indirectos son aquellos que se establecen con
piezas conductoras (elementos inactivos) que, sin estar bajo
tensión, pueden estarlo si es defectuoso el aislamiento de puesta
a tierra. Su peligrosidad estriba en que los usuarios se acercan a
las masas sin sospechar de su eventual energización.

En condiciones normales una persona está parada en contacto con el suelo (a menos que utilice un
calzado aislante), por lo tanto tiene el potencial del mismo. Ello significa que el contacto con cualquier
elemento con un potencial distinto puede ser peligroso.
La tensión a la que una persona puede ser sometida al tocar simultáneamente un objeto colocado
bajo tensión y otro elemento que se encuentre a un potencial diferente se denomina Tensión de
contacto.

<!-- p. 531 -->

La tensión de contacto límite que no resulta peligrosa para las personas es de 50 V., no obstante se
suele hablar de una menor que ella, denominada Muy Baja Tensión de Seguridad (conocida por sus
siglas MBTS), establecida en 24 V.

<!-- p. 532 -->

Nociones Básicas de Electricidad
Medidas de protección contra contactos directos - Protección Completa 2/13

Los elementos que, durante el servicio de la instalación se encuentran sometidos a tensión
(elementos activos) deben protegerse contra el contacto directo durante el manejo o mantenimiento
de la instalación. La protección puede conseguirse mediante el aislamiento de todos los aparatos,
denominado Protección completa o aislamiento de servicio.
Este aislamiento, que sólo puede quedar sin efecto destruyéndolo, es necesario también fuera del
alcance de la mano cuando es posible el contacto directo de los receptores con objetos no aislados,
como ser escaleras metálicas.
Las partes activas de la instalación metálica pueden protegerse también contra el contacto directo,
por medio de chapas perforadas, rejas u otras protecciones mecánicas. Estos dispositivos mecánicos
de protección tienen que ser suficientemente estables para que, ni por golpes ni por presiones,
puedan llegar a estar en contacto con los elementos activos.
Si estas protecciones tienen orificios, como las chapas perforadas, debe impedirse que las piezas
activas puedan llegar a tocarse con los dedos, para ello los orificios deben cumplir con las
condiciones establecidas por el grado IP2X de la norma IRAM 2444. El aparato de comprobación se
denomina, según IRAM, dedo de prueba.

<!-- p. 533 -->

Nociones Básicas de Electricidad
Medidas de protección contra contactos directos - Protección Parcial 3/13

Las medidas de protección antes descriptas pueden ser imposibles de realizar en determinados
locales durante el servicio o mantenimiento de la instalación.
Entre ellos están los recintos industriales eléctricos, que son instalaciones eléctricas en locales que
no sirven exclusivamente para el servicio de las instalaciones eléctricas, por ejemplo: instalaciones
de maniobra y tableros de distribución en naves de fabricación y depósito. Como por regla general, a
los recintos industriales eléctricos sólo tienen acceso las personas que conocen los peligros de la
energía eléctrica, basta con efectuar una Protección Parcial, separando las partes activas del resto
del local por medio de cadenas o barandas, con lo que se evitan los contactos casuales. Una placa
de aviso debe advertir de las medidas de precaución necesarias.
En los recintos industriales eléctricos cerrados, donde sólo pueden entrar personas especializadas,
puede faltar incluso la protección parcial. Es decir, que dentro de un recinto industrial eléctrico
cerrado puede prescindirse de dispositivos mecánicos de protección, si dificultan o impiden el servicio
o el mantenimiento.

<!-- p. 534 -->

Nociones Básicas de Electricidad
Medidas de Protección contra Contactos Indirectos - Diferentes métodos 4/13

Los métodos empleados para la protección contra contactos indirectos incluyen:

G Tensión extra - baja de protección.

G Medidas de protección con conductor de protección:

H Puesta a tierra de protección.

H Circuito de protección por corriente de fuga

<!-- p. 535 -->

Nociones Básicas de Electricidad
Medidas de Protección - Uso de la Muy Baja Tensión de Seguridad 5/13

Según el reglamento de instalaciones eléctricas, la tensión extra - baja de protección es la gama de
tensiones que quedan por debajo de los 24 V. Se trata de asegurar que no pueda presentarse
ninguna tensión de contacto excesiva en los circuitos sometidos a la tensión extra - baja de
protección.
La figura siguiente muestra ejemplos sobre el establecimiento de tensiones extra bajas de protección.
En todos estos casos se exige una protección galvánica entre la tensión más alta y la más baja, por
medio de un transformador de seguridad.

Ejemplo para establecer tensión extra - baja:
El aislamiento de estos transformadores ha de cumplir condiciones muy estrictas para impedir, con
toda seguridad, una transmisión de la tensión más alta al circuito de la tensión extra - baja de
protección. Para que no pueda transmitirse ningún potencial elevado a la zona de tensión extra - baja
de protección, sus conductores activos no deben estar conectados a tierra ni a instalaciones de
tensión más elevada. Por regla general, la tensión extra - baja de protección tiene un valor máximo
de 24 V. aunque, en algunos casos especiales se limita a 12 V.
Esto último se aplica, por ejemplo, a los trenes eléctricos de juguetes o a los aparatos calentados
eléctricamente para tratamiento de la piel, con los que puede entrar en contacto el cuerpo humano
durante su uso, y también en determinadas instalaciones agrícolas o locales destinados a fines
médicos.
Las medidas de seguridad apuntan a evitar la aparición o permanencia de una tensión de contacto
"Us" peligrosa para las personas; entendiéndose por tal a las tensiones superiores a 24 V. La
decisión de fijar el límite de 24 V. como "tensión excesiva de contacto" se funda en lo siguiente:
Los efectos de la energía eléctrica dependen, ante todo, del valor de la intensidad de la corriente IM
que, en caso de accidente, circula a través del cuerpo humano. Este tiene, por término medio, y
prescindiendo de circunstancias especiales, una resistencia RM del orden de 1300 a 3000 . De
este modo, a una tensión de contacto de 24 V. resulta una intensidad de:
Im = Us / Rm = 24 V. / 1300 \< Rm \< 3000 = 10 mA \< Im \< 20 mA

Por regla general estos valores no son peligrosos para la vida.
Para obtener una MBTS la fuente de alimentación debe ser una fuente de seguridad como las que se
describen a continuación:
\1. Transformador con separación eléctrica entre los circuitos primario y secundario, protegido
contra cortocircuitos por medio de fusible, salida de 24 V. y 150 VA, montados sobre caja
metálica que los proteja de caída de agua vertical y conector bipolar a la salida.
\2. Otras fuentes con un grado de protección no inferior, como motor y generador o dispositivos
electrónicos.

<!-- p. 536 -->

Los circuitos de MBTS no deberán unirse eléctricamente a partes bajo tensión o a los conductores de
protección pertenecientes a otros circuitos.
Los conductores de los circuitos de MBTS deben estar preferentemente separados de cualquier
conductor de otro circuito.
Las fichas empleadas deben tener un diseño tal que no les permita su inserción en circuitos de mayor
tensión.
Las fuentes de MBTS se emplean habitualmente en aquellos trabajos que deban realizarse en
lugares húmedos como pozos, galerías, zanjas, hormigonados o en grandes masas conductoras
como calderas, tanques, depósitos o estructuras metálicas, en los que se empleen alumbrados o
aparatos eléctricos portátiles.

<!-- p. 537 -->

Nociones Básicas de Electricidad
Protección contra Contactos Indirectos - Puestas a Tierra 6/13

Se entiende por puesta a tierra la vinculación intencional de un conductor a tierra. Si esa unión se
realiza sin interposición de impedancia (o resistencia) alguna, decimos que es una puesta a tierra
directa, en caso contrario sería una vinculación indirecta.
La importancia de la puesta a tierra en instalaciones domiciliarias, radica en la seguridad contra
tensiones peligrosas para las personas por contactos indirectos.
Las protecciones eléctricas deben, en estos casos de fallas, actuar desconectando la alimentación en
tiempos que estén vinculados a los efectos fisiológicos sobre el cuerpo humano.
Fijada una determinada tensión de contacto (Vc) se puede establecer el valor de la resistencia de
puesta a tierra (Rt) que garantice la suficiente corriente It que produzca el accionamiento de la
protección asociada. La AEA establece que con Vc = 24 V. las protecciones deben operar en tiempos
menores a 0,65 seg. de donde surge:
Rt = 10 Ohm para viviendas unitarias.
Rt = 2 Ohm para viviendas colectivas (Edificios o Complejos).
Un sistema de puesta a tierra está compuesto por:

Donde:
Electrodo de tierra Es el conductor (astas, perfiles, cables desnudos, cintas, etc.) o
conjunto de conductores en contacto con la tierra que
garantizan una unión íntima con ella. Cuando los electrodos de
tierra están lo suficientemente distantes como para que la
corriente máxima susceptible de pasar por uno de ellos no
modifique sensiblemente el potencial de los otros se dice que
los electrodos de tierra son independientes.

Conductor de protección Deben estar presentes en todas las instalaciones de baja
tensión, sea cual fuere el esquema de tierra adoptado, y sirven
para garantizar la continuidad del circuito de tierra, siendo
designados internacionalmente por sus siglas en ingles PE
(Protection Earth).
En un circuito terminal el conductor de protección liga las
masas de los equipos de utilización y, si fuera el caso, el
terminal de tierra de las alimentaciones de corriente; en un
circuito de distribución, el conductor de protección vincula el
terminal de tierra del tablero de donde parte el circuito al
terminal de tierra del tablero de alimentación del circuito.

<!-- p. 538 -->

Nociones Básicas de Electricidad
Tipos de Puestas a Tierra 7/13

Existen distintos tipos de puestas a tierra, de acuerdo al objetivo de las mismas, entre ellas se puede
mencionar:

Puesta a tierra de servicio Es la que mantiene el potencial de tierra de alguna parte de los
(también llamada funcional) circuitos de alimentación, como ser los centros de estrella de
generadores y transformadores

Puesta a tierra de protección Consiste en la puesta a tierra de los elementos conductores
extraños a la instalación para brindar protección contra
contactos indirectos; es decir que permite derivar las corrientes
de falla peligrosas para las personas.

Puesta a tierra de referencia. Es la destinada a brindar un potencial constante, que podrá ser
empleado para tener una referencia a tierra de diversos
equipos. Se emplea para garantizar el funcionamiento correcto,
seguro y confiable de una instalación.

Puesta a tierra para Es la encargada de llevar a tierra las sobretensiones
pararrayos producidas por las descargas atmosféricas.

En algunas ocasiones se realizan puestas a tierra conjuntas, funcionales y de protección.

<!-- p. 539 -->

Nociones Básicas de Electricidad
Puestas a Tierra de Servicio 8/13

Los sistemas usuales de puesta a tierra en las redes trifásicas están definidos como tales por las
normas IEC 364 e IRAM 2281/3; se describen con letras identificatorias que representan:
G Primera letra: Condiciones de puesta a tierra de la fuente de energía
T = puesta a tierra directa de un punto de la red
I = aislamiento de todas las partes activas con respecto a tierra o puesta a tierra de un punto
de la red a través de una impedancia.
G Segunda letra: Condiciones de puesta a tierra de las masas en la instalación eléctrica.
T = masas puestas a tierra directamente, independientemente de la fuente de energía.
N = masas unidas directamente a la puesta a tierra funcional.
G Tercera letra: (válida para los sistemas TN) disposiciones de los conductores de protección y
neutro.
S = conductores separados para el de protección y neutro.
C = conductor único con funciones de protección y de neutro, denominado conductor PEN.
Sistema IT El esquema de distribución consta de las tres fases activas (RST). En ellas el
neutro no está rígidamente conectado a tierra (está aislado o conectado a tierra
por medio de impedancias de elevado valor).

Sistema TNS Son redes en las que además de las tres fases (RST) existen otros dos
conductores (el neutro y el conductor de protección). Es decir que los usuarios
no realizan puestas a tierra de las instalaciones ya que la misma se ejecuta
mediante el último conductor mencionado, que es suministrada por la compañía
distribuidora.

Sistema TNC En este sistema de distribución se emplean 4 conductores, tres para las fases y
un cuarto que realiza las funciones de neutro y de conductor de protección.

Sistema TT Consiste de una puesta a tierra de servicio conectada rígidamente a tierra de la
cual tomaremos el conductor neutro, es decir que la distribución emplea 4
conductores, tres para las fases y uno para el neutro, mientras que el conductor
de protección es provisto por el usuario, derivándolo de su puesta a tierra de
seguridad. Este sistema es de gran importancia dado que es el actualmente
empleado en nuestro país para la distribución eléctrica en baja tensión,
constituyendo el denominado sistema trifásico de tensiones de 3 x 380 / 220 V.

Como hemos dicho anteriormente, en los sistemas TT, el centro de estrella de los transformadores de
alimentación está conectado al neutro y a la vez puesto rígidamente a tierra en ese punto. En las
condiciones reales de una red se producen desequilibrios en los consumos y circulación de corrientes
por terceras armónicas que ocasionan que este conductor suela tener potenciales respecto de tierra
superiores a la máxima tensión de contacto admitida (24 V.). Por esta razón nunca se debe emplear
el neutro de la compañía distribuidora de electricidad como conductor de protección, es decir que no
se deben conectar al mismo las puestas a tierra de nuestra instalación.

<!-- p. 540 -->

Nociones Básicas de Electricidad
Medidas de Protección a las Personas - Generalidades 9/13

Como se mencionó anteriormente, la puesta a tierra de protección es la que se realiza normalmente
en los edificios, de allí la importancia de conocer sus características.La A.E.A. establece para los
mismos las siguientes disposiciones generales:
G El conductor de protección (denominado comúnmente conductor de tierra) será eléctricamente
continuo y no será eléctricamente seccionado en punto alguno de la instalación ni pasará por
el disyuntor diferencial. Tendrá la capacidad de soportar la corriente de cortocircuito máxima
coordinada con las protecciones instaladas en el circuito.
G Como conductores de protección en instalaciones domiciliarias deben utilizarse cables
unipolares aislados, similares al tipo PIRASTIC ECOPLUS de Pirelli, con sección no menor a
2,5 mm2.
G En todos los casos deberá efectuarse la conexión a tierra de todas las masas de la instalación.
Las masas que son simultáneamente accesibles y pertenecientes a la misma instalación
eléctrica estarán unidas al mismo sistema de puesta a tierra.
G La instalación se realizará de acuerdo a las directivas de la norma IRAM 2281 - parte III.

<!-- p. 541 -->

Nociones Básicas de Electricidad
Tipos de electrodos para Puestas a Tierra 10/13

Para la elección del electrodo de Puesta a Tierra se deberá:
1º) Medir, la resistencia del terreno en el lugar donde se instalará la puesta a tierra, preferentemente
aplicando el método del telurímetro descripto en la Norma IRAM 2281 parte I. Alternativamente se
podrá medir empleando una resistencia variable entre 20 y 100 ohm, un amperímetro y un voltímetro
con resistencia interna superior a 40.000 ohm, apto para medir una tensión entre 0 y 5 V., y una
sonda enterrada a una profundida de 0,50 m y una distancia no menor de 20 m, de la puesta a tierra.
2º) Aplicar la relación aproximada entre la resistividad eléctrica del terreno Gt (Ohm x m) y el largo de
la jabalina (acero - cobre)
Rt = 0,33 Gt para jabalinas de 3 mt.
Rt = 0,55 Gt para jabalinas de 1,50 mt.
Cuando con una única jabalina no se alcanza la Rt deseada se debe considerar el uso de varias
jabalinas unidas entre sí por un conductor de Cu de 50 mm2 y enterrado a 60 mm. de profundidad,
separadas a una distancia tal que no produzcan interferencias entre sí mismas. La separación
mínima de jabalinas que se suele emplear para tal fin es de 2,5 x el largo de jabalina utilizada.
Para el caso en, que por la separación necesaria de jabalinas que exige un dispersor, no sea posible
tener superficie de terreno se recomienda el uso de mallas, permitiéndose la soldadura puente (tipo
cupro-alumino-térmica) a electrodos naturales del edificio (armadura de hierro).
En función de los conceptos anteriores se realizaron las siguientes tablas de donde se puede
determinar el tipo de electrodo de puesta a tierra en función de la resistividad del terreno.
Para Rt \< 10 Ω Para Rt \< 20 Ω
Resistencia máxima del terreno Gt (Ω x m) Resistencia máxima del terreno Gt (Ω x m)
16 jabalina largo = 1,5 m 33 jabalina largo = 1,5 m
29 jabalina largo = 3,0 m 59 jabalina largo = 3,0 m
41 jabalina largo = 4,5 m 84 jabalina largo = 4,5 m
65 dispersor largo = 10,0 m 130 dispersor largo = 10,0 m
115 dispersor largo = 20,0 m 230 dispersor largo = 20,0 m
80 malla largo = 10,0 m 170 malla largo = 10,0 m
140 malla largo = 20,0 m 300 malla largo = 20,0 m

<!-- p. 542 -->

Nociones Básicas de Electricidad
Aplicación de los Disyuntores y Puestas a Tierra 11/13

El interruptor diferencial (también conocido como disyuntor) es un aparato destinado a producir el
corte de la corriente eléctrica cuando por causas accidentales, desperfectos o maniobras defectuosas
una persona queda bajo los efectos de aquélla.
Si bien actualmente se considera que este dispositivo ofrece el mayor grado de seguridad frente a los
contactos eléctricos, debe tenerse presente que su presencia no exime de tomar el resto de las
medidas de seguridad dado que es considerado solamente como una protección complementaria.
La puesta a tierra es la medida de protección por naturaleza, ya que deriva a la tierra rápida y
eficazmente las corrientes de fuga o de descarga que pueden aparecer al tocar aparatos eléctricos.
Cuando ocurre una falla de aislación en algún aparato que lo haría peligroso, la puesta a tierra
provoca el corte de la energía, y este corte es más rápido si lo realiza un interruptor diferencial; pero
lo más importante es que con el disyuntor el corte se realiza sin necesidad que la persona esté en
contacto en ese momento.
La puesta a tierra de los aparatos se efectiviza en forma automática al conectar la ficha del toma
corriente, a través de la tercera pata de la ficha, que conecta con el conductor de tierra. Por tal
motivo, no deben emplearse adaptadores para fichas sin puesta a tierra, ya que se eliminan las
condiciones de seguridad de que estaba dotado el aparato.

Vista trasera del mismo módulo que Módulo tomacorriente bipolar con tierra de muestra el correcto conexinado de los la línea HABITAT conductores de línea, neutro y tierra

Tomando como base, una tensión máxima de accionamiento no mayor a 24 V (reglamentación AEA)
la resistencia máxima del sistema de puesta a tierra vinculado a un protector diferencial de 30 m A y
0,03 seg. es menor a 800 Ohm.
Siendo este valor fácilmente realizable en un sistema de puesta a tierra, el protector diferencial
garantiza accionamiento por contactos accidentales, donde la tensión de contacto directo o indirecto
supere el valor de seguridad de 24 V.

<!-- p. 543 -->

Nociones Básicas de Electricidad
Indicaciones para el empleo de los interruptores diferenciales 12/13

Los interruptores diferenciales protegen solamente las partes de la instalación que están aguas abajo
de sus bornes de salida. Si se desea incluir en el circuito de protección las partes metálicas en que
van montados los disyuntores hay que aplicar otra medida de protección para las partes de la
instalación antepuestas. Para ello resulta muy apropiado el aislamiento de protección.
En tal caso hay que incluir también en la aislación de protección a los bornes de entrada de los
interruptores que interrumpen el paso de la corriente.
Si se montan varios interruptores diferenciales en una instalación, hay que prever para cada uno de
ellos un neutro separado. Si los conductores neutros de varios interruptores se conectan a una barra
común se producirán disparos erróneos.
Si sólo se usan dos polos de un disyuntor tetrapolar, se emplearán aquellos que permitan el uso del
botón de prueba.
El conductor de neutro no debe tener ningún punto de contacto con tierra aguas arriba del interruptor.
De lo contrario el interruptor dispararía permanentemente debido a la componente de la corriente del
neutro que fluiría a través de tierra, dado que dicha corriente tiene los mismos efectos que una
corriente de fuga a tierra.
1

<!-- p. 544 -->

Nociones Básicas de Electricidad
Protección de Edificios - Pararrayos 13/13

Las instalaciones de pararrayos deben seguir los lineamientos de la norma IRAM 2184, que cubre
edificios de hasta 60 metros de altura.
El sistema de protección consta de un sistema externo compuesto del dispositivo captor, las bajadas
del mismo y las puestas a tierra y un sistema interno para reducir los efectos electromagnéticos de la
corriente del rayo en el espacio a proteger.
El pararrayo más difundido es el tipo Franklin, que consiste de una barra de bronce que posee 3 ó 4
puntas superiores platinadas, con una altura mínima de 4 metros, instalada en la parte más elevada
de los edificios.
De la punta sale un conductor de cobre desnudo de 25 mm2 que descarga a través de una puesta a
tierra de una placa de cobre enterrada de 1 m2 o bien mediante una o varias jabalinas.
El radio de acción de un pararrayos es un cono cuyo vértice es la punta del pararrayos y que forma
con tierra un ángulo de 450.
Como norma de seguridad se evitarán los efectos peligrosos de inducciones sobre otros conductores
(eléctricos, telefónicos, TV, etc.) manteniéndolos convenientemente alejados de la bajada del
pararrayos (3 mts. de distancia mínima). Deben evitarse antenas que sobresalgan o estén muy
próximas a la zona protegida por el pararrayo.
No debe utilizarse la misma puesta a tierra del edificio al cual protege.
Existen pararrayos que mejoran el ángulo de protección mediante la ionización del aire que los rodea
y otros de tipo radiactivo, que son muy livianos, de fácil instalación y de probada eficiencia aunque su
uso es restringido por razones ecológicas.

<!-- p. 545 -->

Nociones Básicas de Electricidad
Medidas de protección contra contactos directos - Protección Completa 2/13

Los elementos que, durante el servicio de la instalación se encuentran sometidos a tensión
(elementos activos) deben protegerse contra el contacto directo durante el manejo o mantenimiento
de la instalación. La protección puede conseguirse mediante el aislamiento de todos los aparatos,
denominado Protección completa o aislamiento de servicio.
Este aislamiento, que sólo puede quedar sin efecto destruyéndolo, es necesario también fuera del
alcance de la mano cuando es posible el contacto directo de los receptores con objetos no aislados,
como ser escaleras metálicas.
Las partes activas de la instalación metálica pueden protegerse también contra el contacto directo,
por medio de chapas perforadas, rejas u otras protecciones mecánicas. Estos dispositivos mecánicos
de protección tienen que ser suficientemente estables para que, ni por golpes ni por presiones,
puedan llegar a estar en contacto con los elementos activos.
Si estas protecciones tienen orificios, como las chapas perforadas, debe impedirse que las piezas
activas puedan llegar a tocarse con los dedos, para ello los orificios deben cumplir con las
condiciones establecidas por el grado IP2X de la norma IRAM 2444. El aparato de comprobación se
denomina, según IRAM, dedo de prueba.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 546 -->

Nociones Básicas de Electricidad
Medidas de protección contra contactos directos - Protección Parcial 3/13

Las medidas de protección antes descriptas pueden ser imposibles de realizar en determinados
locales durante el servicio o mantenimiento de la instalación.
Entre ellos están los recintos industriales eléctricos, que son instalaciones eléctricas en locales que
no sirven exclusivamente para el servicio de las instalaciones eléctricas, por ejemplo: instalaciones
de maniobra y tableros de distribución en naves de fabricación y depósito. Como por regla general, a
los recintos industriales eléctricos sólo tienen acceso las personas que conocen los peligros de la
energía eléctrica, basta con efectuar una Protección Parcial, separando las partes activas del resto
del local por medio de cadenas o barandas, con lo que se evitan los contactos casuales. Una placa
de aviso debe advertir de las medidas de precaución necesarias.
En los recintos industriales eléctricos cerrados, donde sólo pueden entrar personas especializadas,
puede faltar incluso la protección parcial. Es decir, que dentro de un recinto industrial eléctrico
cerrado puede prescindirse de dispositivos mecánicos de protección, si dificultan o impiden el servicio
o el mantenimiento.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 547 -->

Nociones Básicas de Electricidad
Medidas de Protección contra Contactos Indirectos - Diferentes métodos 4/13

Los métodos empleados para la protección contra contactos indirectos incluyen:

G Tensión extra - baja de protección.

G Medidas de protección con conductor de protección:

H Puesta a tierra de protección.

H Circuito de protección por corriente de fuga

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 548 -->

Nociones Básicas de Electricidad
Medidas de Protección - Uso de la Muy Baja Tensión de Seguridad 5/13

Según el reglamento de instalaciones eléctricas, la tensión extra - baja de protección es la gama de
tensiones que quedan por debajo de los 24 V. Se trata de asegurar que no pueda presentarse
ninguna tensión de contacto excesiva en los circuitos sometidos a la tensión extra - baja de
protección.
La figura siguiente muestra ejemplos sobre el establecimiento de tensiones extra bajas de protección.
En todos estos casos se exige una protección galvánica entre la tensión más alta y la más baja, por
medio de un transformador de seguridad.

Ejemplo para establecer tensión extra - baja:
El aislamiento de estos transformadores ha de cumplir condiciones muy estrictas para impedir, con
toda seguridad, una transmisión de la tensión más alta al circuito de la tensión extra - baja de
protección. Para que no pueda transmitirse ningún potencial elevado a la zona de tensión extra - baja
de protección, sus conductores activos no deben estar conectados a tierra ni a instalaciones de
tensión más elevada. Por regla general, la tensión extra - baja de protección tiene un valor máximo
de 24 V. aunque, en algunos casos especiales se limita a 12 V.
Esto último se aplica, por ejemplo, a los trenes eléctricos de juguetes o a los aparatos calentados
eléctricamente para tratamiento de la piel, con los que puede entrar en contacto el cuerpo humano
durante su uso, y también en determinadas instalaciones agrícolas o locales destinados a fines
médicos.
Las medidas de seguridad apuntan a evitar la aparición o permanencia de una tensión de contacto
"Us" peligrosa para las personas; entendiéndose por tal a las tensiones superiores a 24 V. La
decisión de fijar el límite de 24 V. como "tensión excesiva de contacto" se funda en lo siguiente:
Los efectos de la energía eléctrica dependen, ante todo, del valor de la intensidad de la corriente IM
que, en caso de accidente, circula a través del cuerpo humano. Este tiene, por término medio, y
prescindiendo de circunstancias especiales, una resistencia RM del orden de 1300 a 3000 . De
este modo, a una tensión de contacto de 24 V. resulta una intensidad de:
Im = Us / Rm = 24 V. / 1300 \< Rm \< 3000 = 10 mA \< Im \< 20 mA

Por regla general estos valores no son peligrosos para la vida.
Para obtener una MBTS la fuente de alimentación debe ser una fuente de seguridad como las que se
describen a continuación:
\1. Transformador con separación eléctrica entre los circuitos primario y secundario, protegido
contra cortocircuitos por medio de fusible, salida de 24 V. y 150 VA, montados sobre caja
metálica que los proteja de caída de agua vertical y conector bipolar a la salida.
\2. Otras fuentes con un grado de protección no inferior, como motor y generador o dispositivos
electrónicos.
Los circuitos de MBTS no deberán unirse eléctricamente a partes bajo tensión o a los conductores de
protección pertenecientes a otros circuitos.
Los conductores de los circuitos de MBTS deben estar preferentemente separados de cualquier
conductor de otro circuito.

<!-- p. 549 -->

Las fichas empleadas deben tener un diseño tal que no les permita su inserción en circuitos de mayor
tensión.
Las fuentes de MBTS se emplean habitualmente en aquellos trabajos que deban realizarse en
lugares húmedos como pozos, galerías, zanjas, hormigonados o en grandes masas conductoras
como calderas, tanques, depósitos o estructuras metálicas, en los que se empleen alumbrados o
aparatos eléctricos portátiles.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 550 -->

Nociones Básicas de Electricidad
Protección contra Contactos Indirectos - Puestas a Tierra 6/13

Se entiende por puesta a tierra la vinculación intencional de un conductor a tierra. Si esa unión se
realiza sin interposición de impedancia (o resistencia) alguna, decimos que es una puesta a tierra
directa, en caso contrario sería una vinculación indirecta.
La importancia de la puesta a tierra en instalaciones domiciliarias, radica en la seguridad contra
tensiones peligrosas para las personas por contactos indirectos.
Las protecciones eléctricas deben, en estos casos de fallas, actuar desconectando la alimentación en
tiempos que estén vinculados a los efectos fisiológicos sobre el cuerpo humano.
Fijada una determinada tensión de contacto (Vc) se puede establecer el valor de la resistencia de
puesta a tierra (Rt) que garantice la suficiente corriente It que produzca el accionamiento de la
protección asociada. La AEA establece que con Vc = 24 V. las protecciones deben operar en tiempos
menores a 0,65 seg. de donde surge:
Rt = 10 Ohm para viviendas unitarias.
Rt = 2 Ohm para viviendas colectivas (Edificios o Complejos).
Un sistema de puesta a tierra está compuesto por:

Donde:
Electrodo de tierra Es el conductor (astas, perfiles, cables desnudos, cintas, etc.) o
conjunto de conductores en contacto con la tierra que
garantizan una unión íntima con ella. Cuando los electrodos de
tierra están lo suficientemente distantes como para que la
corriente máxima susceptible de pasar por uno de ellos no
modifique sensiblemente el potencial de los otros se dice que
los electrodos de tierra son independientes.

Conductor de protección Deben estar presentes en todas las instalaciones de baja
tensión, sea cual fuere el esquema de tierra adoptado, y sirven
para garantizar la continuidad del circuito de tierra, siendo
designados internacionalmente por sus siglas en ingles PE
(Protection Earth).
En un circuito terminal el conductor de protección liga las
masas de los equipos de utilización y, si fuera el caso, el
terminal de tierra de las alimentaciones de corriente; en un
circuito de distribución, el conductor de protección vincula el
terminal de tierra del tablero de donde parte el circuito al
terminal de tierra del tablero de alimentación del circuito.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 551 -->

Nociones Básicas de Electricidad
Tipos de Puestas a Tierra 7/13

Existen distintos tipos de puestas a tierra, de acuerdo al objetivo de las mismas, entre ellas se puede
mencionar:

Puesta a tierra de servicio Es la que mantiene el potencial de tierra de alguna parte de los
(también llamada funcional) circuitos de alimentación, como ser los centros de estrella de
generadores y transformadores

Puesta a tierra de protección Consiste en la puesta a tierra de los elementos conductores
extraños a la instalación para brindar protección contra
contactos indirectos; es decir que permite derivar las corrientes
de falla peligrosas para las personas.

Puesta a tierra de referencia. Es la destinada a brindar un potencial constante, que podrá ser
empleado para tener una referencia a tierra de diversos
equipos. Se emplea para garantizar el funcionamiento correcto,
seguro y confiable de una instalación.

Puesta a tierra para Es la encargada de llevar a tierra las sobretensiones
pararrayos producidas por las descargas atmosféricas.

En algunas ocasiones se realizan puestas a tierra conjuntas, funcionales y de protección.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 552 -->

Nociones Básicas de Electricidad
Puestas a Tierra de Servicio 8/13

Los sistemas usuales de puesta a tierra en las redes trifásicas están definidos como tales por las
normas IEC 364 e IRAM 2281/3; se describen con letras identificatorias que representan:
G Primera letra: Condiciones de puesta a tierra de la fuente de energía
T = puesta a tierra directa de un punto de la red
I = aislamiento de todas las partes activas con respecto a tierra o puesta a tierra de un punto
de la red a través de una impedancia.
G Segunda letra: Condiciones de puesta a tierra de las masas en la instalación eléctrica.
T = masas puestas a tierra directamente, independientemente de la fuente de energía.
N = masas unidas directamente a la puesta a tierra funcional.
G Tercera letra: (válida para los sistemas TN) disposiciones de los conductores de protección y
neutro.
S = conductores separados para el de protección y neutro.
C = conductor único con funciones de protección y de neutro, denominado conductor PEN.
Sistema IT El esquema de distribución consta de las tres fases activas (RST). En ellas el
neutro no está rígidamente conectado a tierra (está aislado o conectado a tierra
por medio de impedancias de elevado valor).

Sistema TNS Son redes en las que además de las tres fases (RST) existen otros dos
conductores (el neutro y el conductor de protección). Es decir que los usuarios
no realizan puestas a tierra de las instalaciones ya que la misma se ejecuta
mediante el último conductor mencionado, que es suministrada por la compañía
distribuidora.

Sistema TNC En este sistema de distribución se emplean 4 conductores, tres para las fases y
un cuarto que realiza las funciones de neutro y de conductor de protección.

Sistema TT Consiste de una puesta a tierra de servicio conectada rígidamente a tierra de la
cual tomaremos el conductor neutro, es decir que la distribución emplea 4
conductores, tres para las fases y uno para el neutro, mientras que el conductor
de protección es provisto por el usuario, derivándolo de su puesta a tierra de
seguridad. Este sistema es de gran importancia dado que es el actualmente
empleado en nuestro país para la distribución eléctrica en baja tensión,
constituyendo el denominado sistema trifásico de tensiones de 3 x 380 / 220 V.

Como hemos dicho anteriormente, en los sistemas TT, el centro de estrella de los transformadores de
alimentación está conectado al neutro y a la vez puesto rígidamente a tierra en ese punto. En las
condiciones reales de una red se producen desequilibrios en los consumos y circulación de corrientes
por terceras armónicas que ocasionan que este conductor suela tener potenciales respecto de tierra
superiores a la máxima tensión de contacto admitida (24 V.). Por esta razón nunca se debe emplear
el neutro de la compañía distribuidora de electricidad como conductor de protección, es decir que no
se deben conectar al mismo las puestas a tierra de nuestra instalación.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 553 -->

Nociones Básicas de Electricidad
Medidas de Protección a las Personas - Generalidades 9/13

Como se mencionó anteriormente, la puesta a tierra de protección es la que se realiza normalmente
en los edificios, de allí la importancia de conocer sus características.La A.E.A. establece para los
mismos las siguientes disposiciones generales:
G El conductor de protección (denominado comúnmente conductor de tierra) será eléctricamente
continuo y no será eléctricamente seccionado en punto alguno de la instalación ni pasará por
el disyuntor diferencial. Tendrá la capacidad de soportar la corriente de cortocircuito máxima
coordinada con las protecciones instaladas en el circuito.
G Como conductores de protección en instalaciones domiciliarias deben utilizarse cables
unipolares aislados, similares al tipo PIRASTIC ECOPLUS de Pirelli, con sección no menor a
2,5 mm2.
G En todos los casos deberá efectuarse la conexión a tierra de todas las masas de la instalación.
Las masas que son simultáneamente accesibles y pertenecientes a la misma instalación
eléctrica estarán unidas al mismo sistema de puesta a tierra.
G La instalación se realizará de acuerdo a las directivas de la norma IRAM 2281 - parte III.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 554 -->

Nociones Básicas de Electricidad
Tipos de electrodos para Puestas a Tierra 10/13

Para la elección del electrodo de Puesta a Tierra se deberá:
1º) Medir, la resistencia del terreno en el lugar donde se instalará la puesta a tierra, preferentemente
aplicando el método del telurímetro descripto en la Norma IRAM 2281 parte I. Alternativamente se
podrá medir empleando una resistencia variable entre 20 y 100 ohm, un amperímetro y un voltímetro
con resistencia interna superior a 40.000 ohm, apto para medir una tensión entre 0 y 5 V., y una
sonda enterrada a una profundida de 0,50 m y una distancia no menor de 20 m, de la puesta a tierra.
2º) Aplicar la relación aproximada entre la resistividad eléctrica del terreno Gt (Ohm x m) y el largo de
la jabalina (acero - cobre)
Rt = 0,33 Gt para jabalinas de 3 mt.
Rt = 0,55 Gt para jabalinas de 1,50 mt.
Cuando con una única jabalina no se alcanza la Rt deseada se debe considerar el uso de varias
jabalinas unidas entre sí por un conductor de Cu de 50 mm2 y enterrado a 60 mm. de profundidad,
separadas a una distancia tal que no produzcan interferencias entre sí mismas. La separación
mínima de jabalinas que se suele emplear para tal fin es de 2,5 x el largo de jabalina utilizada.
Para el caso en, que por la separación necesaria de jabalinas que exige un dispersor, no sea posible
tener superficie de terreno se recomienda el uso de mallas, permitiéndose la soldadura puente (tipo
cupro-alumino-térmica) a electrodos naturales del edificio (armadura de hierro).
En función de los conceptos anteriores se realizaron las siguientes tablas de donde se puede
determinar el tipo de electrodo de puesta a tierra en función de la resistividad del terreno.
Para Rt \< 10 Ω Para Rt \< 20 Ω
Resistencia máxima del terreno Gt (Ω x m) Resistencia máxima del terreno Gt (Ω x m)
16 jabalina largo = 1,5 m 33 jabalina largo = 1,5 m
29 jabalina largo = 3,0 m 59 jabalina largo = 3,0 m
41 jabalina largo = 4,5 m 84 jabalina largo = 4,5 m
65 dispersor largo = 10,0 m 130 dispersor largo = 10,0 m
115 dispersor largo = 20,0 m 230 dispersor largo = 20,0 m
80 malla largo = 10,0 m 170 malla largo = 10,0 m
140 malla largo = 20,0 m 300 malla largo = 20,0 m

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 555 -->

Nociones Básicas de Electricidad
Aplicación de los Disyuntores y Puestas a Tierra 11/13

El interruptor diferencial (también conocido como disyuntor) es un aparato destinado a producir el
corte de la corriente eléctrica cuando por causas accidentales, desperfectos o maniobras defectuosas
una persona queda bajo los efectos de aquélla.
Si bien actualmente se considera que este dispositivo ofrece el mayor grado de seguridad frente a los
contactos eléctricos, debe tenerse presente que su presencia no exime de tomar el resto de las
medidas de seguridad dado que es considerado solamente como una protección complementaria.
La puesta a tierra es la medida de protección por naturaleza, ya que deriva a la tierra rápida y
eficazmente las corrientes de fuga o de descarga que pueden aparecer al tocar aparatos eléctricos.
Cuando ocurre una falla de aislación en algún aparato que lo haría peligroso, la puesta a tierra
provoca el corte de la energía, y este corte es más rápido si lo realiza un interruptor diferencial; pero
lo más importante es que con el disyuntor el corte se realiza sin necesidad que la persona esté en
contacto en ese momento.
La puesta a tierra de los aparatos se efectiviza en forma automática al conectar la ficha del toma
corriente, a través de la tercera pata de la ficha, que conecta con el conductor de tierra. Por tal
motivo, no deben emplearse adaptadores para fichas sin puesta a tierra, ya que se eliminan las
condiciones de seguridad de que estaba dotado el aparato.

Vista trasera del mismo módulo que Módulo tomacorriente bipolar con tierra de muestra el correcto conexinado de los la línea HABITAT conductores de línea, neutro y tierra

Tomando como base, una tensión máxima de accionamiento no mayor a 24 V (reglamentación AEA)
la resistencia máxima del sistema de puesta a tierra vinculado a un protector diferencial de 30 m A y
0,03 seg. es menor a 800 Ohm.
Siendo este valor fácilmente realizable en un sistema de puesta a tierra, el protector diferencial
garantiza accionamiento por contactos accidentales, donde la tensión de contacto directo o indirecto
supere el valor de seguridad de 24 V.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 556 -->

Nociones Básicas de Electricidad
Indicaciones para el empleo de los interruptores diferenciales 12/13

Los interruptores diferenciales protegen solamente las partes de la instalación que están aguas abajo
de sus bornes de salida. Si se desea incluir en el circuito de protección las partes metálicas en que
van montados los disyuntores hay que aplicar otra medida de protección para las partes de la
instalación antepuestas. Para ello resulta muy apropiado el aislamiento de protección.
En tal caso hay que incluir también en la aislación de protección a los bornes de entrada de los
interruptores que interrumpen el paso de la corriente.
Si se montan varios interruptores diferenciales en una instalación, hay que prever para cada uno de
ellos un neutro separado. Si los conductores neutros de varios interruptores se conectan a una barra
común se producirán disparos erróneos.
Si sólo se usan dos polos de un disyuntor tetrapolar, se emplearán aquellos que permitan el uso del
botón de prueba.
El conductor de neutro no debe tener ningún punto de contacto con tierra aguas arriba del interruptor.
De lo contrario el interruptor dispararía permanentemente debido a la componente de la corriente del
neutro que fluiría a través de tierra, dado que dicha corriente tiene los mismos efectos que una
corriente de fuga a tierra.
1

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 557 -->

Nociones Básicas de Electricidad
Protección de Edificios - Pararrayos 13/13

Las instalaciones de pararrayos deben seguir los lineamientos de la norma IRAM 2184, que cubre
edificios de hasta 60 metros de altura.
El sistema de protección consta de un sistema externo compuesto del dispositivo captor, las bajadas
del mismo y las puestas a tierra y un sistema interno para reducir los efectos electromagnéticos de la
corriente del rayo en el espacio a proteger.
El pararrayo más difundido es el tipo Franklin, que consiste de una barra de bronce que posee 3 ó 4
puntas superiores platinadas, con una altura mínima de 4 metros, instalada en la parte más elevada
de los edificios.
De la punta sale un conductor de cobre desnudo de 25 mm2 que descarga a través de una puesta a
tierra de una placa de cobre enterrada de 1 m2 o bien mediante una o varias jabalinas.
El radio de acción de un pararrayos es un cono cuyo vértice es la punta del pararrayos y que forma
con tierra un ángulo de 450.
Como norma de seguridad se evitarán los efectos peligrosos de inducciones sobre otros conductores
(eléctricos, telefónicos, TV, etc.) manteniéndolos convenientemente alejados de la bajada del
pararrayos (3 mts. de distancia mínima). Deben evitarse antenas que sobresalgan o estén muy
próximas a la zona protegida por el pararrayo.
No debe utilizarse la misma puesta a tierra del edificio al cual protege.
Existen pararrayos que mejoran el ángulo de protección mediante la ionización del aire que los rodea
y otros de tipo radiactivo, que son muy livianos, de fácil instalación y de probada eficiencia aunque su
uso es restringido por razones ecológicas.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 558 -->

Nociones Básicas de Electricidad
Electricidad - Generalidades 1/13

La electricidad es una forma de energía que sólo se percibe por sus efectos, y los mismos son
posibles debido a dos factores: la Tensión y la Corriente eléctrica.
En los conductores existen partículas invisibles llamadas electrones libres que están en constante
movimiento en forma desordenada.
Para que estos electrones libres pasen a tener un movimiento ordenado es necesario ejercer una
fuerza que los mueva. Esta fuerza recibe el nombre de tensión eléctrica (U), medida en Volt (V).
Ese movimiento ordenado de los electrones libres dentro de los cables, provocado por la acción de la
tensión, forma una corriente de electrones llamada corriente eléctrica (I), medida en Ampere (A).
Decíamos anteriormente que la tensión eléctrica produce un movimiento de los electrones en forma
ordenada, dando origen a la corriente eléctrica. Con esa corriente una lámpara se enciende y produce
calor con una cierta intensidad.
Esa intensidad de luz y calor son los efectos que percibimos al transformarse la potencia eléctrica en
potencia luminosa (luz) y potencia térmica (calor).
Cómo conclusión podemos decir que para haber potencia eléctrica debe haber tensión y corriente
eléctrica.

<!-- p. 559 -->

Nociones Básicas de Electricidad
Relación entre la potencia, la tensión y la corriente eléctrica 2/13

Si disminuimos la tensión la lámpara brilla y calienta menos (menor potencia transformada) y
viceversa, si aumentamos la tensión la lámpara brilla y calienta más.
Por lo tanto, se puede decir que la tensión y la potencia varían entre sí de manera directa. De la
misma forma, si disminuimos la corriente la lámpara también brilla y calienta menos (menor potencia
transformada) y si la aumentamos también brilla y calienta más.
O sea que la corriente y la potencia eléctrica varían entre sí de manera directa; esto significa que la
potencia varía de forma directa con la tensión y la corriente, pudiéndose decir entonces que:
La potencia eléctrica es el resultado del producto de la tensión por la corriente:
P = U * I
Siendo la unidad de medida de la tensión el Volt (V) y de la corriente el Ampere (A), la unidad de
medida de la potencia será el Volt-Ampere (VA) para circuitos de c.a. y el Watt (W) para circuitos de
c.c.
En c.a. a esa potencia se la denomina potencia aparente; la misma está compuesta por la potencia
activa y la potencia reactiva.
La potencia activa es la efectivamente transformada en:
G Potencia mecánica.
G Potencia térmica.
G Potencia lumínica.
La potencia reactiva es la parte transformada en campo magnético, necesaria para el funcionamiento
de:
G Motores.
G Transformadores.
G Reactores.
En proyectos de instalaciones eléctricas residenciales los cálculos se efectúan en base a la potencia
aparente y a la potencia activa

<!-- p. 560 -->

Nociones Básicas de Electricidad
Fórmulas Básicas - Ley de Ohm 3/13

Tensión = Corriente * Resistencia
U (Volt, V) = I (Ampere, A) * R(ohm, )
Corriente = Tensión / Resistencia
I (Ampere, A) = U (Volt, V) / R(ohm, )
Resistencia = Tensión / Corriente
R(ohm, ) = U (Volt, V) / I (Ampere, A)
Potencia = Tensión * Corriente
P(watt, W) = U (Volt, V) * (Ampere, A)
Manipulando esas expresiones podemos obtener otra que puede ser útil en aplicaciones específicas.
P = I2 * R = U2 / R

<!-- p. 561 -->

Nociones Básicas de Electricidad
Tipos de Corrientes 4/13

Corriente continua Es de signo constante, positiva o negativa, siendo generada por
máquinas llamadas "dínamos" y por medios químicos (como por ej.
mediante baterías).
El mayor inconveniente en el uso es su transmisión por cuanto no
permite su transformación a mayores tensiones, adquiriendo
importantes caídas de tensión aún en recorridos pequeños. Por
este motivo se encuentra en desuso para instalaciones
domiciliarias e industriales, empleándose solamente para
transporte público (subterráneos, trenes, etc.) o para aplicaciones
muy especiales donde se requiera una buena regulación de
velocidad de los motores.

Corriente alterna: Su signo va variando en el tiempo (positivo y negativo) según una
curva periódica. Se genera en máquinas llamadas "alternadores"
que transforma la energía mecánica disponible en energía eléctrica
trifásica.
La corriente alterna utilizada en la Argentina es de 380 V. entre
fases y de 220 V. entre fase y neutro (conocida como 3 x 380 V /
220 V), con una frecuencia de 50 ciclos por segundo (50 Hz).

<!-- p. 562 -->

Nociones Básicas de Electricidad
Circuitos con Cargas en Serie y en Paralelo - Resistencia equivalente 5/13

En un circuito en serie la corriente I que circula tiene el mismo valor en todas las partes del circuito,
siendo la resistencia total la suma de las resistencias individuales.
La tensión U varía en las distintas partes del circuito, siendo:
U = U1 + U2 + U3 + …..+ Un
Ello significa que si en un circuito de 220 V. se conectan varias lámparas en serie ellas encenderían
muy tenuemente, y si una se quema se interrumpe todo el circuito y las lámparas se apagarán; por
ello no se conectan lámparas en serie.
Salvo casos particulares (como cuando tenemos una carga alimentada por algunas decenas de
metros de conductor) en una instalación las cargas están conectadas en paralelo.
La gran mayoría de las instalaciones eléctricas posee cargas en paralelo. En esos circuitos uno de
los cálculos más comunes consiste en determinar la corriente total exigida por las cargas, a fin de
determinar la sección de los conductores y la protección del circuito.
En un circuito con cargas en paralelo (si despreciamos la caída de tensión en los conductores) a
cada una de las cargas estará aplicada la misma tensión y la corriente total será la suma de las
corrientes de cada carga individual. La ley de Ohm puede ser aplicada a cada una de las cargas para
determinar las corrientes.
I = I1 + I2 + I3+……+ In
La resistencia de una carga específica generalmente no es de interés, excepto como un paso para
determinar la corriente o la potencia consumida. De este modo, la corriente total que circula en un
circuito con cargas en paralelo se puede calcular en base a la "resistencia equivalente del circuito",
mediante la expresión.
1/Req = (1/R1) + (1/R2) + (1/R3) +…
1/Req = (P1/U12) + (P2/U22) + (P3/U32) +…
La resistencia de un equipamiento eléctrico se fija en la fase de proyecto, y cualquier cálculo que
involucre esa magnitud deberá utilizar la tensión nominal del equipamiento y no la del circuito; por lo
que las tensiones U1, U2, U3,.….pueden ser diferentes entre sí.
Si todas las cargas tuvieran la misma tensión nominal la expresión anterior se simplifica a:
1/Req = (P1+P2+P3) / U2 + …
Por lo tanto:
Req = (tensión nominal)2 / suma de la potencias nominales
Req = U2 / P

<!-- p. 563 -->

Nociones Básicas de Electricidad
Definiciones de Términos Eléctricos 6/13

Carga: El término carga, en el lenguaje habitual de la electrotécnica,
puede tener varias acepciones:
G Conjunto de valores eléctricos que caracterizan la
solicitación a que está sometido un equipamiento eléctrico
(transformador, máquina, etc.).
G Equipamiento eléctrico que absorbe potencia.
G Potencia (o corriente) transferida por un equipamiento
eléctrico.
G Potencia instalada.
Por otra parte, para un circuito o equipamiento eléctrico hablamos
de funcionamiento en carga cuando está consumiendo potencia y
funcionamiento en vacío en caso contrario.

Carga instalada: Es la suma de las potencias nominales de los equipos instalados,
se expresa en kVA, kW, MVA ó MW.

Densidad de carga: Es el cociente entre la carga instalada y el área de la zona de
proyecto, se expresa, por ejemplo, en kVA / km2.

Demanda: Es la carga en las terminales receptoras, tomada como valor
medio en un intervalo de tiempo determinado; por lo tanto, hablar
de demanda carece de sentido si no se explicita dicho intervalo.
Se expresa en kW, kVA o Amperes.

Demanda máxima: Es la mayor demanda instantánea que se presenta en una carga.

Factor de demanda: Es la razón entre la demanda máxima y su carga total instalada en
un lapso de tiempo (t). El factor de demanda generalmente es
menor que uno, y sólo es igual a la unidad cuando todos los
aparatos conectados a la carga están absorbiendo su potencia
nominal.

Factor de utilización: Es la razón entre la demanda máxima y la capacidad nominal del
sistema en un lapso de tiempo (t).

Factor de carga: Es la razón entre la demanda promedio en un intervalo de tiempo
dado y la demanda máxima observada en dicho lapso.

Factor de coincidencia o Cuando se alimenta a un sólo consumidor se estila considerar su
simultaneidad: demanda máxima, pero se alimenta a más de uno se suele
considerar este factor que toma en cuenta la no coincidencia en el
tiempo de los consumos; por lo tanto es siempre menor que uno.

Factor de pérdidas (Fp): Es la razón entre el valor medio y el valor máximo de la potencia
disipada en pérdidas en un intervalo de tiempo determinado.

<!-- p. 564 -->

Nociones Básicas de Electricidad
Instalaciones Eléctricas de BT - Generalidades 7/13

Una instalación es un conjunto de componentes eléctricos asociados y con características
coordinadas entre sí con una finalidad determinada.
Las instalaciones de baja tensión son las alimentadas con tensiones no superiores a 1100 V. en CA o
1500 V. en CC. y las de extra-baja tensión son las alimentadas con tensiones no superiores a 50 V.
en CA o 120 V. en CC.
Los componentes de una instalación son:
G Líneas o circuitos (conductores eléctricos)
G Equipamientos
G Elementos de maniobra y protección

<!-- p. 565 -->

Nociones Básicas de Electricidad
Instalaciones Eléctricas de BT - Líneas o Circuitos Eléctricos 8/13

Están destinadas a transmitir energía o señales, y están constituídas por:
G los conductores eléctricos
G sus elementos de fijación (abrazaderas, bandejas, etc.)
G su protección mecánica (tableros, cajas, etc.)
Se clasifican en:
Para usos son circuitos monofásicos que alimentan bocas de salida para alumbrado y bocas
generales: de salida para tomacorrientes. Deberán tener una protección para una intensidad
hasta 16 A. y el número máximo de bocas por circuito es de 15.

Para usos son circuitos de tomacorrientes monofásicos o trifásicos que alimentan consumos
especiales: unitarios superiores a 10 A. o para alimentar circuitos a la intemperie (parques,
jardines, etc.). Deberán tener una protección para una corriente no mayor a 25 A.

De conexión son circuitos que alimentan directamente a los consumos sin la utilización de
fija: tomacorrientes. No deben tener derivación alguna.

<!-- p. 566 -->

Nociones Básicas de Electricidad
Instalaciones Eléctricas de BT - Equipamientos 9/13

Los equipamientos ejecutan las siguientes funciones:
G Alimentación de la instalación (generadores, transformadores y baterías).
G Comando y protección (llaves, disyuntores, fusibles, contactores, etc.).
G Utilización, transformando la energía eléctrica en otra forma de energía utilizable
(motores, resistores, artefactos de iluminación, etc.)
Se clasifican en:
Fijos son los instalados permanentemente en un mismo lugar, como un
transformador en un poste (alimentación), un disyuntor en un tablero
(protección) o un equipo de aire acondicionado (utilización)

Estacionarios son los fijos o aquellos que no poseen posibilidad de transporte, como por ej.
una heladera doméstica.

Portátiles pueden ser fácilmente cambiados de lugar o movidos durante su
funcionamiento, como puede ser una aspiradora o una enceradora.

Manuales cuando pueden ser soportados por las manos durante su funcionamiento, como
pueden ser las herramientas eléctricas portátiles.

<!-- p. 567 -->

Nociones Básicas de Electricidad
Instalaciones Eléctricas de BT - Elementos de Maniobra y Protección 10/13

Las instalaciones eléctricas de BT pueden estar sometidas a fallas o anormalidades en su
funcionamiento que pueden causar graves daños a las mismas; éstas son:
Fallas Cuando en una instalación o un equipamiento dos o más partes que
están a potenciales diferentes entran en contacto accidental por fallas
de aislación, entre sí o contra tierra, tenemos una falla.
Una falla puede ser directa, cuando las partes tienen contacto físico
entre sí, o indirecta, si no lo tienen. Cuando una de las partes es la
tierra hablamos de una falla a tierra.
Un cortocircuito es una falla directa entre dos conductores vivos, esto
es fases o neutro.

Sobrecorrientes Son las corrientes que excedan del valor nominal prefijado (por
ejemplo la corriente nominal de un equipamiento o la capacidad de
conducción de un conductor). Es un valor cualitativo, ya que si la
corriente nominal es de 50 A, tanto una corriente de 51 A como otra
de 5000 A constituyen sobrecorrientes.
Las sobrecorrientes deben ser eliminadas en el menor tiempo posible
dado que pueden producir una drástica reducción en la vida útil de
los conductores. Las corrientes de cortocircuito, por ser muy
superiores a las corrientes nominales pueden además ser el origen
de incendios.
Pueden ser de dos tipos:
G Las corrientes de falla, que son las que fluyen de un conductor
a otro o para tierra en caso de una falla. Cuando la falla es
directa hablamos de corriente de cortocircuito.
G Las corrientes de sobrecarga, no tienen origen en fallas sino
que se deben a circuitos subdimensionados, a la sustitución de
equipamientos por otros de mayor potencia a la prevista
originalmente, o por motores eléctricos que están accionando
cargas excesivas.

Corrientes de fuga Son las que, por fallas de aislación, fluyen a tierra o a elementos
conductores extraños a la instalación. En la práctica siempre existen
corrientes de fuga ya que no existen aislantes perfectos, pero son
extremadamente bajas y no causan perjuicios a las instalaciones.

Debido a las mismas en las instalaciones se deberán contemplar diversas funciones de corte que
hacen a la seguridad de las personas y de los equipamientos; éstas son básicamente:
G Interrupción
G Protección
G Conmutación

<!-- p. 568 -->

Elementos de interrupción Son dispositivos que permiten establecer, conducir e interrumpir la
(maniobra) corriente para la cual han sido diseñados.
La norma IEC 947-1 define las características de los aparatos
según sus posibilidades de corte:
G Seccionadores: cierran y cortan sin carga, pueden soportar
un cortocircuito estando cerrados.
G Interruptores: denominados también seccionadores bajo
carga, cierran y cortan en carga y sobrecarga hasta 8 In.
Soporta y cierra sobre cortocircuito, pero no lo corta.
G Interruptores seccionadores: son interuptores que en
posición abierto satisfacen las condiciones especificadas
para un seccionador.
G Interruptores automáticos: son interruptores que satisfacen
las condiciones de un interruptor seccionador e interrumpen
un cortocircuito.
Para altas corrientes (30 a 1000 A) se suelen utilizar interruptores
a cuchilla, colocados de manera tal que la gravedad tienda a
abrirlas. Para usos domiciliarios se emplean llaves embutidas,
normalmente combinadas con toma corrientes.

Elementos de protección Son dispositivos que permiten detectar condiciones anormales
definidas (sobrecargas, cortocircuitos, corriente de falla a tierra,
etc.) e interrumpir la línea que alimenta la anormalidad u ordenar
su interrupción a través del elemento de maniobra al que está
acoplado.
Cuando hablamos de protección nos estamos refiriendo a la
protección de las personas, de los edificios o de las instalaciones.
El elemento de protección tradicional es el fusible, pero los
protectores automáticos aportan una mejor solución por
mantenerse invariables en el tiempo y por la posibilidad de
asegurar la continuidad del servicio.

Elementos de conmutación Son dispositivos empleados cuando se requiere un comando
automático y gran cadencia de maniobra, como sucede con el
accionamiento de máquinas.

De acuerdo al tiempo de desconexión de los "elementos de protección" se puede hablar de:
Protecciones rápidas Actúan en el caso de producirse sobreintensidades súbitas,
superiores a los valores normales (como es el caso de los
cortocircuitos), entre ellas tenemos los fusibles y las protecciones
automáticas magnéticas.

Protecciones retardadas Actúan también cuando la sobreintensidad es superior a la normal
pero se da lentamente, sin adquirir valores inmediatos peligrosos,
pero de persistencia perniciosa, entre ellas están las llaves
térmicas.

Protecciones combinadas Son una combinación de las anteriores, como las protecciones
termomagnéticas.

<!-- p. 569 -->

Nociones Básicas de Electricidad
Sistemas de distribución - Tensiones 11/13

Los sistemas de distribución y las instalaciones son caracterizadas por sus tensiones nominales,
dadas en valores eficaces.
Las tensiones nominales son indicadas por Uo/U ó por U, siendo Uo la tensión fase neutro y U la
tensión fase - fase.
Los esquemas comúnmente usados son:

a) Sistemas trifásicos a 4 conductores:

b)Sistemas trifásicos a 3 conductores:

<!-- p. 570 -->

Las tensiones usadas en las redes públicas de baja tensión son de 220V. para sistemas monofásicos
y 220 y 380 V. para sistemas trifásicos.

<!-- p. 571 -->

Nociones Básicas de Electricidad
Generación, transmisión y distribución de energía 12/13

Generación La electricidad se obtiene a través de la transformación de otras fuentes de energía como por ejemplo la
transformación de las caídas de agua en movimientos mecánicos en las turbinas y consecuentemente en la
generación de electricidad.
Otra forma es la transformación de la energía térmica producida por calderas, normalmente en movimientos
mecánicos que accionan generadores eléctricos.
Otra forma de generación de energía eléctrica es a través de la reacción nuclear de materiales radiactivos como el
uranio y el plutonio.
También la energía eléctrica es generada a través de reacciones químicas, como en pilas y baterías eléctricas.

Transmisión En esas usinas la energía es generada a tensiones relativamente bajas, del orden de 6000 a 13200 V.
Inmediatamente dentro de la usina se eleva esa tensión a valores de 132000 Volt, 500000 Volt o como en el caso
de la central de Itaipú de 750000 Volt.
Esa alta tensión es transmitida a lo largo de miles de kilómetros hasta los centros de consumo. La forma de
transmitir esta energía es a través de líneas con conductores desnudos de aluminio.

Distribución Próximos a los centros de consumo las estaciones transformadoras reducen las tensiones a 13200 Volt, valor que
se emplea para la distribución en lineas aéreas o redes subterráneas.
Una vez distribuída esa tensión en 13200 Volt, para ser utilizada debe ser reducida a 380 ó 220 Volt. Para ello es
necesario que exista un transformador próximo al consumidor. Estos pueden estar localizados en los postes o en
cámaras subterráneas, en caso de existir una red subterránea en la zona.

<!-- p. 572 -->

Nociones Básicas de Electricidad
Símbolos Eléctricos 13/13

Símbolo

Significado Circuito con tres Circuito con cuatro Circuito con tres Circuito con cuatro
conductores conductores conductores conductores
(esquema unifilar) (esquema unifilar) (esquema multifilar) (esquema multiifilar)

Llave interruptora Llave interruptora Llave interruptora Llave interruptora de
unipolar bipolar doble combinación

Tablero de Tablero de Caja de paso Caja de medidor
distribución, distribución,
principal secundario

Caja de derivación Caja de Teléfono Tomacorriente Tomacorriente con
contacto a tierra

Boca de techo para Boca de techo para Boca de pared para Boca de pared para
un efecto dos efectos un efecto dos efectos

<!-- p. 573 -->

Bobina de relé o Contacto Contacto Temporizador a la
contactor normalmente abierto normalmente abierto conexión
a la desconexión

Contacto Contacto Temporizador a la Contacto
normalmente normalmente cerrado desconexión normalmente abierto
cerrado a la desconexión a la conexión

Contacto conmutado Electroválvula Contacto Fusible
normalmente cerrado
a la conexión

Contacto Pulsador Relé térmico Contacto
normalmente abierto normalmente cerrado
de final de carrera de final de carrera

Pulsador Relé magnético Contacto Contacto
normalmente abierto normalmente abierto normalmente abierto
de emergencia de I. Térmico con enclavamiento

<!-- p. 574 -->

Relé Contacto Presostato Contacto de contactor
Magnetotérmico normalmente cerrado normalmente abierto
de I. Térmico

Interruptor Termostato Seccionador Interruptor diferencial
normalmente abierto

Transformador de Zumbador Magnetotérmico Autotransformador
intensidad

Timbre de motor Dínamo Motor de corriente Sirena
continua

Transformador Timbre Señal acústica Motor de corriente
contínua

Lámpara piloto Pila o acumulador Motor con 6 bornes Masa

<!-- p. 575 -->

Batería de pilas Motor jaula de ardilla Tierra Batería con tensión
variable

Motor con rotor Masa puesta a tierra Resistencias Bobina
bobinado

Condensador Conector macho Inductor variable Condensador variable
electrolítico

Inductor ajustable Condensador Condensador Conector hembra
ajustable

<!-- p. 576 -->

Nociones Básicas de Electricidad
Relación entre la potencia, la tensión y la corriente eléctrica 2/13

Si disminuimos la tensión la lámpara brilla y calienta menos (menor potencia transformada) y
viceversa, si aumentamos la tensión la lámpara brilla y calienta más.
Por lo tanto, se puede decir que la tensión y la potencia varían entre sí de manera directa. De la
misma forma, si disminuimos la corriente la lámpara también brilla y calienta menos (menor potencia
transformada) y si la aumentamos también brilla y calienta más.
O sea que la corriente y la potencia eléctrica varían entre sí de manera directa; esto significa que la
potencia varía de forma directa con la tensión y la corriente, pudiéndose decir entonces que:
La potencia eléctrica es el resultado del producto de la tensión por la corriente:
P = U * I
Siendo la unidad de medida de la tensión el Volt (V) y de la corriente el Ampere (A), la unidad de
medida de la potencia será el Volt-Ampere (VA) para circuitos de c.a. y el Watt (W) para circuitos de
c.c.
En c.a. a esa potencia se la denomina potencia aparente; la misma está compuesta por la potencia
activa y la potencia reactiva.
La potencia activa es la efectivamente transformada en:
G Potencia mecánica.
G Potencia térmica.
G Potencia lumínica.
La potencia reactiva es la parte transformada en campo magnético, necesaria para el funcionamiento
de:
G Motores.
G Transformadores.
G Reactores.
En proyectos de instalaciones eléctricas residenciales los cálculos se efectúan en base a la potencia
aparente y a la potencia activa

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 577 -->

Nociones Básicas de Electricidad
Fórmulas Básicas - Ley de Ohm 3/13

Tensión = Corriente * Resistencia
U (Volt, V) = I (Ampere, A) * R(ohm, )
Corriente = Tensión / Resistencia
I (Ampere, A) = U (Volt, V) / R(ohm, )
Resistencia = Tensión / Corriente
R(ohm, ) = U (Volt, V) / I (Ampere, A)
Potencia = Tensión * Corriente
P(watt, W) = U (Volt, V) * (Ampere, A)
Manipulando esas expresiones podemos obtener otra que puede ser útil en aplicaciones específicas.
P = I2 * R = U2 / R

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 578 -->

Nociones Básicas de Electricidad
Tipos de Corrientes 4/13

Corriente continua Es de signo constante, positiva o negativa, siendo generada por
máquinas llamadas "dínamos" y por medios químicos (como por ej.
mediante baterías).
El mayor inconveniente en el uso es su transmisión por cuanto no
permite su transformación a mayores tensiones, adquiriendo
importantes caídas de tensión aún en recorridos pequeños. Por
este motivo se encuentra en desuso para instalaciones
domiciliarias e industriales, empleándose solamente para
transporte público (subterráneos, trenes, etc.) o para aplicaciones
muy especiales donde se requiera una buena regulación de
velocidad de los motores.

Corriente alterna: Su signo va variando en el tiempo (positivo y negativo) según una
curva periódica. Se genera en máquinas llamadas "alternadores"
que transforma la energía mecánica disponible en energía eléctrica
trifásica.
La corriente alterna utilizada en la Argentina es de 380 V. entre
fases y de 220 V. entre fase y neutro (conocida como 3 x 380 V /
220 V), con una frecuencia de 50 ciclos por segundo (50 Hz).

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 579 -->

Nociones Básicas de Electricidad
Circuitos con Cargas en Serie y en Paralelo - Resistencia equivalente 5/13

En un circuito en serie la corriente I que circula tiene el mismo valor en todas las partes del circuito,
siendo la resistencia total la suma de las resistencias individuales.
La tensión U varía en las distintas partes del circuito, siendo:
U = U1 + U2 + U3 + …..+ Un
Ello significa que si en un circuito de 220 V. se conectan varias lámparas en serie ellas encenderían
muy tenuemente, y si una se quema se interrumpe todo el circuito y las lámparas se apagarán; por
ello no se conectan lámparas en serie.
Salvo casos particulares (como cuando tenemos una carga alimentada por algunas decenas de
metros de conductor) en una instalación las cargas están conectadas en paralelo.
La gran mayoría de las instalaciones eléctricas posee cargas en paralelo. En esos circuitos uno de
los cálculos más comunes consiste en determinar la corriente total exigida por las cargas, a fin de
determinar la sección de los conductores y la protección del circuito.
En un circuito con cargas en paralelo (si despreciamos la caída de tensión en los conductores) a
cada una de las cargas estará aplicada la misma tensión y la corriente total será la suma de las
corrientes de cada carga individual. La ley de Ohm puede ser aplicada a cada una de las cargas para
determinar las corrientes.
I = I1 + I2 + I3+……+ In
La resistencia de una carga específica generalmente no es de interés, excepto como un paso para
determinar la corriente o la potencia consumida. De este modo, la corriente total que circula en un
circuito con cargas en paralelo se puede calcular en base a la "resistencia equivalente del circuito",
mediante la expresión.
1/Req = (1/R1) + (1/R2) + (1/R3) +…
1/Req = (P1/U12) + (P2/U22) + (P3/U32) +…
La resistencia de un equipamiento eléctrico se fija en la fase de proyecto, y cualquier cálculo que
involucre esa magnitud deberá utilizar la tensión nominal del equipamiento y no la del circuito; por lo
que las tensiones U1, U2, U3,.….pueden ser diferentes entre sí.
Si todas las cargas tuvieran la misma tensión nominal la expresión anterior se simplifica a:
1/Req = (P1+P2+P3) / U2 + …
Por lo tanto:
Req = (tensión nominal)2 / suma de la potencias nominales
Req = U2 / P

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 580 -->

Nociones Básicas de Electricidad
Definiciones de Términos Eléctricos 6/13

Carga: El término carga, en el lenguaje habitual de la electrotécnica,
puede tener varias acepciones:
G Conjunto de valores eléctricos que caracterizan la
solicitación a que está sometido un equipamiento eléctrico
(transformador, máquina, etc.).
G Equipamiento eléctrico que absorbe potencia.
G Potencia (o corriente) transferida por un equipamiento
eléctrico.
G Potencia instalada.
Por otra parte, para un circuito o equipamiento eléctrico hablamos
de funcionamiento en carga cuando está consumiendo potencia y
funcionamiento en vacío en caso contrario.

Carga instalada: Es la suma de las potencias nominales de los equipos instalados,
se expresa en kVA, kW, MVA ó MW.

Densidad de carga: Es el cociente entre la carga instalada y el área de la zona de
proyecto, se expresa, por ejemplo, en kVA / km2.

Demanda: Es la carga en las terminales receptoras, tomada como valor
medio en un intervalo de tiempo determinado; por lo tanto, hablar
de demanda carece de sentido si no se explicita dicho intervalo.
Se expresa en kW, kVA o Amperes.

Demanda máxima: Es la mayor demanda instantánea que se presenta en una carga.

Factor de demanda: Es la razón entre la demanda máxima y su carga total instalada en
un lapso de tiempo (t). El factor de demanda generalmente es
menor que uno, y sólo es igual a la unidad cuando todos los
aparatos conectados a la carga están absorbiendo su potencia
nominal.

Factor de utilización: Es la razón entre la demanda máxima y la capacidad nominal del
sistema en un lapso de tiempo (t).

Factor de carga: Es la razón entre la demanda promedio en un intervalo de tiempo
dado y la demanda máxima observada en dicho lapso.

Factor de coincidencia o Cuando se alimenta a un sólo consumidor se estila considerar su
simultaneidad: demanda máxima, pero se alimenta a más de uno se suele
considerar este factor que toma en cuenta la no coincidencia en el
tiempo de los consumos; por lo tanto es siempre menor que uno.

Factor de pérdidas (Fp): Es la razón entre el valor medio y el valor máximo de la potencia
disipada en pérdidas en un intervalo de tiempo determinado.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 581 -->

Nociones Básicas de Electricidad
Instalaciones Eléctricas de BT - Generalidades 7/13

Una instalación es un conjunto de componentes eléctricos asociados y con características
coordinadas entre sí con una finalidad determinada.
Las instalaciones de baja tensión son las alimentadas con tensiones no superiores a 1100 V. en CA o
1500 V. en CC. y las de extra-baja tensión son las alimentadas con tensiones no superiores a 50 V.
en CA o 120 V. en CC.
Los componentes de una instalación son:
G Líneas o circuitos (conductores eléctricos)
G Equipamientos
G Elementos de maniobra y protección

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 582 -->

Nociones Básicas de Electricidad
Instalaciones Eléctricas de BT - Líneas o Circuitos Eléctricos 8/13

Están destinadas a transmitir energía o señales, y están constituídas por:
G los conductores eléctricos
G sus elementos de fijación (abrazaderas, bandejas, etc.)
G su protección mecánica (tableros, cajas, etc.)
Se clasifican en:
Para usos son circuitos monofásicos que alimentan bocas de salida para alumbrado y bocas
generales: de salida para tomacorrientes. Deberán tener una protección para una intensidad
hasta 16 A. y el número máximo de bocas por circuito es de 15.

Para usos son circuitos de tomacorrientes monofásicos o trifásicos que alimentan consumos
especiales: unitarios superiores a 10 A. o para alimentar circuitos a la intemperie (parques,
jardines, etc.). Deberán tener una protección para una corriente no mayor a 25 A.

De conexión son circuitos que alimentan directamente a los consumos sin la utilización de
fija: tomacorrientes. No deben tener derivación alguna.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 583 -->

Nociones Básicas de Electricidad
Instalaciones Eléctricas de BT - Equipamientos 9/13

Los equipamientos ejecutan las siguientes funciones:
G Alimentación de la instalación (generadores, transformadores y baterías).
G Comando y protección (llaves, disyuntores, fusibles, contactores, etc.).
G Utilización, transformando la energía eléctrica en otra forma de energía utilizable
(motores, resistores, artefactos de iluminación, etc.)
Se clasifican en:
Fijos son los instalados permanentemente en un mismo lugar, como un
transformador en un poste (alimentación), un disyuntor en un tablero
(protección) o un equipo de aire acondicionado (utilización)

Estacionarios son los fijos o aquellos que no poseen posibilidad de transporte, como por ej.
una heladera doméstica.

Portátiles pueden ser fácilmente cambiados de lugar o movidos durante su
funcionamiento, como puede ser una aspiradora o una enceradora.

Manuales cuando pueden ser soportados por las manos durante su funcionamiento, como
pueden ser las herramientas eléctricas portátiles.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 584 -->

Nociones Básicas de Electricidad
Instalaciones Eléctricas de BT - Elementos de Maniobra y Protección 10/13

Las instalaciones eléctricas de BT pueden estar sometidas a fallas o anormalidades en su
funcionamiento que pueden causar graves daños a las mismas; éstas son:
Fallas Cuando en una instalación o un equipamiento dos o más partes que
están a potenciales diferentes entran en contacto accidental por fallas
de aislación, entre sí o contra tierra, tenemos una falla.
Una falla puede ser directa, cuando las partes tienen contacto físico
entre sí, o indirecta, si no lo tienen. Cuando una de las partes es la
tierra hablamos de una falla a tierra.
Un cortocircuito es una falla directa entre dos conductores vivos, esto
es fases o neutro.

Sobrecorrientes Son las corrientes que excedan del valor nominal prefijado (por
ejemplo la corriente nominal de un equipamiento o la capacidad de
conducción de un conductor). Es un valor cualitativo, ya que si la
corriente nominal es de 50 A, tanto una corriente de 51 A como otra
de 5000 A constituyen sobrecorrientes.
Las sobrecorrientes deben ser eliminadas en el menor tiempo posible
dado que pueden producir una drástica reducción en la vida útil de
los conductores. Las corrientes de cortocircuito, por ser muy
superiores a las corrientes nominales pueden además ser el origen
de incendios.
Pueden ser de dos tipos:
G Las corrientes de falla, que son las que fluyen de un conductor
a otro o para tierra en caso de una falla. Cuando la falla es
directa hablamos de corriente de cortocircuito.
G Las corrientes de sobrecarga, no tienen origen en fallas sino
que se deben a circuitos subdimensionados, a la sustitución de
equipamientos por otros de mayor potencia a la prevista
originalmente, o por motores eléctricos que están accionando
cargas excesivas.

Corrientes de fuga Son las que, por fallas de aislación, fluyen a tierra o a elementos
conductores extraños a la instalación. En la práctica siempre existen
corrientes de fuga ya que no existen aislantes perfectos, pero son
extremadamente bajas y no causan perjuicios a las instalaciones.

Debido a las mismas en las instalaciones se deberán contemplar diversas funciones de corte que
hacen a la seguridad de las personas y de los equipamientos; éstas son básicamente:
G Interrupción
G Protección
G Conmutación

<!-- p. 585 -->

Elementos de interrupción Son dispositivos que permiten establecer, conducir e interrumpir la
(maniobra) corriente para la cual han sido diseñados.
La norma IEC 947-1 define las características de los aparatos
según sus posibilidades de corte:
G Seccionadores: cierran y cortan sin carga, pueden soportar
un cortocircuito estando cerrados.
G Interruptores: denominados también seccionadores bajo
carga, cierran y cortan en carga y sobrecarga hasta 8 In.
Soporta y cierra sobre cortocircuito, pero no lo corta.
G Interruptores seccionadores: son interuptores que en
posición abierto satisfacen las condiciones especificadas
para un seccionador.
G Interruptores automáticos: son interruptores que satisfacen
las condiciones de un interruptor seccionador e interrumpen
un cortocircuito.
Para altas corrientes (30 a 1000 A) se suelen utilizar interruptores
a cuchilla, colocados de manera tal que la gravedad tienda a
abrirlas. Para usos domiciliarios se emplean llaves embutidas,
normalmente combinadas con toma corrientes.

Elementos de protección Son dispositivos que permiten detectar condiciones anormales
definidas (sobrecargas, cortocircuitos, corriente de falla a tierra,
etc.) e interrumpir la línea que alimenta la anormalidad u ordenar
su interrupción a través del elemento de maniobra al que está
acoplado.
Cuando hablamos de protección nos estamos refiriendo a la
protección de las personas, de los edificios o de las instalaciones.
El elemento de protección tradicional es el fusible, pero los
protectores automáticos aportan una mejor solución por
mantenerse invariables en el tiempo y por la posibilidad de
asegurar la continuidad del servicio.

Elementos de conmutación Son dispositivos empleados cuando se requiere un comando
automático y gran cadencia de maniobra, como sucede con el
accionamiento de máquinas.

De acuerdo al tiempo de desconexión de los "elementos de protección" se puede hablar de:
Protecciones rápidas Actúan en el caso de producirse sobreintensidades súbitas,
superiores a los valores normales (como es el caso de los
cortocircuitos), entre ellas tenemos los fusibles y las protecciones
automáticas magnéticas.

Protecciones retardadas Actúan también cuando la sobreintensidad es superior a la normal
pero se da lentamente, sin adquirir valores inmediatos peligrosos,
pero de persistencia perniciosa, entre ellas están las llaves
térmicas.

Protecciones combinadas Son una combinación de las anteriores, como las protecciones
termomagnéticas.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 586 -->

Nociones Básicas de Electricidad
Sistemas de distribución - Tensiones 11/13

Los sistemas de distribución y las instalaciones son caracterizadas por sus tensiones nominales,
dadas en valores eficaces.
Las tensiones nominales son indicadas por Uo/U ó por U, siendo Uo la tensión fase neutro y U la
tensión fase - fase.
Los esquemas comúnmente usados son:

a) Sistemas trifásicos a 4 conductores:

b)Sistemas trifásicos a 3 conductores:

<!-- p. 587 -->

Las tensiones usadas en las redes públicas de baja tensión son de 220V. para sistemas monofásicos
y 220 y 380 V. para sistemas trifásicos.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 588 -->

Nociones Básicas de Electricidad
Generación, transmisión y distribución de energía 12/13

Generación La electricidad se obtiene a través de la transformación de otras fuentes de energía como por ejemplo la
transformación de las caídas de agua en movimientos mecánicos en las turbinas y consecuentemente en la
generación de electricidad.
Otra forma es la transformación de la energía térmica producida por calderas, normalmente en movimientos
mecánicos que accionan generadores eléctricos.
Otra forma de generación de energía eléctrica es a través de la reacción nuclear de materiales radiactivos como el
uranio y el plutonio.
También la energía eléctrica es generada a través de reacciones químicas, como en pilas y baterías eléctricas.

Transmisión En esas usinas la energía es generada a tensiones relativamente bajas, del orden de 6000 a 13200 V.
Inmediatamente dentro de la usina se eleva esa tensión a valores de 132000 Volt, 500000 Volt o como en el caso
de la central de Itaipú de 750000 Volt.
Esa alta tensión es transmitida a lo largo de miles de kilómetros hasta los centros de consumo. La forma de
transmitir esta energía es a través de líneas con conductores desnudos de aluminio.

Distribución Próximos a los centros de consumo las estaciones transformadoras reducen las tensiones a 13200 Volt, valor que
se emplea para la distribución en lineas aéreas o redes subterráneas.
Una vez distribuída esa tensión en 13200 Volt, para ser utilizada debe ser reducida a 380 ó 220 Volt. Para ello es
necesario que exista un transformador próximo al consumidor. Estos pueden estar localizados en los postes o en
cámaras subterráneas, en caso de existir una red subterránea en la zona.

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 589 -->

Nociones Básicas de Electricidad
Símbolos Eléctricos 13/13

Símbolo

Significado Circuito con tres Circuito con cuatro Circuito con tres Circuito con cuatro
conductores conductores conductores conductores
(esquema unifilar) (esquema unifilar) (esquema multifilar) (esquema multiifilar)

Llave interruptora Llave interruptora Llave interruptora Llave interruptora de
unipolar bipolar doble combinación

Tablero de Tablero de Caja de paso Caja de medidor
distribución, distribución,
principal secundario

Caja de derivación Caja de Teléfono Tomacorriente Tomacorriente con
contacto a tierra

Boca de techo para Boca de techo para Boca de pared para Boca de pared para
un efecto dos efectos un efecto dos efectos

<!-- p. 590 -->

Bobina de relé o Contacto Contacto Temporizador a la
contactor normalmente abierto normalmente abierto conexión
a la desconexión

Contacto Contacto Temporizador a la Contacto
normalmente normalmente cerrado desconexión normalmente abierto
cerrado a la desconexión a la conexión

Contacto conmutado Electroválvula Contacto Fusible
normalmente cerrado
a la conexión

Contacto Pulsador Relé térmico Contacto
normalmente abierto normalmente cerrado
de final de carrera de final de carrera

Pulsador Relé magnético Contacto Contacto
normalmente abierto normalmente abierto normalmente abierto
de emergencia de I. Térmico con enclavamiento

Relé Contacto Presostato Contacto de contactor
Magnetotérmico normalmente cerrado normalmente abierto
de I. Térmico

<!-- p. 591 -->

Interruptor Termostato Seccionador Interruptor diferencial
normalmente abierto

Transformador de Zumbador Magnetotérmico Autotransformador
intensidad

Timbre de motor Dínamo Motor de corriente Sirena
continua

Transformador Timbre Señal acústica Motor de corriente
contínua

Lámpara piloto Pila o acumulador Motor con 6 bornes Masa

Batería de pilas Motor jaula de ardilla Tierra Batería con tensión
variable

<!-- p. 592 -->

Motor con rotor Masa puesta a tierra Resistencias Bobina
bobinado

Condensador Conector macho Inductor variable Condensador variable
electrolítico

Inductor ajustable Condensador Condensador Conector hembra
ajustable

1 2 3 4 5 6 7 8 9 10 11 12 13

<!-- p. 593 -->

Normativa de aplicación

Normativas aplicables a los materiales

Normativas aplicables a las instalaciones

Clasificación de las instalaciones

Capacitación y habilitación

<!-- p. 594 -->

Requisitos Generales para los Materiales Eléctricos
Normativas aplicables a los materiales 1/4

Las normas IRAM cubren en forma efectiva todos los aspectos de los materiales, aparatos y equipos
de las instalaciones eléctricas. No obstante, a efectos de permitir al usuario común identificar la
seguridad y prestación de los materiales y aparatos, restaría por adoptarse la certificación obligatoria
(Sello de Calidad) a través de los entes acreditados por el Organismo Nacional de Acreditación
(decreto PEN 1474/94).
La Dirección Nacional de Lealtad Comercial, dependiente de la Secretaría de Comercio, es el
organismo oficial responsable del control de materiales, equipos y aparatos.

Asimismo, son de aplicación las reglamentaciones fijadas por los siguientes organismos:
G Código de edificación de la Municipalidad respectiva.
G Dirección de Bomberos.
G Cámara Argentina de Aseguradores.
G Compañía proveedora del servicio eléctrico.
Recientemente, la Secretaría de Industria, Comercio y Minería ha emitido la Resolución 92/98, cuyos
puntos esenciales son:
l.- "Sólo se podrá comercializar en el país el equipamiento eléctrico de baja tensión que cumpla con
los requisitos esenciales de seguridad" (artículo l).
2.- "Se entiende por equipamiento eléctrico de baja tensión a los artefactos, aparatos, o materiales
eléctricos destinados a una instalación eléctrica o formando parte de ella, que tenga una tensión
nominal de hasta mil Volt en corriente alterna eficaz o hasta mil quinientos Volt en corriente continua"
(artículo 2).
3.- "Los fabricantes, importadores, distribuidores, mayoristas y minoristas de los productos
mencionados deberán hacer certificar o exigir la certificación del cumplimiento de los requisitos
esenciales de seguridad" (artículo 3)
4.- Los productos certificados según lo establecido precedentemente ostentarán un sello indeleble
que permita identificar inequívocamente tal circunstancia" (artículo 4)
Productos eléctricos comprendidos en la Resolución 92/98

• Fichas para aparatos electrodomésticos
• Acondicionadores de aire
• Refrigeradores y congeladores domésticos
• Lavarropas
• Afeitadoras
• Secadores de cabello
• Planchas
• Ventiladores
• Aspiradoras
• Tostadoras
• Parrillas eléctricas
• Máquinas de coser eléctricas
• Fichas, tomacorrientes y enchufes
• Lavavajillas
• Calefactores eléctricos
• Secarropas centrífugos
• Portalámparas
• Cables para circuitos de baja tensión en automotores
• Cables de cobre aislados P.V.C.
• Cables flexibles de cobre con aislación de caucho
• Calefactores eléctricos
• Freidoras eléctricas
• Termotanques eléctricos
• Etcétera.

<!-- p. 595 -->

Procedimientos y plazos para la certificación de productos.
El Anexo 2 de la Resolución 92/98 de la Secretaría de Industria, Comercio y Minería y a los efectos
de la implementación gradual que la misma prevé:
A partir de su entrada en vigencia deberá presentarse ante la Dirección Nacional de Comercio Interior
una certificación de producto de marca de conformidad siguiendo un sistema como el indicado en la
Guía ISO/IEC 28 (IRAM 354), otorgada por un organismo de certificación acreditado ante el O.A.A.,
la que deberá además obligatoriamente obrar en poder de los distribuidores, mayoristas y minoristas
para ser exhibida a requerimiento de los consumidores.
Primera Etapa:
Durante un período de hasta SEIS (6) meses para los materiales a ser utilizados en instalaciones
eléctricas de baja tensión, OCHO (8) meses para aparatos electrodomésticos y DIEZ (1O) meses
para aparatos electrónicos, a partir de la entrada en vigencia de la presente Resolución, el productor
podrá presentar ante la DIRECCION NACIONAL DE COMERCIO EXTERIOR, una declaración de
conformidad del producto con los "requisitos esenciales de seguridad del equipamiento eléctrico de
baja tensión", según Anexo 1, teniendo el mismo carácter de declaración de conformidad deberá
además obligatoriamente obrar en poder de los distribuidores, mayoristas y minoristas para ser
exhibida a requerimiento de los consumidores.
Los productos a los que se le aplique este procedimiento no deberán ser marcados como indica el
Art. 3° de esta Resolución.
Segunda Etapa:
Finalizada la etapa anterior y por el término de UN (1) año se podrá presentar ante la DIRECCION
NACIONAL DE COMERCIO INTERIOR una Certificación de Conformidad de Tipo para los requisitos
Esenciales de Seguridad otorgada por un organismo de certificación acreditado ante el O.A.A. de
acuerdo a los procedimientos de certificación que para esta etapa éste establezca, en base a
ensayos realizados por un laboratorio acreditado o reconocido, sobre especímenes representativos
de la producción normal que serán seleccionados por el organismo de certificación. Periódicamente,
el organismo de certificación tomará muestras en fábrica o en mercado para determinar el
cumplimiento con la Certificación de Conformidad de Tipo original.
Durante esta etapa, los productos importados podrán optar por la siguiente alternativa:

\- Una certificación de Conformidad de Tipo para los Requisitos Esenciales de Seguridad otorgada por
un organismo de Certificación extranjero que haya establecido convenios de reciprocidad con un
organismo nacional de certificación acreditado ante la O.A.A., el cual analizará los antecedentes de
dicha certificación de origen a los efectos de verificar su autenticidad y alcance.

\- En caso de no contar con una certificación de conformidad como la mencionada, se aceptará
transitoriamente una certificación tipo realizada bajos las mismas condiciones detalladas
anteriormente. Copia de la mencionada certificación deberá además obligatoriamente obrar en poder
de los distribuidores, mayoristas y minoristas para ser exhibida a requerimiento de los consumidores.
Los productos a los que se les aplique estos procedimientos no deberán ser marcados como indica el
artículo 32 de esta Resolución.
Tercera Etapa:
Finalizada la etapa anterior, todos los productos indicados en la presente Resolución deberán contar
con un certificado de producto por sistema de marca de conformidad siguiendo un sistema como el
indicado en la Guía ISO/IEC 28 (IRAM 354); otorgada por un organismo de certificación acreditado
ante el O.A.A. Durante esta tercera etapa, los productos importados deberán cumplir con lo indicado
en el párrafo anterior o, como alternativa, deberán contar con una certificación de producto por
sistema de marca de conformidad otorgada por un organismo de certificación extranjero.

1 2 3 4

<!-- p. 596 -->

Normativa de aplicación

Calidad, normalización y certificación

<!-- p. 597 -->

Calidad, Normalización y Certificación

Certificación

Sistema Nacional de Normas

Auditorías de Calidad

Sistema de Calidad según las normas ISO 9000

<!-- p. 598 -->

Introducción
Certificación 1/4

La CERTIFICACION es la actividad que implica establecer y afirmar el cumplimiento de requisitos
legales obligatorios o voluntarios comprometidos por los propios interesados.
La certificación puede corresponder a un campo regulado (por reglamentaciones o normas) o a uno
no regulado, en el primer caso indudablemente la certificación refiere a las regulaciones o normas
pertinentes, en el segundo, basada en acuerdos de reconocimiento mutuo.
Toda certificación deberá establecerse por:
G una empresa, sociedad, grupo, laboratorio, o servicio organizado de acuerdo a las normas
pertinentes.
G que posea un directorio o consejo de administración que cuente con una dirección técnica
G con personal instruído e idóneo.
G con instrumental con contraste metrológico.
G con manual de procedimientos legales y técnicos documentados.
G que deberá estar habilitado y certificado por un organismo competente y de acuerdo a la
validez o credibilidad de las certificaciones que extienda.
Cabe acotar que habiéndose reivindicado al IRAM como Organismo de Normalización y la
continuidad de las normas ya emitidas, corresponde aplicarse las siguientesa normas:
a) Evaluación de Laboratorios
G IRAM 300 (1993): Vocabulario
G IRAM 301 (1993): Requisitos generales relativos a la competencia de los Laboratorios de
calibración y de ensayo.
G IRAM 308 (1994) Sistemas de Acreditación de Laboratorios de Calibración y Ensayos.
Requisitos Generales para el funcionamiento y reconocimiento. Revisión 1997 en estudio.
b) Certificación de la Calidad:
G IRAM 350 (1994) Evaluación de conformidad con requisitos establecidos y actividades de
certificación. Vocabulario.
G IRAM 351 (1994) Requisitos generales para la aceptación de organismos de inspección.
G IRAM 352 (1990) Requisitos generales para la aceptación de organismos de certificación para
sistemas de sello o marca de conformidad con norma.
G Revisión 1997 en estudio. (correspondiente a ISO/IEC 40/19).
G IRAM 363 (1996) Requisitos generales para la evaluación y la acreditación de organismos de
certificación y registro.
Las normas COPANT relacionadas, aprobadas hasta el momento son:
G COPANT 111:2:1996 - Directrices para la redacción de normas adecuadas a ser utilizadas en
la evaluación de la conformidad (Guía ISO/IEC 7:1994).
G COPANT 111:14:1996 - Un enfoque para la utilización de un sistema de calidad de
proveedores en una certificación de productos por tercera parte (Guía ISO/IEC 53:1988).
G COPANT 111:15:1996 - Un enfoque para la revisión del Sistema Interno de la Calidad de un
organismo de certificación (Guía ISO/IEC 56: 1989).
G COPANT 111:16:1996 - Directrices para la presentación de resultados de inspección (Guía
ISO/IEC 57:1991).
G COPANT 111:17: 1996 - Código de buenas prácticas para la evaluación de la conformidad
(Guía ISO/IEC 60:1996).
G COPANT 111:18:1996 - Requisitos generales para la evaluación y la acreditación de los
organismos de certificación/ registro (Guía ISO/IEC 61: 1996).
G COPANT 111:19:1996 - Requisitos generales para los organismos que operan la evaluación y
la certificación/registro de sistemas de calidad (Guía ISO/IEC 62: 1996).

1 2 3 4

<!-- p. 599 -->

Introducción
Certificación 1/4

La CERTIFICACION es la actividad que implica establecer y afirmar el cumplimiento de requisitos
legales obligatorios o voluntarios comprometidos por los propios interesados.
La certificación puede corresponder a un campo regulado (por reglamentaciones o normas) o a uno
no regulado, en el primer caso indudablemente la certificación refiere a las regulaciones o normas
pertinentes, en el segundo, basada en acuerdos de reconocimiento mutuo.
Toda certificación deberá establecerse por:
G una empresa, sociedad, grupo, laboratorio, o servicio organizado de acuerdo a las normas
pertinentes.
G que posea un directorio o consejo de administración que cuente con una dirección técnica
G con personal instruído e idóneo.
G con instrumental con contraste metrológico.
G con manual de procedimientos legales y técnicos documentados.
G que deberá estar habilitado y certificado por un organismo competente y de acuerdo a la
validez o credibilidad de las certificaciones que extienda.
Cabe acotar que habiéndose reivindicado al IRAM como Organismo de Normalización y la
continuidad de las normas ya emitidas, corresponde aplicarse las siguientesa normas:
a) Evaluación de Laboratorios
G IRAM 300 (1993): Vocabulario
G IRAM 301 (1993): Requisitos generales relativos a la competencia de los Laboratorios de
calibración y de ensayo.
G IRAM 308 (1994) Sistemas de Acreditación de Laboratorios de Calibración y Ensayos.
Requisitos Generales para el funcionamiento y reconocimiento. Revisión 1997 en estudio.
b) Certificación de la Calidad:
G IRAM 350 (1994) Evaluación de conformidad con requisitos establecidos y actividades de
certificación. Vocabulario.
G IRAM 351 (1994) Requisitos generales para la aceptación de organismos de inspección.
G IRAM 352 (1990) Requisitos generales para la aceptación de organismos de certificación para
sistemas de sello o marca de conformidad con norma.
G Revisión 1997 en estudio. (correspondiente a ISO/IEC 40/19).
G IRAM 363 (1996) Requisitos generales para la evaluación y la acreditación de organismos de
certificación y registro.
Las normas COPANT relacionadas, aprobadas hasta el momento son:
G COPANT 111:2:1996 - Directrices para la redacción de normas adecuadas a ser utilizadas en
la evaluación de la conformidad (Guía ISO/IEC 7:1994).
G COPANT 111:14:1996 - Un enfoque para la utilización de un sistema de calidad de
proveedores en una certificación de productos por tercera parte (Guía ISO/IEC 53:1988).
G COPANT 111:15:1996 - Un enfoque para la revisión del Sistema Interno de la Calidad de un
organismo de certificación (Guía ISO/IEC 56: 1989).
G COPANT 111:16:1996 - Directrices para la presentación de resultados de inspección (Guía
ISO/IEC 57:1991).
G COPANT 111:17: 1996 - Código de buenas prácticas para la evaluación de la conformidad
(Guía ISO/IEC 60:1996).
G COPANT 111:18:1996 - Requisitos generales para la evaluación y la acreditación de los
organismos de certificación/ registro (Guía ISO/IEC 61: 1996).
G COPANT 111:19:1996 - Requisitos generales para los organismos que operan la evaluación y
la certificación/registro de sistemas de calidad (Guía ISO/IEC 62: 1996).

<!-- p. 600 -->

Introducción
El Sistema Nacional de Normas 2/4

Por decreto 1474/94 el Gobierno Nacional ha creado el Sistema Nacional de Normas Calidad y
Certificación, derogando los decretos anteriores relacionados 2181/78 y 33/89 -Modificación del
decreto 254/89.
En dicho sistema se establecen cuatro niveles:
G el primero que crea los organismos de gobierno y administración del sistema, es decir el
Consejo Nacional de Normas, Calidad y Certificación, y el Comité Asesor.
G el segundo que separa las funciones de Normalización de las de Acreditación, constituyendo
los correspondientes organismos.
G el tercer nivel regula los mecanismos de acreditación para organismos de certificación, de
laboratorios de ensayo, de laboratorios de calibración y de certificación de auditores y los
organismos de certificación, los laboratorios de ensayo, los laboratorios de calibración y los
auditores.

<!-- p. 601 -->

Introducción
Auditorías de Calidad 3/4

La norma IRAM-IACC-ISO E 8402:1994 define como Auditoría de la Calidad a un:
"examen sistemático e independiente con el fin de determinar si las actividades y los resultados
relativos a la calidad satisfacen las disposiciones preestablecidas y si estas disposiciones son
aplicadas en forma efectiva para alcanzar los objetivos".
Podrían diferenciarse en:
G auditorías del sistema de la calidad,
G auditorías de la calidad de procesos,
G auditorías de la calidad de producto,
G auditorías de la calidad de servicio.
Son objetivos de una auditoría:
\- establecer la conformidad o no conformidad de los elementos del sistema de calidad con los
requisitos establecidos.
\- establecer si el sistema de calidad implementado es eficiente para lograr las metas de calidad
propuestas.
\- proveer al auditado una apreciación imparcial para mejorar el sistema de la calidad.
\- cumplir con disposiciones obligatorias o para incorporar la empresa a un registro de calidad.
Para la organización de una auditoría la conducción empresaria deberá definir previamente:
G la política de calidad.
G el departamento de la calidad deberá detectar los aspectos críticos de organización para el
aseguramiento de la calidad.
G tales aspectos deberán traducirse en directivas concretas para los empleados.
G la Gerencia y la conducción empresarial deberán dar ejemplo fehaciente de concientización de
la calidad
Una Auditoría debe dar respuesta a las siguientes preguntas:
G Si el Sistema de Calidad responde a los objetivos fijados
G Si los procedimientos y documentos que sustentan el sistema estan disponibles, son conocidos
y utilizados
G Si todo ello está documentado en el Manual de la Calidad
G Si las personas involucradas, cualquiera sea su nivel de responsabilidad, están
suficientemente informadas a lo que se espera en el cumplimiento de su función
G Si se desempeñan de acuerdo a ello
G Si los métodos empleados son los adecuados efectivos
G Si los proveedores corresponden a las especificaciones y obligaciones contractuales.

<!-- p. 602 -->

Introducción
Sistema de Calidad según las normas ISO 9000 4/4

Las normativas ISO 9000 (editadas en Argentina como normas -IACC-ISO 9000) proveen un cuadro
orgánico genérico y coherente de normas en referencia a los sistemas de la calidad destinadas a
lograr una mejora contínua en sistemas y procesos en un amplio espectro de sectores industriales y
económicos.
Son normas de sistema que complementadas por las normas técnicas correspondientes permitirán la
adecuada prestación de servicios o producción de manufacturas.
Son normas lo suficientemente generales como para poderse adaptar a todos los sectores, y que por
su amplitud posibilitan que cada usuario seleccione los elementos que requiere para su propio
sistema de calidad, sistema que a su vez depende en gran medida de las demandas del mercado, del
tipo de producto o del proceso de manufactura.
En la norma ISO 8402 se define la terminología empleada, lo que es muy importante porque a través
de una definición clara y unívoca de los términos, facilita las relaciones, el diálogo y la comprensión
mutua.
El documento ISO 9000 es un "documento guía" en cuanto:
G presenta los conceptos fundamentales
G delinea el Sistema de Calidad por medio de la clarificación de los principales aspectos y
conceptos de la calidad.
G provee los criterios de selección y de utilización del paquete de normas ISO 9001, ISO 9002 e
ISO 9003.
Las normas se utilizan en dos situaciones diferentes:
G en el ámbito de una relación contractual proveedor-cliente (ISO 9001, 9002 y 9003)
G o porque la Empresa ha elegido libremente desarrollar un Sistema de Calidad (ISO 9004)
Los documentos ISO 9001, 9002 y 9003 son modelos contractuales entre productor y comprador o
entre comitente y prestador de un servicio y definen el Sistema de Aseguramiento o Garantía de la
Calidad que debe solicitarse para garantizar la conformidad de lo provisto como consecuencia de tal
relación.
En particular: debe recurriese a la ISO 9001 cuando la demanda prevea que el proveedor desarrolle
actividades de proyecto y desarrollo, producción, instalación y asistencia posventa, y la conformidad
de la provisión sólo puede ser garantizada si se tienen bajo control todas las fases del proceso
productivo, desde el proyecto hasta la asistencia final.
Debe recurriese a la ISO 9002 cuando la demanda prevea que el proveedor desarrolle solamente
actividades de fabricación e instalación y la conformidad de lo demandado solo pueda ser garantizada
si se tiene bajo control el proceso.
Se recurre a la ISO 9003 cuando la conformidad de la provisión solo pueda ser asegurada mediante
controles, inspecciones y pruebas finales.
El documento ISO 9004 provee la guía para organizar un "SISTEMA DE CONDUCCION
EMPRESARIAL PARA LA CALIDAD", no impuesto por vínculos contractuales sino fruto de una
elección libre de la Dirección de la Empresa.

<!-- p. 603 -->

Introducción
El Sistema Nacional de Normas 2/4

Por decreto 1474/94 el Gobierno Nacional ha creado el Sistema Nacional de Normas Calidad y
Certificación, derogando los decretos anteriores relacionados 2181/78 y 33/89 -Modificación del
decreto 254/89.
En dicho sistema se establecen cuatro niveles:
G el primero que crea los organismos de gobierno y administración del sistema, es decir el
Consejo Nacional de Normas, Calidad y Certificación, y el Comité Asesor.
G el segundo que separa las funciones de Normalización de las de Acreditación, constituyendo
los correspondientes organismos.
G el tercer nivel regula los mecanismos de acreditación para organismos de certificación, de
laboratorios de ensayo, de laboratorios de calibración y de certificación de auditores y los
organismos de certificación, los laboratorios de ensayo, los laboratorios de calibración y los
auditores.

1 2 3 4

<!-- p. 604 -->

Introducción
Auditorías de Calidad 3/4

La norma IRAM-IACC-ISO E 8402:1994 define como Auditoría de la Calidad a un:
"examen sistemático e independiente con el fin de determinar si las actividades y los resultados
relativos a la calidad satisfacen las disposiciones preestablecidas y si estas disposiciones son
aplicadas en forma efectiva para alcanzar los objetivos".
Podrían diferenciarse en:
G auditorías del sistema de la calidad,
G auditorías de la calidad de procesos,
G auditorías de la calidad de producto,
G auditorías de la calidad de servicio.
Son objetivos de una auditoría:
\- establecer la conformidad o no conformidad de los elementos del sistema de calidad con los
requisitos establecidos.
\- establecer si el sistema de calidad implementado es eficiente para lograr las metas de calidad
propuestas.
\- proveer al auditado una apreciación imparcial para mejorar el sistema de la calidad.
\- cumplir con disposiciones obligatorias o para incorporar la empresa a un registro de calidad.
Para la organización de una auditoría la conducción empresaria deberá definir previamente:
G la política de calidad.
G el departamento de la calidad deberá detectar los aspectos críticos de organización para el
aseguramiento de la calidad.
G tales aspectos deberán traducirse en directivas concretas para los empleados.
G la Gerencia y la conducción empresarial deberán dar ejemplo fehaciente de concientización de
la calidad
Una Auditoría debe dar respuesta a las siguientes preguntas:
G Si el Sistema de Calidad responde a los objetivos fijados
G Si los procedimientos y documentos que sustentan el sistema estan disponibles, son conocidos
y utilizados
G Si todo ello está documentado en el Manual de la Calidad
G Si las personas involucradas, cualquiera sea su nivel de responsabilidad, están
suficientemente informadas a lo que se espera en el cumplimiento de su función
G Si se desempeñan de acuerdo a ello
G Si los métodos empleados son los adecuados efectivos
G Si los proveedores corresponden a las especificaciones y obligaciones contractuales.

1 2 3 4

<!-- p. 605 -->

Introducción
Sistema de Calidad según las normas ISO 9000 4/4

Las normativas ISO 9000 (editadas en Argentina como normas -IACC-ISO 9000) proveen un cuadro
orgánico genérico y coherente de normas en referencia a los sistemas de la calidad destinadas a
lograr una mejora contínua en sistemas y procesos en un amplio espectro de sectores industriales y
económicos.
Son normas de sistema que complementadas por las normas técnicas correspondientes permitirán la
adecuada prestación de servicios o producción de manufacturas.
Son normas lo suficientemente generales como para poderse adaptar a todos los sectores, y que por
su amplitud posibilitan que cada usuario seleccione los elementos que requiere para su propio
sistema de calidad, sistema que a su vez depende en gran medida de las demandas del mercado, del
tipo de producto o del proceso de manufactura.
En la norma ISO 8402 se define la terminología empleada, lo que es muy importante porque a través
de una definición clara y unívoca de los términos, facilita las relaciones, el diálogo y la comprensión
mutua.
El documento ISO 9000 es un "documento guía" en cuanto:
G presenta los conceptos fundamentales
G delinea el Sistema de Calidad por medio de la clarificación de los principales aspectos y
conceptos de la calidad.
G provee los criterios de selección y de utilización del paquete de normas ISO 9001, ISO 9002 e
ISO 9003.
Las normas se utilizan en dos situaciones diferentes:
G en el ámbito de una relación contractual proveedor-cliente (ISO 9001, 9002 y 9003)
G o porque la Empresa ha elegido libremente desarrollar un Sistema de Calidad (ISO 9004)
Los documentos ISO 9001, 9002 y 9003 son modelos contractuales entre productor y comprador o
entre comitente y prestador de un servicio y definen el Sistema de Aseguramiento o Garantía de la
Calidad que debe solicitarse para garantizar la conformidad de lo provisto como consecuencia de tal
relación.
En particular: debe recurriese a la ISO 9001 cuando la demanda prevea que el proveedor desarrolle
actividades de proyecto y desarrollo, producción, instalación y asistencia posventa, y la conformidad
de la provisión sólo puede ser garantizada si se tienen bajo control todas las fases del proceso
productivo, desde el proyecto hasta la asistencia final.
Debe recurriese a la ISO 9002 cuando la demanda prevea que el proveedor desarrolle solamente
actividades de fabricación e instalación y la conformidad de lo demandado solo pueda ser garantizada
si se tiene bajo control el proceso.
Se recurre a la ISO 9003 cuando la conformidad de la provisión solo pueda ser asegurada mediante
controles, inspecciones y pruebas finales.
El documento ISO 9004 provee la guía para organizar un "SISTEMA DE CONDUCCION
EMPRESARIAL PARA LA CALIDAD", no impuesto por vínculos contractuales sino fruto de una
elección libre de la Dirección de la Empresa.

1 2 3 4

<!-- p. 606 -->

Requisitos Generales para los Materiales Eléctricos
Normativas aplicables a los materiales 1/4

Las normas IRAM cubren en forma efectiva todos los aspectos de los materiales, aparatos y equipos
de las instalaciones eléctricas. No obstante, a efectos de permitir al usuario común identificar la
seguridad y prestación de los materiales y aparatos, restaría por adoptarse la certificación obligatoria
(Sello de Calidad) a través de los entes acreditados por el Organismo Nacional de Acreditación
(decreto PEN 1474/94).
La Dirección Nacional de Lealtad Comercial, dependiente de la Secretaría de Comercio, es el
organismo oficial responsable del control de materiales, equipos y aparatos.

Asimismo, son de aplicación las reglamentaciones fijadas por los siguientes organismos:
G Código de edificación de la Municipalidad respectiva.
G Dirección de Bomberos.
G Cámara Argentina de Aseguradores.
G Compañía proveedora del servicio eléctrico.
Recientemente, la Secretaría de Industria, Comercio y Minería ha emitido la Resolución 92/98, cuyos
puntos esenciales son:
l.- "Sólo se podrá comercializar en el país el equipamiento eléctrico de baja tensión que cumpla con
los requisitos esenciales de seguridad" (artículo l).
2.- "Se entiende por equipamiento eléctrico de baja tensión a los artefactos, aparatos, o materiales
eléctricos destinados a una instalación eléctrica o formando parte de ella, que tenga una tensión
nominal de hasta mil Volt en corriente alterna eficaz o hasta mil quinientos Volt en corriente continua"
(artículo 2).
3.- "Los fabricantes, importadores, distribuidores, mayoristas y minoristas de los productos
mencionados deberán hacer certificar o exigir la certificación del cumplimiento de los requisitos
esenciales de seguridad" (artículo 3)
4.- Los productos certificados según lo establecido precedentemente ostentarán un sello indeleble
que permita identificar inequívocamente tal circunstancia" (artículo 4)
Productos eléctricos comprendidos en la Resolución 92/98

• Fichas para aparatos electrodomésticos
• Acondicionadores de aire
• Refrigeradores y congeladores domésticos
• Lavarropas
• Afeitadoras
• Secadores de cabello
• Planchas
• Ventiladores
• Aspiradoras
• Tostadoras
• Parrillas eléctricas
• Máquinas de coser eléctricas
• Fichas, tomacorrientes y enchufes
• Lavavajillas
• Calefactores eléctricos
• Secarropas centrífugos
• Portalámparas
• Cables para circuitos de baja tensión en automotores
• Cables de cobre aislados P.V.C.

<!-- p. 607 -->

• Cables flexibles de cobre con aislación de caucho
• Calefactores eléctricos
• Freidoras eléctricas
• Termotanques eléctricos
• Etcétera.
Procedimientos y plazos para la certificación de productos.
El Anexo 2 de la Resolución 92/98 de la Secretaría de Industria, Comercio y Minería y a los efectos
de la implementación gradual que la misma prevé:
A partir de su entrada en vigencia deberá presentarse ante la Dirección Nacional de Comercio Interior
una certificación de producto de marca de conformidad siguiendo un sistema como el indicado en la
Guía ISO/IEC 28 (IRAM 354), otorgada por un organismo de certificación acreditado ante el O.A.A.,
la que deberá además obligatoriamente obrar en poder de los distribuidores, mayoristas y minoristas
para ser exhibida a requerimiento de los consumidores.
Primera Etapa:
Durante un período de hasta SEIS (6) meses para los materiales a ser utilizados en instalaciones
eléctricas de baja tensión, OCHO (8) meses para aparatos electrodomésticos y DIEZ (1O) meses
para aparatos electrónicos, a partir de la entrada en vigencia de la presente Resolución, el productor
podrá presentar ante la DIRECCION NACIONAL DE COMERCIO EXTERIOR, una declaración de
conformidad del producto con los "requisitos esenciales de seguridad del equipamiento eléctrico de
baja tensión", según Anexo 1, teniendo el mismo carácter de declaración de conformidad deberá
además obligatoriamente obrar en poder de los distribuidores, mayoristas y minoristas para ser
exhibida a requerimiento de los consumidores.
Los productos a los que se le aplique este procedimiento no deberán ser marcados como indica el
Art. 3° de esta Resolución.
Segunda Etapa:
Finalizada la etapa anterior y por el término de UN (1) año se podrá presentar ante la DIRECCION
NACIONAL DE COMERCIO INTERIOR una Certificación de Conformidad de Tipo para los requisitos
Esenciales de Seguridad otorgada por un organismo de certificación acreditado ante el O.A.A. de
acuerdo a los procedimientos de certificación que para esta etapa éste establezca, en base a
ensayos realizados por un laboratorio acreditado o reconocido, sobre especímenes representativos
de la producción normal que serán seleccionados por el organismo de certificación. Periódicamente,
el organismo de certificación tomará muestras en fábrica o en mercado para determinar el
cumplimiento con la Certificación de Conformidad de Tipo original.
Durante esta etapa, los productos importados podrán optar por la siguiente alternativa:

\- Una certificación de Conformidad de Tipo para los Requisitos Esenciales de Seguridad otorgada por
un organismo de Certificación extranjero que haya establecido convenios de reciprocidad con un
organismo nacional de certificación acreditado ante la O.A.A., el cual analizará los antecedentes de
dicha certificación de origen a los efectos de verificar su autenticidad y alcance.

\- En caso de no contar con una certificación de conformidad como la mencionada, se aceptará
transitoriamente una certificación tipo realizada bajos las mismas condiciones detalladas
anteriormente. Copia de la mencionada certificación deberá además obligatoriamente obrar en poder
de los distribuidores, mayoristas y minoristas para ser exhibida a requerimiento de los consumidores.
Los productos a los que se les aplique estos procedimientos no deberán ser marcados como indica el
artículo 32 de esta Resolución.
Tercera Etapa:
Finalizada la etapa anterior, todos los productos indicados en la presente Resolución deberán contar
con un certificado de producto por sistema de marca de conformidad siguiendo un sistema como el
indicado en la Guía ISO/IEC 28 (IRAM 354); otorgada por un organismo de certificación acreditado
ante el O.A.A. Durante esta tercera etapa, los productos importados deberán cumplir con lo indicado
en el párrafo anterior o, como alternativa, deberán contar con una certificación de producto por
sistema de marca de conformidad otorgada por un organismo de certificación extranjero.

<!-- p. 608 -->

Requisitos Generales para los Materiales Eléctricos
Normativas aplicables a las instalaciones 2/4

El Ente Nacional Regulador de la Electricidad (ENRE), a través de la Res. Nro. 207/95, dispuso que
las instalaciones eléctricas de los inmuebles nuevos deberán tener un "certificado técnico" como
forma de asegurar el cumplimiento de las reglamentaciones vigentes y la calidad de los materiales
utilizados
Para tal fin el citado organismo ha creado un "Registro de Personal Idóneo" donde se podrán inscribir
electricistas y técnicos oficiales, quienes extenderán los comprobantes de calidad y cumplimiento de
las reglamentaciones eléctricas. Sin este certificado, las empresas distribuidoras de electricidad no
podrán habilitar el servicio.
Esta reglamentación es de jurisdicción nacional, por lo tanto se aplica en Capital Federal (área de
concesión de las empresas Edenor, Edesur y Edelap) y en aquellas provincias y municipalidades que
adhieran a la misma. Sería deseable que todas comprendieran su utilidad y brinden igual nivel de
seguridad.
Si bien no existe una normativa aplicable a los inmuebles existentes, sería deseable que las
instalaciones existentes incorporen elementos que aseguren un nivel aceptable de seguridad a sus
habitantes.

<!-- p. 609 -->

Requisitos Generales para los Materiales Eléctricos
Clasificación de las instalaciones 3/4

Las instalaciones eléctricas en inmuebles se clasifican en 3 categorías:
A: de gran demanda, más de 50 kW.
B: de media demanda, más de 10 y hasta 50 kW.
C: de pequeña demanda, hasta 10 kW.
Estas tres categorías se relacionan con los tres niveles establecidos para los instaladores
electricistas habilitados:
Nivel 1 Profesionales universitarios matriculados, con incumbencia en instalaciones
eléctricas, habilitados para ejecutar instalaciones de categorías A, B y C. Obtienen
su habilitación en forma automática con la presentación de su título y matrícula.

Nivel 2 Técnicos matriculados, con incumbencia en instalaciones eléctricas, habilitados
para ejecutar instalaciones de categorías B y C. Obtienen su habilitación en forma
automática con la presentación de su título y matrícula.

Nivel 3 Electricistas que han cursado un programa de capacitación y aprobaron un examen
final, habilitados para ejecutar instalaciones de categoría C.

<!-- p. 610 -->

Requisitos Generales para los Materiales Eléctricos
Capacitación y habilitación 4/4

El ENRE designó al APSE (Asociación para la Promoción de la Seguridad Eléctrica) para que
desarrolle el programa en todos sus aspectos, para ello se creó el "Instituto de Habilitación y
Acreditaciones" cuyas responsabilidades son:
G Seleccionar, acreditar y supervisar a los Centros de Capacitación donde se formarán los
electricistas (nivel 3).
G Habilitar a los instaladores en los tres niveles.
G Auditar el cumplimiento de esta Reglamentación en las instalaciones realizadas.

<!-- p. 611 -->

Requisitos Generales para los Materiales Eléctricos
Normativas aplicables a las instalaciones 2/4

El Ente Nacional Regulador de la Electricidad (ENRE), a través de la Res. Nro. 207/95, dispuso que
las instalaciones eléctricas de los inmuebles nuevos deberán tener un "certificado técnico" como
forma de asegurar el cumplimiento de las reglamentaciones vigentes y la calidad de los materiales
utilizados
Para tal fin el citado organismo ha creado un "Registro de Personal Idóneo" donde se podrán inscribir
electricistas y técnicos oficiales, quienes extenderán los comprobantes de calidad y cumplimiento de
las reglamentaciones eléctricas. Sin este certificado, las empresas distribuidoras de electricidad no
podrán habilitar el servicio.
Esta reglamentación es de jurisdicción nacional, por lo tanto se aplica en Capital Federal (área de
concesión de las empresas Edenor, Edesur y Edelap) y en aquellas provincias y municipalidades que
adhieran a la misma. Sería deseable que todas comprendieran su utilidad y brinden igual nivel de
seguridad.
Si bien no existe una normativa aplicable a los inmuebles existentes, sería deseable que las
instalaciones existentes incorporen elementos que aseguren un nivel aceptable de seguridad a sus
habitantes.

1 2 3 4

<!-- p. 612 -->

Requisitos Generales para los Materiales Eléctricos
Clasificación de las instalaciones 3/4

Las instalaciones eléctricas en inmuebles se clasifican en 3 categorías:
A: de gran demanda, más de 50 kW.
B: de media demanda, más de 10 y hasta 50 kW.
C: de pequeña demanda, hasta 10 kW.
Estas tres categorías se relacionan con los tres niveles establecidos para los instaladores
electricistas habilitados:
Nivel 1 Profesionales universitarios matriculados, con incumbencia en instalaciones
eléctricas, habilitados para ejecutar instalaciones de categorías A, B y C. Obtienen
su habilitación en forma automática con la presentación de su título y matrícula.

Nivel 2 Técnicos matriculados, con incumbencia en instalaciones eléctricas, habilitados
para ejecutar instalaciones de categorías B y C. Obtienen su habilitación en forma
automática con la presentación de su título y matrícula.

Nivel 3 Electricistas que han cursado un programa de capacitación y aprobaron un examen
final, habilitados para ejecutar instalaciones de categoría C.

1 2 3 4

<!-- p. 613 -->

Requisitos Generales para los Materiales Eléctricos
Capacitación y habilitación 4/4

El ENRE designó al APSE (Asociación para la Promoción de la Seguridad Eléctrica) para que
desarrolle el programa en todos sus aspectos, para ello se creó el "Instituto de Habilitación y
Acreditaciones" cuyas responsabilidades son:
G Seleccionar, acreditar y supervisar a los Centros de Capacitación donde se formarán los
electricistas (nivel 3).
G Habilitar a los instaladores en los tres niveles.
G Auditar el cumplimiento de esta Reglamentación en las instalaciones realizadas.

1 2 3 4

<!-- p. 614 -->

Requisitos Generales para los Materiales Eléctricos
Generalidades 1/7

Como concebir una instalación eléctrica segura y confiable:

Aplicar el Reglamento para la ejecución de instalaciones
eléctricas en inmuebles (Resolución ENRE N° 207/95), que
otorga seguridad y calidad por medio de:
G la provisión constante de electricidad con tensión estable,
y
G una instalación eléctrica adecuada que brinde máxima
seguridad y confiabilidad.

1 2 3 4 5 6 7

<!-- p. 615 -->

Consejos para instalaciones eléctricas seguras y confiables

Instalaciones seguras y confiables - Generalidades

Circuitos

Zonas de seguridad

Las medidas básicas de seguridad

Otras medidas de seguridad

Diez "SI" para una instalación segura

Algunos "NO" para un uso seguro

<!-- p. 616 -->

Requisitos Generales para los Materiales Eléctricos
Circuitos 2/7

Para los grados de electrificación MEDIO y ELEVADO se deberá instalar un interruptor
termomagnético por cada circuito adicional..

1 2 3 4 5 6 7

<!-- p. 617 -->

Requisitos Generales para los Materiales Eléctricos
Generalidades 1/7

Como concebir una instalación eléctrica segura y confiable:

Aplicar el Reglamento para la ejecución de instalaciones
eléctricas en inmuebles (Resolución ENRE N° 207/95), que
otorga seguridad y calidad por medio de:
G la provisión constante de electricidad con tensión estable,
y
G una instalación eléctrica adecuada que brinde máxima
seguridad y confiabilidad.

<!-- p. 618 -->

Requisitos Generales para los Materiales Eléctricos
Circuitos 2/7

Para los grados de electrificación MEDIO y ELEVADO se deberá instalar un interruptor
termomagnético por cada circuito adicional..

<!-- p. 619 -->

Requisitos Generales para los Materiales Eléctricos
Zonas de seguridad 3/7

En los cuartos de baños la instalación eléctrica debe respetar la "zona de prohibición" dentro de la
cual no pueden instalarse interruptores, tomacorrientes, calefones eléctricos o artefactos de
iluminación, y la "zona de protección" donde pueden instalarse artefactos de iluminación y aparatos
eléctricos fijos, siempre que se encuentren protegidos contra posibles salpicaduras.

<!-- p. 620 -->

Requisitos Generales para los Materiales Eléctricos
Las medidas básicas de seguridad 4/7

Cuando por una falla en la aislación de un aparato eléctrico
sus partes metálicas quedan sometidas a tensión, el
conductor de protección hará circular una corriente de fuga a
tierra . El interruptor diferencial detectará esta fuga y cortará
la alimentación en forma inmediata.
También para el caso de contactos accidentales con partes
metálicas bajo tensión, la corriente a través del cuerpo
humano se verá limitada por la rápida respuesta del
interruptor diferencial que cortará la alimentación en
milésimas de segundos.

El principio es simple, se trata de asegurar que cada
instalación cuente con un "interruptor diferencial" y que todos
los tomacorrientes permitan "conectar a tierra" los aparatos
que alimentan.

Algunos aparatos, especialmente los que tienen carcazas
plásticas poseen aislación doble, o sea que, ante una falla de
su aislación básica, tienen todavía el respaldo de una
segunda aislación que separa al usuario y su entorno de las
partes afectadas. Estos aparatos se identifican por tener
grabado sobre sus carcazas el símbolo del dibujo N° 1, por lo
que estos aparatos emplean fichas de sólo dos patitas.
Los que no lo lleven deberán conectarse al cable de tierra de
la instalación por medio de tomacorrientes como el
simbolizado en la figura N°2.

<!-- p. 621 -->

Requisitos Generales para los Materiales Eléctricos
Otras medidas básicas de seguridad 5/7

Recomendaciones de Mantenga todos los aparatos eléctricos fuera del alcance de los
Seguridad niños pequeños. Impida que introduzcan los dedos u otro elemento
para los Niños en la toma de corriente.
Si tiene niños en su casa o si hay niños de visita, ponga protectores
en todas las tomas de corriente.
Mantenga a los niños lejos de lugares donde se utilizan
herramientas eléctricas o cortadoras de césped.

Recomendaciones de Coloque televisores, equipos de audio, videograbadoras y
Seguridad computadoras en lugares con circulación de aire para evitar el
para Aparatos Electrónicos recalentamiento de los mismos.
Si un aparato electrónico larga humo, chisporrotea, zumba o
despide olor, no lo utilice ni lo toque ni trate de desenchufarlo.
Primero desconecte el interruptor de su tablero, y luego desconecte
el equipo para llevarlo a reparar.
Evite poner recipientes con líquidos sobre el equipo electrónico. Su
derrame puede generar corto circuitos y/o incendios.
Apague y desenchufe televisores, radios, computadoras y demás
aparatos electrónicos durante tormentas eléctricas.
Utilice protector de sobretensión en computadoras, televisores y
videograbadoras.
Limite el número de equipos enchufados en una misma toma.

Trabajos en la cercanía de No utilice escaleras, varillas metálicas, antenas u otros elementos
conductores eléctricos aéreos conductores en la cercanía de conductores eléctricos aéreos.
No pode los árboles que son atrevesados por líneas eléctricas. En
caso de observar conductores aéreos cortados y sobre el piso, no
los toque y avise inmediatamente a su distribuidor de energía
eléctrica.

Recomendaciones de Nunca utilice aparatos eléctricos con las manos húmedas o cuando
Seguridad para el Baño esté parado sobre piso, bañera o ducha húmedos.
Nunca apoye la radio, televisión, teléfono o cualquier otro
dispositivo eléctrico en el borde de la bañera, lavatorio, piscina o
ducha.
Si se cae un dispositivo eléctrico al agua no lo toque.
Instale disyuntores diferenciales en su casa.
Se recomienda no utilizar estufas eléctricas portátiles en el baño.

Recomendaciones de Tire siempre del enchufe y no del cable.
Seguridad No utilice alargues como instalación permanente.
para trabajos de Interior Los alargues sobrecargados calientan. Deje de utilizarlos y reduzca
la carga eléctrica para evitar incendios.
Deshágase de los cables que estén cortados, rotos, gastados o
que hayan sido reparados.
No pase cables por debajo de alfombras o felpudos.
No apoye muebles sobre los cables, puede provocar un incendio o
peligro de cortocircuito.

Llame a la compañía eléctrica antes de realizar excavaciones. Recomendaciones de Las instalaciones subterráneas dañadas son peligrosas y hasta Seguridad mortales. Antes de Realizar
Excavaciones en la Vía Pública

<!-- p. 622 -->

Recomendaciones para el uso Trate de utilizar herramientas eléctricas con doble aislación. En
de herramientas eléctricas caso de que lo anterior no sea posible, verifique que la carcaza de
la misma se encuentre conectada a tierra. En lo posible se deberá
evitar que las herramientas eléctricas sean alcanzadas por el agua.
No anule la tercera pata de los enchufes, es fa conexión a tierra de
la carcaza.
Pero recuerde que si su casa no posee instalación de puesta a
tierra, esa tercera pata no tiene utilidad, debiéndose adoptar
medidas de seguridad adicionales. (Guantes aislantes, disyuntor,
etc.)
Ante cualquier duda consulte con su electricista.
Verifique periódicamente el estado general de las herramientas
eléctricas reparando los elementos dañados

Recomendaciones de Controle si hay líneas de transmisión o líneas eléctricas antes de
Seguridad remontar barriletes, volar aviones con control remoto o realizar
para Juegos al Aire Libre deportes tales como vuelo en globo aerostático, volovelismo o
aladeltismo.
Nunca remonte un barrilete ni vuele aviones con control remoto en
días lluviosos: las cuerdas húmedas y los cables del control
conducen electricidad.
Mantenga los globos de material metálico lejos de las líneas
eléctricas.
No permita que nadie dispare a los aisladores ni que arrojen
piedras.
Asegúrese que ni niños ni adultos trepen por los postes de la línea
ni jueguen en árboles por los que cruza una línea eléctrica.

Recomendaciones de Cuando limpie artefactos eléctricos no los ponga en agua salvo que
Seguridad sean "sumergibles".
para la Cocina Acomode los cables de los dispositivos de modo tal que no toquen
superficies calientes ni estén en contacto con agua y preste
especial atención a aquellos que se encuentren cerca de
tostadoras y hornos.
No utilice triples. Cada aparato debe enchufarse en tomas
independientes.
No corte ni lime enchufes polarizados para utilizarlos con tomas
que no lo son.

<!-- p. 623 -->

Requisitos Generales para los Materiales Eléctricos
Diez "SI" para una instalación segura 6/7
\1. Interrruptor diferencial. Se debe instalar un interuptor diferencial de 30 mA. Este dispositivo otorga el
máximo nivel de seguridad frente a los contactos eléctricos, aún ante el descuido o
la imprudencia manifiesta de parte de los usuarios, como puede suceder donde hay
niños.
Pero debe recordarse que su existencia no exime de tomar el resto de las medidas
de seguridad, ya que está considerado solo como una protección complementaria
destinada a aumentar el nivel de seguridad provisto por las otras medidas y no a
reemplazarla.

Un interrruptor por circuito.
\2. Automático termomagnético o manual con fusibles.

Toma a tierra en toda la instalación.
\3. De resistencia inferior a 10 ohm.

Separación de funciones.
\4. Un circuito para cada función. Por ejemplo, en una vivienda, según el grado de
electrificación del inmueble, debe instalarse:
G Circuito para bocas de alumbrado.
G Circuito para los tomacorrientes
G Circuitos exclusivos para cada artefacto especial que se instale: lavarropa,
horno, termotanque, etc.

Secciones mínimas para los conductores.
\5. G Línea principal: 4 mm2 Cu
G Líneas seccionales: 2,5 mm2 Cu
G Líneas de circuitos: 1,5 mm2 Cu
G Conductor de protección: 2,5 mm2 Cu

Tomacorrientes con toma a tierra.
\6. Distribuidos para que cada artefacto tenga un tomacorriente propio.

Observar los principios de seguridad en el cuarto de baño.
\7. Respetar las distancias de protección entre los tomacorrientes, interruptores,
artefactos y bañera.

Utilizar materiales normalizados IRAM o IEC.
\8. En todos los componentes de la instalación..

Aplicar la Resolución ENRE N° 207/95.
Reglamentación para la ejecución de instalaciones eléctricas en inmuebles. 9.

No modificar ni ampliar la instalación sin la intervención de un instalador
\10. electricista habilitado.

<!-- p. 624 -->

Requisitos Generales para los Materiales Eléctricos
Algunos "NO" para un uso seguro 7/7
\1. No utilizar alargadores.
\2. No enchufe varios artefactos juntos.

\3. No desenchufe tirando del cable.

\4. No utilice adaptadores. Instale tomacorrientes y fichas normalizadas IRAM ó IEC.

\5. No cambie lámparas sin desenchufar el artefacto o sin cortar la electricidad desde el tablero.

<!-- p. 625 -->

Requisitos Generales para los Materiales Eléctricos
Zonas de seguridad 3/7

En los cuartos de baños la instalación eléctrica debe respetar la "zona de prohibición" dentro de la
cual no pueden instalarse interruptores, tomacorrientes, calefones eléctricos o artefactos de
iluminación, y la "zona de protección" donde pueden instalarse artefactos de iluminación y aparatos
eléctricos fijos, siempre que se encuentren protegidos contra posibles salpicaduras.

1 2 3 4 5 6 7

<!-- p. 626 -->

Requisitos Generales para los Materiales Eléctricos
Las medidas básicas de seguridad 4/7

Cuando por una falla en la aislación de un aparato eléctrico
sus partes metálicas quedan sometidas a tensión, el
conductor de protección hará circular una corriente de fuga a
tierra . El interruptor diferencial detectará esta fuga y cortará
la alimentación en forma inmediata.
También para el caso de contactos accidentales con partes
metálicas bajo tensión, la corriente a través del cuerpo
humano se verá limitada por la rápida respuesta del
interruptor diferencial que cortará la alimentación en
milésimas de segundos.

El principio es simple, se trata de asegurar que cada
instalación cuente con un "interruptor diferencial" y que todos
los tomacorrientes permitan "conectar a tierra" los aparatos
que alimentan.

Algunos aparatos, especialmente los que tienen carcazas
plásticas poseen aislación doble, o sea que, ante una falla de
su aislación básica, tienen todavía el respaldo de una
segunda aislación que separa al usuario y su entorno de las
partes afectadas. Estos aparatos se identifican por tener
grabado sobre sus carcazas el símbolo del dibujo N° 1, por lo
que estos aparatos emplean fichas de sólo dos patitas.
Los que no lo lleven deberán conectarse al cable de tierra de
la instalación por medio de tomacorrientes como el
simbolizado en la figura N°2.

1 2 3 4 5 6 7

<!-- p. 627 -->

Requisitos Generales para los Materiales Eléctricos
Otras medidas básicas de seguridad 5/7

Recomendaciones de Mantenga todos los aparatos eléctricos fuera del alcance de los
Seguridad niños pequeños. Impida que introduzcan los dedos u otro elemento
para los Niños en la toma de corriente.
Si tiene niños en su casa o si hay niños de visita, ponga protectores
en todas las tomas de corriente.
Mantenga a los niños lejos de lugares donde se utilizan
herramientas eléctricas o cortadoras de césped.

Recomendaciones de Coloque televisores, equipos de audio, videograbadoras y
Seguridad computadoras en lugares con circulación de aire para evitar el
para Aparatos Electrónicos recalentamiento de los mismos.
Si un aparato electrónico larga humo, chisporrotea, zumba o
despide olor, no lo utilice ni lo toque ni trate de desenchufarlo.
Primero desconecte el interruptor de su tablero, y luego desconecte
el equipo para llevarlo a reparar.
Evite poner recipientes con líquidos sobre el equipo electrónico. Su
derrame puede generar corto circuitos y/o incendios.
Apague y desenchufe televisores, radios, computadoras y demás
aparatos electrónicos durante tormentas eléctricas.
Utilice protector de sobretensión en computadoras, televisores y
videograbadoras.
Limite el número de equipos enchufados en una misma toma.

Trabajos en la cercanía de No utilice escaleras, varillas metálicas, antenas u otros elementos
conductores eléctricos aéreos conductores en la cercanía de conductores eléctricos aéreos.
No pode los árboles que son atrevesados por líneas eléctricas. En
caso de observar conductores aéreos cortados y sobre el piso, no
los toque y avise inmediatamente a su distribuidor de energía
eléctrica.

Recomendaciones de Nunca utilice aparatos eléctricos con las manos húmedas o cuando
Seguridad para el Baño esté parado sobre piso, bañera o ducha húmedos.
Nunca apoye la radio, televisión, teléfono o cualquier otro
dispositivo eléctrico en el borde de la bañera, lavatorio, piscina o
ducha.
Si se cae un dispositivo eléctrico al agua no lo toque.
Instale disyuntores diferenciales en su casa.
Se recomienda no utilizar estufas eléctricas portátiles en el baño.

Recomendaciones de Tire siempre del enchufe y no del cable.
Seguridad No utilice alargues como instalación permanente.
para trabajos de Interior Los alargues sobrecargados calientan. Deje de utilizarlos y reduzca
la carga eléctrica para evitar incendios.
Deshágase de los cables que estén cortados, rotos, gastados o
que hayan sido reparados.
No pase cables por debajo de alfombras o felpudos.
No apoye muebles sobre los cables, puede provocar un incendio o
peligro de cortocircuito.

Llame a la compañía eléctrica antes de realizar excavaciones. Recomendaciones de Las instalaciones subterráneas dañadas son peligrosas y hasta Seguridad mortales. Antes de Realizar
Excavaciones en la Vía Pública

<!-- p. 628 -->

Recomendaciones para el uso Trate de utilizar herramientas eléctricas con doble aislación. En
de herramientas eléctricas caso de que lo anterior no sea posible, verifique que la carcaza de
la misma se encuentre conectada a tierra. En lo posible se deberá
evitar que las herramientas eléctricas sean alcanzadas por el agua.
No anule la tercera pata de los enchufes, es fa conexión a tierra de
la carcaza.
Pero recuerde que si su casa no posee instalación de puesta a
tierra, esa tercera pata no tiene utilidad, debiéndose adoptar
medidas de seguridad adicionales. (Guantes aislantes, disyuntor,
etc.)
Ante cualquier duda consulte con su electricista.
Verifique periódicamente el estado general de las herramientas
eléctricas reparando los elementos dañados

Recomendaciones de Controle si hay líneas de transmisión o líneas eléctricas antes de
Seguridad remontar barriletes, volar aviones con control remoto o realizar
para Juegos al Aire Libre deportes tales como vuelo en globo aerostático, volovelismo o
aladeltismo.
Nunca remonte un barrilete ni vuele aviones con control remoto en
días lluviosos: las cuerdas húmedas y los cables del control
conducen electricidad.
Mantenga los globos de material metálico lejos de las líneas
eléctricas.
No permita que nadie dispare a los aisladores ni que arrojen
piedras.
Asegúrese que ni niños ni adultos trepen por los postes de la línea
ni jueguen en árboles por los que cruza una línea eléctrica.

Recomendaciones de Cuando limpie artefactos eléctricos no los ponga en agua salvo que
Seguridad sean "sumergibles".
para la Cocina Acomode los cables de los dispositivos de modo tal que no toquen
superficies calientes ni estén en contacto con agua y preste
especial atención a aquellos que se encuentren cerca de
tostadoras y hornos.
No utilice triples. Cada aparato debe enchufarse en tomas
independientes.
No corte ni lime enchufes polarizados para utilizarlos con tomas
que no lo son.

1 2 3 4 5 6 7

<!-- p. 629 -->

Requisitos Generales para los Materiales Eléctricos
Diez "SI" para una instalación segura 6/7
\1. Interrruptor diferencial. Se debe instalar un interuptor diferencial de 30 mA. Este dispositivo otorga el
máximo nivel de seguridad frente a los contactos eléctricos, aún ante el descuido o
la imprudencia manifiesta de parte de los usuarios, como puede suceder donde hay
niños.
Pero debe recordarse que su existencia no exime de tomar el resto de las medidas
de seguridad, ya que está considerado solo como una protección complementaria
destinada a aumentar el nivel de seguridad provisto por las otras medidas y no a
reemplazarla.

Un interrruptor por circuito.
\2. Automático termomagnético o manual con fusibles.

Toma a tierra en toda la instalación.
\3. De resistencia inferior a 10 ohm.

Separación de funciones.
\4. Un circuito para cada función. Por ejemplo, en una vivienda, según el grado de
electrificación del inmueble, debe instalarse:
G Circuito para bocas de alumbrado.
G Circuito para los tomacorrientes
G Circuitos exclusivos para cada artefacto especial que se instale: lavarropa,
horno, termotanque, etc.

Secciones mínimas para los conductores.
\5. G Línea principal: 4 mm2 Cu
G Líneas seccionales: 2,5 mm2 Cu
G Líneas de circuitos: 1,5 mm2 Cu
G Conductor de protección: 2,5 mm2 Cu

Tomacorrientes con toma a tierra.
\6. Distribuidos para que cada artefacto tenga un tomacorriente propio.

Observar los principios de seguridad en el cuarto de baño.
\7. Respetar las distancias de protección entre los tomacorrientes, interruptores,
artefactos y bañera.

Utilizar materiales normalizados IRAM o IEC.
\8. En todos los componentes de la instalación..

Aplicar la Resolución ENRE N° 207/95.
Reglamentación para la ejecución de instalaciones eléctricas en inmuebles. 9.

No modificar ni ampliar la instalación sin la intervención de un instalador
\10. electricista habilitado.

1 2 3 4 5 6 7

<!-- p. 630 -->

Requisitos Generales para los Materiales Eléctricos
Algunos "NO" para un uso seguro 7/7
\1. No utilizar alargadores.
\2. No enchufe varios artefactos juntos.

\3. No desenchufe tirando del cable.

\4. No utilice adaptadores. Instale tomacorrientes y fichas normalizadas IRAM ó IEC.

\5. No cambie lámparas sin desenchufar el artefacto o sin cortar la electricidad desde el tablero.

1 2 3 4 5 6 7

<!-- p. 631 -->

NOTIFICACIÓN LEGAL

El "Sitio Web" de Pirelli es un servicio on-line de información y comunicación suministrado por Pirelli S.p.A.
("Pirelli") sujeto a su aceptación en los siguientes términos y condiciones. Si usted no acepta los mismos no
utilice el sitio ni descargue materiales provenientes del mismo.
Los contenidos de las páginas del Sitio Web de Pirelli son Copyright © 1995-1998 de Pirelli S.p.A.. Todos
los derechos reservados. El contenido de las páginas de los Sitios Web de Pirelli no pueden ser copiados,
reproducidos, transferidos, descargados, publicados o distribuidos de cualquier otra forma, ni total ni
parcialmente, sin una autorización formal de Pirelli, excepto que Pirelli consienta que los almacene en su
computadora o imprima copias con extractos de las páginas para su exclusivo uso personal.

PIRELLI y son marcas registradas de Pirelli. No pueden ser utilizadas en otros Sitios
Web que los de Pirelli sin el consentimiento de Pirelli S.p.A.. El nombre Pirelli o cualquier marca registrada
incluyendo la marca PIRELLI no pueden ser incorporadas en direcciones de Internet sin el previo
consentimiento de Pirelli S.p.A.
La información en este Sitio Web es provista "como está" sin ninguna garantía expresa o implícita de
cualquier tipo incluyendo garantías de comercialización, condiciones para propósitos particulares o no
infrigimiento de derechos de propiedad intelectual. En ningún caso Pirelli será responsable frente a terceras
partes por cualquier daño o consecuencia, directa o indirecta, debido al uso del material incluido en este
Sitio Web, incluyendo daños, pérdidas de beneficios, interrupciones del negocio, pérdidas de información,
etc.
La información de este Sitio Web puede incluir inexactitudes técnicas o errores de tipografía. La información
puede cambiar o actualizarse sin previo aviso. Pirelli también puede efectuar desarrollos y / o cambios en
los productos descriptos en este Sitio Web sin previo aviso.
Pirelli no asume responsabilidad alguna por los materiales creados o publicados por terceras partes a las
que se llegue mediante links desde el Sitio Web de Pirelli.
Cualquier material enviado a Pirelli, por ejemplo vía e-mail o vía páginas de la World Wide Web, deben ser
consideradas como no confidenciales. Pirelli no asume responsabilidades de ningún tipo respecto de tales
materiales y Pirelli se considera libre de reproducirlos, utilizarlos, descartarlos, exhibirlos, transformarlos,
crear trabajos derivados y distribuir estos materiales a otros sin limitaciones. Adicionalmente, Pirelli se
considera liberado para utilizar cualquier idea, concepto, know-how o técnica contenida en tales materiales
para cualquier propósito que sea, incluyendo pero no limitando, el desarrollo, manufactura y su
incorporación como productos de marketing. Usted garantiza que tales materiales son libres de publicar y
usted acepta indemnizar a Pirelli si cualquier tercera parte toma alguna acción contra Pirelli en relación a
tales materiales.

INFORMACIÓN SOBRE MARCAS REGISTRADAS

Este es un listado actual de las marcas registradas propiedad de Pirelli S.p.A. y sus afiliadas ("Pirelli")
mundiales. Pirelli tiene la exclusiva propiedad e interés en las marcas registradas abajo indicadas. Ninguna
de estas marcas registradas puede ser utilizada de ninguna forma por terceras partes a menos que Pirelli
haya autorizado tal situación de forma escrita, y solo dentro de los límites de tal autorización.
La siguiente lista de marcas registradas se indica a título ilustrativo y no incluye la totalidad de las mismas.

PIRELLI

<!-- p. 632 -->

SECTOR NEUMÁTICOS

ALGOR
ALPI
AP05
AQUACHRONO
ARMSTRONG
ARTIC
ASIMMETRICO
AT75
B90 ISEO
CAVA
CEAT
CEAT ARTIC
CEAT START
CHRONO
CINTURATO
CLEMENT
CLEMENT FUTURA
CONDOR
COURIER
DEMON
DIP
DIREZIONALE
DRAGO
DRIVER CENTER logo
FORMULA
ISEO 2001
P3
P4
P5
P6
P7
P8
P200
P200 ENERGY
P300
P400
P500
P600
P700-Z
P1000
P2000
P3000
P4000
P5000
P5000 DRAGO
P5000 ENERGY
P6000
P7000
P8000
P9000
PHANTOM
PIRELLI NOVATECK
POWER IS NOTHING WITHOUT CONTROL
POWERGY
PZERO

<!-- p. 633 -->

PZERO SYSTEM
SCORPION
SCUBA
SINERGY
SUPERSPORT
TARGA
TM200
TM300S
TM500
TM700
TM800
VANTAGE
VIZZOLA
WINTER 160 DIREZIONALE
WINTER 190 ASIMMETRICO
WINTER 190 DIREZIONALE
WINTER 210 ASIMMETRICO

SECTOR CABLES

AEROSIMPLEX
AFUMEX
AMPLIFIBER
AMPLIPHOS
ANTEX
CABLEXPORT
ELASPEED
EPROTENAX
EPROTENE
FLATFIBER
HYDROGET
ICOFIT
ME.CA.
MINIWRAP
OPSYCA
PDNS
PIRASTIC ECOPLUS
PHOTONICS
RETENAX / RETENAX VIPER
RETOX
SINTENAX / SINTENAX VIPER
SPEEDY
SPEEDY FLAM
SPRINTEX
SUPERTHERM
VOLTALENE
VOLTALIT
VOLTOIL
WAVEADAPTOR
WAVEEDGE
WAVELOOP
WAVEMUX
WAVENETWORK
WAVEPLAN
WAVEROUTER

<!-- p. 634 -->


