---
type: libro
title: "C:WINDOWSEscritorioJeffreys"
author: "Unknown"
categoria: "ACOND. ELÉCTRICO"
paginas: 58
extraccion: "texto (OCR pendiente)"
fuente: "local:E:/MATERIAL DE CONSULTA/ACOND. ELÉCTRICO/Seguridad en instalaciones eléctricas.pdf"
convertido: 2026-10-16
---

# C:WINDOWSEscritorioJeffreys

> Texto extraído de `ACOND. ELÉCTRICO\Seguridad en instalaciones eléctricas.pdf` (58 páginas, texto (OCR pendiente)). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

Organismo Supervisor de la Inversión en Energía

G E R E N C I A D E F I S C A L I Z A C I Ó N E L É C T R I C A

<!-- p. 2 -->



<!-- p. 3 -->

OSINERG
Organismo Supervisor de la Inversión en Energía
Gerencia de Fiscalización Eléctrica

Bernardo Monteagudo 222, Magdalena del Mar, Lima 17

Teléfono 219 3400, Telefax 264 2722

2

<!-- p. 4 -->

CONTENIDOCONTENIDO

\1. PRESENTACIÓN 4

\2. OBJETIVO Y ALCANCES DEL MANUAL 5

2.1 Objetivo 5

2.2 Alcances 5

\3. EL SERVICIO ELÉCTRICO EN EL PERÚ Y LAS FUNCIONES DE OSINERG 6

3.1 El Servicio Eléctrico en el Perú 6

3.2 Descripción del Sistema Eléctrico 7

3.3 Funciones de OSINERG 19

\4. ATRIBUCIONES Y FUNCIONES DE OTRAS ENTIDADES INVOLUCRADAS EN
LA SEGURIDAD DEL SERVICIO ELÉCTRICO 20

4.1 Los Usuarios 20

4.2 El Ministerio de Energía y Minas 20

4.3 El Concesionario 21

4.4 La Municipalidad 22

4.5 El Ministerio Público - Fiscalia 22

4.6 El Cuerpo General de Bomberos Voluntarios del Perú 23

4.7 El Instituto Nacional de Defensa Civil (INDECI) 24

4.8 La Defensoria del Pueblo 24

4.9 El Colegio de Ingenieros del Perú 25

\5. MARCO LEGAL Y NORMATIVO APLICABLE A LA SEGURIDAD ELÉCTRICA 26

5.1 La Ley de Concesiones Eléctricas y su reglamento 26

5.2 El Código Nacional de Electricidad 26

5.3 Reglamento de Seguridad e Higiene Ocupacional (RSHOSSE) 26

5.4 El Reglamento Nacional de Construcciones 27

5.5 Otras normas y reglamentos dados sobre la materia 27

\6. RIESGO ELÉCTRICO 28

6.1. Riesgo de Electrocución 28

6.2. Riesgo de Incendio 32

6.3 Causas por la que una Instalación o Sistema Eléctrico puede Fallar 33

\7. TIPIFICACIÓN Y PREVENCIÓN DE RIESGOS ELÉCTRICOS 34

7.1 Instalaciones Eléctricas Interiores 34

7.2 Instalaciones Eléctricas de Servicio Público 41

\8. CAUSALIDAD DE ACCIDENTES ELÉCTRICOS EN EL SERVICIO PÚBLICO
DE ELECTRICIDAD DEL PERÚ 49

\9. PRIMEROS AUXILIOS EN CASO DE ELECTROCUCIÓN 51

9.1 Prescripciones Generales a Seguirse en caso de Accidente Producido por Corriente Eléctrica 51

9.2 Principios Fundamentales de Reanimación 51

\10. ACCIONES DE OSINERG EN LA PREVENCIÓN DE RIESGOS ELÉCTRICOS 53

10.1 Objetivo Estrategico de OSINERG 53

10.2 Fiscalizacion Regular de OSINERG 53

10.3 Investigación de Accidentes en el Subsector Electricidad 54

10.4 Logros Obtenidos por Osinerg en la Prevención de Riesgos 54

\11. BIBLIOGRAFÍA Y REFERENCIAS 56

3

<!-- p. 5 -->

Capituloapitulo 11
PRESENTACIÓNPRESENT CIÓN

A menudo solemos oír en las noticias, o leer en los diarios, sobre la ocurrencia de un incendio que
ha ocasionado pérdidas materiales e incluso de vidas humanas. Y como escueta información sólo
se anota que aquella desgracia fue ocasionada por un “corto circuito”. De inmediato se nos ocurren una serie de preguntas: ¿Qué significa exactamente eso? ¿Cómo se produce? ¿Está mi
casa o mi ambiente de trabajo libre de peligro? ¿Qué debo hacer cuando ocurra? Pero al no tener
al alcance una información precisa, veraz, sencilla y oportuna que aclare las dudas, las dejamos
en suspenso y con los días las olvidamos. No podemos saber que con ese olvido estamos, quizá,
poniendo en riesgo nuestra vida y la de los nuestros.

El Organismo Supervisor de la Inversión Privada en Energía (OSINERG) ha decidido asumir de
manera definitiva el reto de prevenir a la población sobre los peligros que acarrea el mal uso de la
energía eléctrica. Para ello ha confeccionado este Manual de Capacitación de Seguridad Eléctrica en el cual se describen en extenso una serie de alcances sobre los peligros y riesgos eléctricos
más comunes. Además, una serie de acciones de primeros auxilios que se deben tomar en caso
de que ocurra la emergencia. Y, finalmente, datos estadísticos sobre los accidentes que sufren
los trabajadores del sector eléctrico en el Perú, así como la descripción de las actividades que
realiza OSINERG en materia de prevención de riesgos.

Es un hecho que la mayor parte de accidentes eléctricos podrían haber sido evitados si se hubiesen tomado las medidas del caso. Y también es un hecho que mientras no exista una cultura del
respeto y conocimiento de las normas vigentes de seguridad y prevención de riesgos, difícilmente
podremos bajar el índice de sucesos trágicos. Este Manual de Capacitación pretende no solo ser
una guía de orientación y un apoyo en esta lucha contra los accidentes eléctricos, sino sobre todo
una toma de posición con al cuidado y compromiso que hay que asumir con respecto al uso
industrial o casero de la energía eléctrica. La existencia de la electricidad es, al mismo tiempo, un
don de Dios y el fruto del intelecto y el trabajo del hombre. Usarla adecuadamente y cumplir con
rigor las normas de seguridad es la única forma que tenemos para conseguir que ese extraordinario bien no se convierta en nuestro enemigo.

Enero del 2003

ING. ALFREDO DAMMERT LIRA
Presidente del Consejo Directivo del
OSINERG

4

<!-- p. 6 -->

Capituloapitulo 2
OBJETIVOOBJETIVO Y
ALCANCESALCANCES DELDEL MANUALMANUAL

2.1 OBJETIVO

Establecer una guía de orientación para instructores, técnicos, usuarios, fiscalizadores y funcionarios de Osinerg que se encuentren involucrados en la actividad de fiscalización eléctrica para
difundir los peligros y los riesgos inherentes a la utilización de la energía eléctrica.

2.2 ALCANCES

El manual está orientado a:

– Identificar y describir los peligros y riesgos eléctricos más comunes que se dan en nuestro
país, enfocando su atención en las instalaciones eléctricas de servicio público e interiores.

– Definir las acciones preventivas y correctivas para mitigar o eliminar dichos riesgos eléctricos
antes que resulten en accidentes eléctricos.

– Señalar el papel que deben cumplir las diferentes entidades involucradas directa ó indirecta-
mente en la actividad eléctrica en materia de seguridad.

– Mostrar la estadística de los accidentes que sufren los trabajadores de las empresas del
subsector eléctrico del Perú, al realizar la operación y mantenimiento de los sistemas de
distribución eléctrica.

– Señalar las acciones de primeros auxilios que se deben tomar cuando ocurran los accidentes
eléctricos.

– Describir las actividades que realiza Osinerg en materia de prevención de riesgos y mostrar
un enfoque global de la nueva concepción estratégica en gestión de seguridad.

5

<!-- p. 7 -->

Capituloapitulo 33
ELEL SERVICIOSERVICIO ELÉCTRICOELÉCTRICO ENEN ELEL
PERÚPERÚ YY LASLAS FUNCIONESFUNCIONES DEDE OSINERGOSINER
3.1 EL SERVICIO ELÉCTRICO EN EL PERÚ

De acuerdo a lo que establece Ley de Concesiones Eléctricas (Ley 25844) las actividades eléctricas que se realizan en el Perú son tres: generación, transmisión y distribución.

A) La actividad de generación, Comprende la construcción, operación y mantenimiento de las
instalaciones de las centrales eléctricas (Hidráulica ó Térmica) y la comercialización en blo-
que de la energía. El punto de entrega de la energía eléctrica está a disposición en las barras
de salida de la subestación elevadora que también se denominan «subestaciones base» ó
«barras base».

B) La actividad de transmisión,Comprende la construcción, operación y mantenimiento del sis-
tema de transmisión, que se subdivide en transmisión principal y transmisión secundaria. El
sistema principal de transmisión (SPT) está conformado únicamente por las líneas de trans-
misión que unen subestaciones ó barras base y permiten el libre tránsito de la electricidad sin
asignar responsabilidad particular a ningún generador por dicho tránsito. El sistema secun-
dario de transmisión (SST) está conformado por las subesta-ciones líneas y barras de trans-
misión en las cuales es posible identificar al usuario (genera-
dor, distribuidor ó cliente final) responsable
por el uso de dichas instalaciones.

C) La actividad de distribución, Está
conformada por las redes de
media (MT) y baja (BT) ten-
sión para distribuir a los
consumidores finales,
la energía comprada a
los generadores.

6

<!-- p. 8 -->

3.2 DESCRIPCIÓN DEL SISTEMA ELÉCTRICO

3.2.1 GENERACIÓN DE ENERGÍA ELÉCTRICA

La energía eléctrica se puede generar en centrales convencionales y en centrales no convencionales.

\1. CENTRALES CONVENCIONALES

Dentro de las centrales convencionales podemos citar a:

– Centrales Hidráulicas

– Centrales Térmicas y

– Centrales Nucleares

7

<!-- p. 9 -->

A) Centrales Hidráulicas

Las centrales hidráulicas utilizan la energía potencial del agua para convertirla en energía mecánica y luego en eléctrica.

La captación del agua provoca un desnivel que origina energía potencial acumulada, el agua al
impactar en las paletas de la turbina hace que esta obtenga un movimiento giratorio que acciona
al generador produciendo la corriente eléctrica.

Tipos de Centrales Hidráulicas
– Central hidráulica de pasada, no existe una acumulación de agua «aguas arriba» de la
captación; por lo tanto hacen uso del agua disponible en el río. Dependiendo de la estación
se puede llegar a perder agua por el vertedero o en su defecto no tener agua para generar la
máxima capacidad en la central.
– Central hidráulica con embalse, se embalsa un volumen determinado de agua, mediante
la construcción de una o varias presas, las que forman lagos artificiales.

La cantidad de agua almacenada en el embalse permite graduarla para consumir el volumen
necesario para la generación. Posibilita, así mismo, disponer de agua cuando en el río no se
disponga de la cantidad suficiente para la máxima generación de la central.

En una central con embalse se puede producir energía eléctrica todo el año, aun cuando el
río baje su caudal en forma considerable por algunos meses.

De las centrales con embalse pueden existir dos variantes:

– Centrales a pie de presa; la casa de máquinas suele estar al pie de presa, la caída de
agua en este tipo de centrales se puede considerar pequeña, el caudal de agua es gran-
de.

– Centrales con derivación; Del embalse se capta el agua y es conducida a través de un
canal de derivación o un túnel a presión hacia la tubería de presión y de ésta a la turbina
del generador.

8

<!-- p. 10 -->

Item Componentes

1 Agua embalsada
2 Presa
3 Rejas filtradoras
4 Tuberia forzada
5 Grupo turbina-generador
6 Turbina
7 Eje
8 Generador
9 Líneas de transmisión
10 Transformadores

– Central hidráulica en cascada, para aprovechar al máximo el recurso hídrico de un río,
para la generación de energía eléctrica, se puede construir en su recorrido varias centrales.

«Aguas abajo» de la primera central se pueden construir una o varias centrales, incluso se
pueden realizar embalses intermedios que permitan utilizarlos en la hora de punta cuando el
costo de la energía generada es más cara.

En nuestro país tenemos varios ejemplos de este tipo de centrales hidráulicas en cascada,
tales como las centrales de :

\- ELECTROPERÚ; que hacen uso de las aguas del río Mantaro.

\- EDEGEL; que hacen uso de las aguas del río Santa Eulalia y del río Rimac

\- EGASA; que hacen uso de las aguas del río Chili

\- EGESUR; que hacen uso de las aguas del río Aricota.

Componentes de una Central Hidroeléctrica
– Presa, se ubica en el río para detener el agua y formar un embalse, el cual tiene un nivel
determinado, el desnivel entre el nivel del embalse y el de la turbina se aprovecha para
generar energía eléctrica.
– Toma, capta el agua para llevarla a través de un canal o túnel a presión a la turbina del grupo
generador ubicado en la casa de máquinas.

Siempre, al ingreso de la toma se instala una reja para detener el material flotante, troncos,
ramas, plásticos, etc., evitando que puedan llegar a la turbina y causar desperfectos.
– Desarenador, para decantar los sólidos que transporta el agua, se instala en el canal un
desarenador, en el cual la velocidad de agua disminuye y por gravedad se depositan en el
fondo los sólidos en suspensión (limo). De esta manera se previene el desgaste innecesario
en los rodetes de la turbina.

9

<!-- p. 11 -->

– Túnel a presión, conduce el agua a presión hasta la cámara de carga donde se encuentra la
chimenea de equilibrio que absorbe la sobrepresión llamada comúnmente «golpe de ariete».
– Casa de máquinas, En la casa de máquinas se ubican los grupos generadores, con sus
elementos de control, mando, señalización y protección así como los servicios auxiliares.
– Turbinas hidráulicas, Hay tres tipos principales de turbinas hidráulicas:

\- Pelton; para grandes alturas

\- Francis; para alturas medianas

\- Kaplan o hélice; para pequeñas alturas

B) Centrales Térmicas

Son aquellas centrales que producen energía eléctrica a partir de la combustión de carbón, petróleo o gas.

El esquema de funcionamiento de las centrales termoeléctricas es prácticamente el mismo entre
sí. La principal diferencia consiste en el tratamiento previo que sufre el combustible antes de ser
inyectado en la caldera y en el diseño de sus quemadores, que varían según el tipo de combustible empleado.

Una central termoeléctrica clásica posee, dentro del propio recinto de la planta, un sistema de
almacenamiento del combustible que utiliza, para asegurar así su disponibilidad permanente.

Tipos de Centrales Térmicas
– Centrales Diesel, la energía eléctrica la producen grandes alternadores de corriente alterna
instalados en centrales eléctricas y éstas, a su vez, utilizan otro tipo de energía (mecánica)
que contribuye al movimiento del alternador. Son máquinas que mueven un generador a
través de un motor de combustión interna.

Una de las utilidades más comunes es la de generar electricidad en aquellos lugares donde
no hay suministro eléctrico, generalmente zonas apartadas con escasa infraestructura y poco
habitadas. Otro uso común es como sistema de emergencia para locales de concurrencia
pública como hospitales, fábricas, hoteles, etc.

El grupo electrógeno consta de las siguientes partes:

\- Motor diesel

\- Sistema eléctrico del motor

\- Sistema de refrigeración

\- Alternador

\- Depósito de combustible y bancada

\- Silenciador y sistema de escape

\- Sistema de control

\- Interruptor automático de salida

1010

<!-- p. 12 -->

– Centrales térmicas a gas
– Gas natural; para accionar los álabes de los cuerpos de las turbinas de alta, media y baja
presión, haciendo girar el rotor de la turbina, se hace uso del gas caliente que se obtiene
en la cámara de combustión en donde se mezcla el gas natural y aire a presión.

La turbina está acoplada al eje del generador en donde se produce la energía eléctrica.
– Petróleo; para la generación de electricidad se utiliza petróleo, especialmente Diesel N°
2, como combustible en la cámara de combustión donde se genera el gas (aire caliente)
que se inyecta a los alabes de la turbina, los cuales están acoplados al eje del generador.

– Centrales térmicas a vapor
– A carbón, donde el carbón es almacenado en canchas adyacentes a la central y median-
te fajas transportadoras es conducido a los molinos donde es pulverizado y luego inyec-
tado a las calderas, mezclado con aire a presión, para su combustión: Los gases calien-
tes generados en el hogar del caldero transfieren su calor a los tubos que se encuentran
al interior del hogar del caldero calentando el agua que circula dentro de los tubos, esta
se evapora en el domo del caldero y luego, el vapor generado eleva su temperatura en
los tubos del sobrecalentador.

11

<!-- p. 13 -->

El vapor producido en la caldera es el que acciona los alabes de los cuerpos de las
turbinas de alta, media y baja presión, haciendo girar el rotor de la turbina, el que se
mueve conjuntamente con el generador, donde se produce la energía eléctrica.

Después de accionar las turbinas, el vapor pasa a la fase líquida en el condensador. El
agua obtenida por la condensación del vapor se somete a diversas etapas de calenta-
miento y se inyecta de nuevo en la caldera en las condiciones de presión y temperatura
más adecuadas para obtener el máximo rendimiento del sistema de ciclo cerrado.
– A petróleo, donde dependiendo de la calidad del petróleo utilizado, algunas centrales
disponen de calentadores de combustibles para hacerlo más fluido, siendo inyectado a
los quemadores de los calderos para generar el vapor necesario para mover las turbinas
del generador eléctrico.

– De Ciclo combinado, se llama así al proceso de generación eléctrica, en donde se
efectúa la recuperación de los vapores o gases de una turbina a vapor, para volverlos a
utilizarlos en una turbina a gas, en la cual se queman los gases o vapores y no se vierten
a la atmósfera.

1212

<!-- p. 14 -->

C) Centrales Nucleares

Una central eléctrica nuclear, es una instalación en donde la energía mecánica que se necesita
para mover al rotor del generador y por lo tanto para obtener la energía eléctrica, se obtiene a
partir del vapor formado al calentar el agua en un reactor nuclear.

Un reactor nuclear es una instalación capaz de iniciar, mantener y controlar las reacciones de
fisión en cadena de los combustibles radioactivos, con los medios adecuados para extraer el calor
generado.

La fisión nuclear es una reacción que se produce mediante el bombardeo con neutrones de
determinados núcleos, denominados núcleos fisionables. En la fisión acontece que al romperse
el núcleo se liberan varios neutrones con una energía igual o superior a los de los neutrones
incidentes, lo que permite que los neutrones producidos den lugar a nuevas fisiones, generándose
así una reacción en cadena.

Item Componente Item Componente

1 Edificio de contención primaria 12 Sala de control
2 Edificio de contención secundaria 13 Grúa de manejo combustible gastado
3 Tuberías de agua a presión 14 Almacenamiento de combustible
4 Edificio de turbinas 15 Reactor
5 Turbina de alta presión 16 Foso de descontaminación
6 Turbina de baja presión 17 Almacen de combustible nuevo
7 Generador Eléctrico 18 Grúa del edificio de combustible
8 Transformadores 19 Bomba refrigerante del reactor
9 Parque de salida 20 Grúa de carga del combustible
10 Condensador 21 Presionador
11 Agua de refrigeración 22 Generador de vapor

13

<!-- p. 15 -->

\2. CENTRALES NO CONVENCIONALES
A) Centrales Eólicas

Los generadores eólicos (aerogeneradores), transforman la energía cinética del viento en energía mecánica primero y en energía eléctrica posteriormente.

El aerogenerador es el dispositivo donde se ubican los diferentes elementos necesarios para
producir la energía eléctrica.

Item Componentes

1 Turbina
2 Cables conductores
3 Carga de frenado
4 Toma de tierra
5 Caja de control de batería
6 Fuente auxiliar
7 Acumuladores
8 Lineas de transporte de energía

B) Centrales Solares

Una central solar es aquella instalación en la que se aprovecha la radiación solar para producir
energía eléctrica.

En la actualidad, la energía solar está siendo aprovechada para fines energéticos a través de dos
vías basadas en principios físicos diferentes.

– La vía térmica, que absorbe la energía solar y la transforma en calor.

– La vía fotovoltaica, que transforma directamente la energía solar en energía eléctrica me-
diante células solares o células fotovoltaicas.

Item Componentes

1 Caldera
2 Campo de heliostatos
3 Torre
4 Almacenamiento térmico
5 Generador de Vapor
6 Turbo-Alternador
7 Aero-condensador
8 Líneas de transmisión

1414

<!-- p. 16 -->

C) Centrales Geotérmicas

Es la energía interna y cinética asociada al vapor de agua que sale directamente a la superficie en
zonas volcánicas y al aumento de temperatura que se produce conforme profundizamos en la
superficie terrestre.

D) Centrales a Biomasa

Es la energía asociada a los residuos orgánicos generados en la transformación de productos
agrícolas, forestales y a los residuos sólidos urbanos produciendo gases combustibles que se
utilizan para generar energía eléctrica.

E) Centrales Mareomotrices

Es la energía asociada a las mareas provocadas por la atracción gravitatoria del Sol y principalmente de la Luna, aprovechadas por turbinas hidráulicas para producir energía eléctrica.

F) Minicentrales Hidráulicas

Las minicentrales hidráulicas son construidas especialmente para abastecer de energía eléctrica
a poblados aislados que no se encuentran conectados al Sistema Interconectado Nacional.

El caudal necesario de agua para la generación es pequeño, a veces se hace uso de los canales
de regadío, con lo cual se disminuyen los costos de construcción.

Estas centrales trabajan en sistemas aislados y básicamente cubren las necesidades de alumbrado público y servicio doméstico.

3.2.2 TRANSMISIÓN DE ENERGÍA ELÉCTRICA

La transmisión de la energía eléctrica se realiza generalmente entre puntos muy distantes y/o en
grandes bloques de energía. Para lograr ello, esta transmisión se realiza a través de líneas en alta
o muy alta tensión y subestaciones de transformación elevadoras o reductoras del nivel de voltaje.

Una subestación elevadora de voltaje en la mayoría de los casos está asociada a una central
generadora de energía eléctrica, mientras que una subestación reductora de voltaje está asociada a los centros de consumo de la energía eléctrica.

\1. SUBESTACIÓN

Una subestación de transformación está conformada fundamentalmente por un transformador de
potencia; equipo de maniobra, de protección y de control, cada uno de los cuales se ubican en
ambientes y espacios especiales de acuerdo a su función y al nivel de tensión; por ejemplo existen las áreas denominadas patio de transformación, patio de llaves o de equipamiento, de maniobra (sistema de barras, interruptores, seccionadores y transformadores de medida en alta tensión), área de celdas en media tensión (barras, seccionadores y/o interruptores y transformadores de medida en media tensión), celdas de protección, celdas de comunicaciones y sala de
control (telemedición y telecomando). Además las subestaciones cuentan con un sistema de
servicios auxiliares en corriente alterna y en corriente continua.

15

<!-- p. 17 -->

Sala de Control Patio de Llaves

\2. LÍNEA DE TRANSMISIÓN

Las líneas de transmisión están constituidas por conductores apropiadamente seleccionados en
función a la magnitud de la energía a transportar y a la zona geográfica que atravesarán, los
mismos que son instalados sobre estructuras metálicas, de madera o mixtas, a través de aisladores adecuadamente diseñados. Además las estructuras deben ser debidamente conectadas a
tierra como protección ante cualquier falla técnica o sobretensiones por descargas atmosféricas
que pueda sufrir la línea de transmisión.

Conductores

Estructuras

3.2.3 DISTRIBUCIÓN DE LA ENERGÍA ELÉCTRICA

Son las instalaciones eléctricas que van desde las Subestaciones de Transmisión (AT/MT) hasta
los puntos de entrega a los usuarios finales distribuidos dentro de una determinada zona de
concesión.

Comprende lo siguiente:
\1. LÍNEAS Y REDES PRIMARIAS EN MEDIA TENSIÓN

Son los conductores instalados en sistema aéreo o subterráneo con tensiones de servicio que
van desde la tensión de 2 300 V hasta 30 000 V. Las instalaciones subterráneas se instalan a un
(1) metro de profundidad por debajo de las veredas de las vías públicas, mientras que las instalaciones aéreas van instaladas en postes de concreto, fierro o madera y recorren las vías publicas
cumpliendo con las distancias mínimas de seguridad especificadas en las normas vigentes.

1616

<!-- p. 18 -->

\2. SUBESTACIONES DE DISTRIBUCIÓN

Son las instalaciones encargadas de la transformación de la tensión de media a baja tensión. Las
subestaciones se ubican en los centros de carga y alimentan a las redes secundarias a las
tensiones de distribución en 220 V, 380 V y 440 V.

Una subestación puede ser del tipo aérea, de superficie en caseta o subterránea.

17

<!-- p. 19 -->

\3. REDES DE DISTRIBUCIÓN SECUNDARIA

Son instalaciones eléctricas realizadas en sistema aéreo o subterráneo a las tensiones de servicio de 220 V, 380 V y 440 V. Las instalaciones subterráneas se instalan a 60 cm de profundidad
por debajo de las veredas de las vías públicas , mientras que las instalaciones aéreas se instalan
en postes de concreto, fierro o de madera y recorren las vías públicas cumpliendo con las distancias mínimas de seguridad especificadas en las normas vigentes.

Conectadas a estas instalaciones se encuentran los equipos de medición de energía y potencia
eléctrica para los diferentes usuarios de vivienda, comercio, industria y otros.

\4. INSTALACIONES DE ALUMBRADO PÚBLICO

Son las instalaciones eléctricas conformadas por redes en baja tensión y las unidades de alumbrado público distribuidas por las calles, avenidas, pasajes, plazas, túneles y parques, encargadas de iluminar las pistas y veredas para el tránsito vehicular y peatonal seguro.

Las lámparas de alumbrado pueden ser de luz blanca con lámparas de vapor de mercurio o de luz
amarilla con lámparas de vapor de sodio.

1818

<!-- p. 20 -->

3.3 FUNCIONES DE OSINERG

OSINERG fue creado por la Ley Nº 26734 y sus funciones ampliadas mediante la Ley Nº 27332.

OSINERG se crea para supervisar y fiscalizar a nivel nacional, el cumplimiento de las disposiciones legales y técnicas relacionadas con las actividades de los subsectores de electricidad e Hidrocarburos, así como el cumplimiento de las normas legales y técnicas referidas a la conservación y protección del medio ambiente en el desarrollo de dichas actividades.

Vela por la calidad, seguridad y eficiencia del servicio o productos.

Regula tarifas de electricidad y del transporte de hidrocarburos por ductos y gas natural en redes
de ductos.

Tiene funciones: supervisora, normativa, fiscalizadora y sancionadora, resuelve reclamos y controversias y supervisa actividades de post privatización.

Con la regulación se busca proteger a los usuarios del abuso de la posición de dominio que
puedan ejercer las empresas que actúan con un significativo poder en el mercado, estableciendo
tarifas justas que a la vez promuevan la inversión y la eficiencia económica, garantizando un
servicio continuo, confiable y de calidad.

Con la fiscalización se busca garantizar que las empresas brinden un servicio confiable, seguro y
de calidad, previniendo accidentes y daños al medio ambiente. Para ello es necesario velar que
las empresas cumplan con los dispositivos técnicos y legales en materia de seguridad y medio
ambiente.

19

<!-- p. 21 -->

Capituloapitulo 4
ATRIBUCIONESATRIBUCIONES YY FUNCIONESFUNCIONES DEDE
OTRASOTRAS ENTIDADESENTIDADES INVOLUCRADASINVOLUCRADAS ENEN
LALA SEGURIDADSEGURIDAD DELDEL SERVICIOSERVICIO ELÉCTRICOELÉCTRICO

4.1 LOS USUARIOS

Las instalaciones interiores del tipo industrial, comercial y doméstico son de responsabilidad de
los mismos usuarios, quienes deben cumplir con las normas de seguridad que señala el Código
Nacional de Electricidad Tomo V: Utilización para dichas instalaciones.

En el aspecto de la seguridad eléctrica, los usuarios tienen derecho a exigir al Concesionario el
cumplimiento de las normas de seguridad y solicitar el retiro de las instalaciones eléctricas peligrosas.

Por otra parte los usuarios tienen el deber de evitar conductas y actos que pongan en riesgo su
vida y su salud, así como reclamar al concesionario, cualquier irregularidad en el servicio de
energía eléctrica.

4.2 EL MINISTERIO DE ENERGÍA Y MINAS

Es el principal organismo en asuntos de electricidad, a través de la Dirección General de Electricidad. Dentro del marco de la Ley de Concesiones Eléctricas, el Ministerio de Energía y Minas
tiene las siguientes funciones:

\1. Otorga las concesiones y autorizaciones.

\2. Efectúa la planificación referencial.

\3. Realiza la normalización del sector.

\4. Realiza la Promoción para el desarrollo del sector.

2020

<!-- p. 22 -->

4.3 EL CONCESIONARIO

Asume la obligación de la prestación del servicio público de electricidad, de acuerdo a las disposiciones técnicas y legales establecidas por ley.

Respecto a la Libertad de Empresa, el Art. 50 de la Constitución del Perú, pone énfasis que estas
libertades no deben ser lesivos a la seguridad pública. La Ley de Concesiones Eléctricas 25844
en su artículo 90 establece que el Concesionario procede al corte inmediato del servicio, sin aviso
previo al usuario ni intervención de las autoridades competentes, cuando se ponga en peligro la
seguridad de las personas o las propiedades por desperfecto de las instalaciones involucradas,
estando ellas bajo administración de la empresa, o sean instalaciones internas de propiedad del
usuario.

21

<!-- p. 23 -->

4.4 LA MUNICIPALIDAD

Según sus funciones en el ámbito de seguridad colectiva le corresponde supervisar y verificar el
cumplimiento del proyecto de Construcción (Civil, Eléctrico, Sanitario, etc) de una edificación con
las especificaciones técnicas y legales del mismo así como con las normas del Reglamento Nacional de Construcciones y Código Nacional de Electricidad, Esto se da en tres etapas :

– Aprobación de los planos.

– Supervisión de la obra.

– Conformidad de la obra.

Es indispensable que estas tres etapas estén relacionadas a fin de garantizar al usuario final un
servicio integral eficiente.

Las autoridades ediles están regidas por la Ley Orgánica de las municipalidades Nº 23853, la cual
en su artículo 65, inciso 11, establece que son funciones de las Municipalidades, en materia de
acondicionamiento territorial, vivienda y seguridad colectiva, reglamentar, otorgar licencias y controlar las construcciones, remodelaciones y demoliciones de los inmuebles de las áreas urbanas
de conformidad con las normas del reglamento Nacional de Construcciones, al reglamento Provincial respectivo. Adicionalmente, son aplicables el reglamento para el otorgamiento de Licencias de Construcción, Control y conformidad de Obra, Decreto Supremo Nº 025-94-MTC.

4.5 EL MINISTERIO PÚBLICO - FISCALIA

Es un organismo autónomo del estado que tiene como funciones velar por la prevención del delito
dentro de las limitaciones que resulten del decreto Legislativo Nº 52 del 18/03/1981.

Conforme al inciso 5 del Art. 250 de la Constitución, vigila e interviene en la investigación del
delito desde la etapa policial. Similar función se da en las acciones policiales preventivas del
delito.

Por otra parte para efectos del Art. 425º del Código Penal, los profesionales responsables de los

2222

<!-- p. 24 -->

informes que emitan las empresas supervisoras contratadas por OSINERG para la fiscalización
de instalaciones eléctricas, así como sus representantes legales, serán considerados como funcionarios públicos.

4.6 EL CUERPO GENERAL DE BOMBEROS VOLUNTARIOS DEL PERÚ

El Objetivo de esta institución es promover y coordinar las acciones de prevención de incendios y
accidentes, evaluando los riesgos para la vida y la propiedad, notificando a las autoridades competentes la violación de las normas vigentes sobre la materia.

Según la Ley 27067 las Municipalidades provinciales y distritales según corresponda, en los casos de licencias de construcción, conformidad de obra y cambio de uso de la edificación que
señale el reglamento de la presente ley, deberán recabar la conformidad del C.G.B.V.P. (Cuerpo
General De Bomberos Voluntarios del Perú), en lo referente a las normas que sobre los temas de
su competencia señale el Reglamento Nacional de Construcciones y normas vigentes.

23

<!-- p. 25 -->

4.7 EL INSTITUTO NACIONAL DE DEFENSA CIVIL (INDECI)

Es un organismo público descentralizado dependient de la Presidencia de la República, encargado del planeamiento, organización, dirección, coordinación y control de actividades del Sistema
Nacional de Defensa Civil, así como la supervisión de las acciones que ejecuten los organismos
y/o entidades. Cuenta con un consejo directivo, que tiene como objetivo realizar las coordinaciones a nivel intersectorial para la formulación y aplicación de políticas sobre defensa civil en el
ámbito nacional.

4.8 LA DEFENSORIA DEL PUEBLO

Es un organismo autónomo, los órganos públicos están obligados a colaborar cuando ésta lo
requiera. Según el Art.162º de la Constitución Política del Perú la Función del Defensor del Pueblo es cuidar o velar por los derechos constitucionales y fundamentales de la persona y de la
comunidad; y supervisar el cumplimiento de los deberes de la administración estatal y la prestación de los servicios públicos a la ciudadanía.

2424

<!-- p. 26 -->

4.9 EL COLEGIO DE INGENIEROS DEL PERÚ

Esta institución nombra a los Ingenieros que serán los delegados municipales, quienes tienen
como función evaluar y dar la conformidad de los planos de diseño de una determinada obra para
que la Municipalidad otorgue la respectiva licencia de construcción. Asimismo el Colegio de
Ingenieros a través de sus representantes interviene en la inscripción de la obra en los registros
públicos.

Colegio de Ingenieros del Perú

25

<!-- p. 27 -->

Capituloapitulo 5
MARCOMARCO LEGALLEGAL YY NORMATIVNORMATIVO
APLICABLEAPLICABLE AA LALA SEGURIDADSEGURIDAD ELÉCTRICAELÉCTRICA

Como se explicó en el Capítulo anterior, el Marco legal y Normativo aplicable a la seguridad
eléctrica está dada por:

– La Ley de Concesiones Eléctricas y su Reglamento

– El Código Nacional de Electricidad

– El Reglamento de Seguridad e Higiene Ocupacional

– El Reglamento Nacional de Construcciones

– Otras Normas y Reglamentos dados sobre la materia

5.1 LA LEY DE CONCESIONES ELÉCTRICAS Y SU REGLAMENTO

Que norman y promueven las actividades relacionadas con la generación, transmisión, distribución y comercialización de energía eléctrica. Sus características principales son:

\1. Define el rol del estado como normativo, regulador, fiscalizador y promotor de la participación
de los agentes económicos privados.

\2. Separa las actividades de Generación, Transmisión y Distribución.

\3. Establece contratos de Concesión para el ejercicio de las actividades del sector.

\4. Establece un sistema de libre mercado, excepto para el servicio público de electricidad, que
lo regula con precios que estimulan la eficiencia.

\5. Establece compensación a usuarios por deficiencias en el servicio.

5.2 EL CÓDIGO NACIONAL DE ELECTRICIDAD

Que consta de dos partes, suministro y utilización. El tomo de Suministro tiene por objetivo salvaguardar a las personas (de la concesionaria, o de las contratistas en general o terceros o ambas)
y de las instalaciones durante la construcción, operación y mantenimiento de las líneas eléctricas
tanto de suministro como de comunicaciones, así como sus equipos asociados sin afectar a las
propiedades públicas y privadas, ni al medio ambiente, ni al patrimonio cultural de la nación. El
tomo V Utilización tiene como objetivo establecer las prescripciones consideradas necesarias
para la seguridad de las personas y de la propiedad frente a los peligros que aparecen por el uso
de la electricidad, comprende los conductores y equipos eléctricos que operan y están destinados
a operar, a cualquier tensión en instalaciones eléctricas para edificaciones públicas y privadas,
construcciones y predios, en el tomo de suministro.

5.3 REGLAMENTO DE SEGURIDAD E HIGIENE OCUPACIONAL
(RSHOSSE)

Establece normas de carácter general y específico con relación a las condiciones de seguridad e
higiene ocupacional que deben cumplir obligatoriamente las personas jurídicas o naturales, nacionales o extranjeras, que realicen actividades en forma permanente o eventual, de construc-

2626

<!-- p. 28 -->

ción, operación y mantenimiento de las instalaciones eléctricas de generación, transmisión,
distribución y conexiones de energía eléctrica.

– Proteger, preservar y mantener la integridad psicofísica de los trabajadores de las
empresas del subsector electricidad, de los contratistas y demás personas relaciona-
das, mediante la identificación, reduccion y control de los riesgos, a efecto de minimi-
zar la ocurrencia de accidentes, incidentes y enfermedades profesionales.

– Dar las pautas para establecer las medidas de protección de los usuarios y público en
general contra los peligros de las instalaciones y actividades inherentes a la actividad
eléctrica.

– Establecer lineamientos para la formulación de los planes y programas de control y
reducción de riesgos.

Este reglamento obliga a las empresas del subsector eléctrico ha elaborar un plan de contingencias para contrarestar las emergencias tales como incendios, accidentes, desastres
naturales, etc. Asimismo, tambien les obliga a elaborar un estudio de riesgos donde se
identifique, describa, analice y evalúe los riesgos existentes en ella, referidos a sus equipos,
instalaciones y operaciones, la evaluación de los trabajadores, sus herramientas y ambientes de trabajo. A partir de dichos estudios se establecerá las medidas, procedimientos y
controles preventivos para mitigar o contrarestar dichos riesgos.

5.4 EL REGLAMENTO NACIONAL DE CONSTRUCCIONES

Establece normas de carácter general y específico con relación a proyectos y trabajos de
obras civiles y de cimentación electromecánicas de manera que dichas obras cumplan con
los estándares internacionales de calidad y de seguridad.

5.5 OTRAS NORMAS Y REGLAMENTOS DADOS SOBRE LA
MATERIA

Tales como la Norma Técnica referida al uso de la electricidad en minas, la Norma Técnica
de la calidad de los servicios eléctricos, etc.

27

<!-- p. 29 -->

Capituloapitulo 66
RIESGORIESGO ELÉCTRICOELÉCTRICO

Es la posibilidad de pérdidas de vidas, de daños a los bienes materiales, a la propiedad y a la
economía, para un período específico y un área conocida, debido a la circulación de una corriente
eléctrica. Existen dos tipos de riesgo eléctrico: riesgo de electrocución y riesgo de incendio.

6.1 RIESGO DE ELECTROCUCIÓN

El riesgo de electrocución para las personas se puede definir como la «posibilidad de circulación
de una corriente eléctrica a través del cuerpo humano». Se pueden considerar los siguientes
aspectos:

a) Para que exista posibilidad de circulación de corriente eléctrica es necesario:

– Que exista un circuito eléctrico formado por elementos conductores.

– Que el circuito esté cerrado o pueda cerrarse.

– Que en el circuito exista una diferencia de potencial mayor que cero.

b) Para que exista posibilidad de circulación de corriente por el cuerpo humano es necesario:

– Que el cuerpo humano sea conductor. El cuerpo humano, si no está aislado, es conduc-
tor debido a los líquidos que contiene (sangre, linfa, etc.).

– Que el cuerpo humano forme parte del circuito.

– Que exista entre los puntos de «entrada» y «salida» del cuerpo humano una diferencia de
potencial mayor que cero.

Cuando estos requisitos se cumplan, se podrá afirmar que existe o puede existir riesgo de
electrocución, que puede traer como consecuencia un accidente eléctrico.

2828

<!-- p. 30 -->

6.1.1 TIPOS DE ACCIDENTES POR ELECTROCUCIÓN

Se deben al contacto ocasional que establece una persona con conductores o artefactos por los
cuales circula corriente eléctrica. Pueden ser de dos tipos:

\1. CONTACTOS DIRECTOS

Son los contactos francos entre una persona y las partes metálicas conductoras de electricidad
de un circuito, los cuales pueden establecerse con las siguientes posibilidades:

– Contacto entre una persona y dos conductores de un circuito, que llevan electricidad.

– Contacto entre una parte del cuerpo de una persona con el conductor de un circuito que lleva
electricidad y contacto simultáneo con tierra de otra parte de su mismo cuerpo.

29

<!-- p. 31 -->

\2. CONTACTOS INDIRECTOS

Son los producidos al establecer contacto con la parte metálica de un artefacto eléctrico, el cual
conduce electricidad sin estar construido para ello, pudiendo producirse los siguientes casos:

– Falla directa de alguna de las conducciones eléctricas entre un conductor y su dispositivo de
fijación del artefacto en uso.

– Inducción de corriente desde un conductor con energía eléctrica a la parte metálica del arte-
facto en uso.

6.1.2 FACTORES QUE INTERVIENEN EN EL RIESGO DE ELECTROCUCIÓN

Los efectos del paso de la corriente eléctrica por el cuerpo humano vendrán determinados por los
siguientes factores:

– Valor de la intensidad que circula por el circuito de defecto: los valores de intensidad no son
constantes porque dependen de cada persona y del tipo de corriente, por ello se definen
como valores estadísticos de forma que sean válidos para un determinado porcentaje de la
población normal.

– Resistencia eléctrica del cuerpo humano: además de la resistencia de contacto de la piel
(entre 100 y 500 ohmios), debemos tener en cuenta la resistencia que presentan los tejidos
al paso de la corriente eléctrica, con lo que el valor medio de referencia está alrededor de los
1000 ohmios; pero no hay que olvidar que la resistencia del cuerpo depende en gran medida
del grado de humedad de la piel.

– Resistencia del circuito de defecto: es variable, dependiendo de las circunstancias de cada
uno de los casos de defecto, pudiendo llegar a ser nula en caso de contacto directo.

3030

<!-- p. 32 -->

– Voltaje o tensión: la resistencia del cuerpo humano varía según la tensión aplicada y según
se encuentre en un local seco o mojado. Así el Código Nacional de Electricidad fija unos
valores de tensión de seguridad (tanto para corriente alterna como para continua) de 24 V
para locales mojados y de 50 V para locales secos a la frecuencia de 60 Hz.

– Tipo de corriente (alterna o continua): La corriente continua por calentamiento, puede oca-
sionar un efecto electrolítico en el organismo que puede generar riesgo de embolia o muerte
por electrólisis de la sangre; en cuanto a la corriente alterna, la superposición de la frecuen-
cia al ritmo nervioso y circulatorio produce una alteración que se traduce en espasmos,
sacudidas y ritmo desordenado del corazón (fibrilación ventricular).

– Frecuencia: las altas son menos peligrosas que las bajas, llegando a ser prácticamente in-
ofensivas para valores superiores a 100000 Hz (produciendo sólo efectos de calentamiento
sin ninguna influencia nerviosa), mientras que para 10000 Hz el peligro es similar al de la
corriente continua.

– Tiempo de contacto: este factor condiciona la gravedad de las consecuencias del paso de
corriente eléctrica a través del cuerpo humano junto con el valor de la intensidad y el recorri-
do de la misma a través del individuo. Es tal la importancia del tiempo de contacto que no se
puede hablar del factor intensidad sin referenciar el tiempo que dura dicha intensidad.

31

<!-- p. 33 -->

EFECTOS DE LA INTENSIDAD DE CORRIENTE ELÉCTRICA SOBRE
EL CUERPO HUMANO
Corriente Eléctrica Efectos de la Intensidad de Corriente Eléctrica
sobre el Cuerpo Humano

Inferior a 25 mA Contracciones musculares. Aumento de la tensión Sanguínea.

25 a 80 mA Posibles perturbaciones en los ritmos cardiacos y respiratorios
con parada temporal del corazón y respiración.

80 mA a 3 A Especialmente peligrosa. Puede ocasionar fibrilación ventricular,
de consecuencias mortales en la mayoría de casos.

Mayor a 3 A Perturbaciones del ritmo cardiaco. Posibilidad de parálisis
cardiaca y respiratoria.

6.2 RIESGO DE INCENDIO

El riesgo de incendio se puede definir como la posibilidad de que ocurra un incendio, debido a la
circulación de una corriente eléctrica. Se pueden considerar los siguientes aspectos:

a) Para que exista la posibilidad de que ocurra un incendio es necesario que exista fuego que
está formado básicamente por 3 elementos:

– Combustible

– Oxígeno

– Fuente de Ignición

Es en la fuente de ignición donde interviene la electricidad, a través de chispas originados
por cortocircuito o sobrecarga.

b) Para que exista la posibilidad de que ocurra un incendio debido a la electricidad, es necesa-
rio:

– Que la chispa originada debido a un cortocircuito o sobrecarga esté rodeada por material
inflamable o una atmósfera inflamable.

– Que algún elemento eléctrico eleve considerablemente su temperatura y se encuentre
rodeado por material inflamable.

3232

<!-- p. 34 -->

6.3 CAUSAS POR LA QUE UNA INSTALACION O SISTEMA
ELÉCTRICO PUEDE FALLAR

Un sistema eléctrico puede fallar, debido principalmente a:

– Diseño inadecuado.

– Instalación inadecuada.

– Uso inadecuado de la instalación.

6.3.1 DISEÑO INADECUADO

Ocasionado principalmente a una equivocada interpretación de las normas vigentes, por el
diseñador eléctrico o cuando el proyecto eléctrico fue desarrollado por personal no especializado.

6.3.2 INSTALACIÓN INADECUADA

El proyectista puede haber diseñado adecuadamente una instalación eléctrica, pero el instalador
lo ejecuta incorrectamente.

6.3.3 USO INADECUADO DE LA INSTALACIÓN

Esto se manifiesta en la mala utilización de los equipos eléctricos (Ejm.: Hacer funcionar una
máquina de soldar en el tomacorriente de una vivienda, o también a la falta de mantenimiento en
la instalación (tomacorrientes y/o interruptores deteriorados, etc.). También cuando se diseña
una edificación para un uso (Ejm. Vivienda) y se le utiliza en otro (Ejm. Oficina, Depósito o Industria) cambio que normalmente no se registra en los municipios, ni requiere de aprobación de
planos de instalaciones eléctricas.

33

<!-- p. 35 -->

CapituloCapitulo 77
TIPIFICACIONTIPIFICACION YY PREVENCIONPREVENCION
DEDE RIESGOSRIESGOS ELÉCTRICOSELÉCTRICOS

Como se mencionó en el capítulo anterior una buena instalación eléctrica sea ésta interior o de
servicio público, es aquella que cumple estrictamente con las prescripciones del Código Nacional
de Electricidad (C.N.E.) y otras normas de seguridad vigente en nuestro país, pero no todas las
instalaciones eléctricas realizadas en el país la cumplen, es más, la gran mayoría de éstas,
incumplen con las normas fijadas en el Código debido a que dichas instalaciones fueron realizadas por personas sin la preparación adecuada. A continuación vamos a tipificar algunos riesgos
eléctricos (los más comunes) que se presentan en:

– Instalaciones Eléctricas Interiores.

– Instalaciones Eléctricas de Servicio Público.

7.1 INSTALACIONES ELÉCTRICAS INTERIORES

En este tipo de instalaciones, considerando como modelo una vivienda típica de clase media
construida con material noble y que en su construcción (en el aspecto eléctrico) cumplió con gran
parte de las normas dadas por el C.N.E., los principales factores que originan un riesgo eléctrico
en la instalación:

– Sobrecarga.

– Uso de sistemas de protección inadecuados.

– Fallas en aparatos y/o artefactos eléctricos.

– Ubicación inadecuada de artefactos eléctricos que transmiten calor.

– Elementos eléctricos de mala calidad.

– Conductores eléctricos sin canalizaciones.

– Conductores eléctricos en contacto o muy cerca de cables telefónicos.

– Llaves cuchilla cerca de materiales inflamables.

7.1.1 SOBRECARGA

Existirá sobrecarga en una instalación eléctrica cuando:

– Una vivienda unifamiliar se convierte en multifamiliar sin modificar las dimensiones de los
materiales de la instalación y el tipo de suministro eléctrico.

– Una vivienda unifamiliar se convierte total o parcialmente en un gran establecimiento comer-
cial, semi industrial o similar, sin modificar el tipo de suministro eléctrico, ni la instalación
eléctrica.

– Una vivienda unifamiliar de suministro eléctrico monofásico, cuyo propietario tiene varios
artefactos eléctricos consumidores de alta potencia activa, tales como: cocinas eléctricas,
termas, hornos eléctricos, planchas, etc.

Prevención: ¡Debe modificarse la instalación eléctrica de una vivienda,
por aumento en la carga, en consulta con un profesional !

3434

<!-- p. 36 -->

– Varios artefactos eléctricos funcionan al mismo tiempo conectados a un mismo tomacorriente.

Prevención: No sobrecargar un mismo tomacorriente.

35

<!-- p. 37 -->

– Se utilizan «extensiones» de dudosa calidad (sin marca o marcas desconocidas).

– Se utilizan inadecuadamente «extensiones» de buena calidad (de marcas conocidas)

Prevención: No comprar extensiones de dudosa calidad

7.1.2 USO INADECUADO DE SISTEMAS DE PROTECCIÓN

Un elemento de protección muy utilizado en cualquier instalación eléctrica domiciliaria es el FUSIBLE (comúnmente conocido como plomo) el cual es colocado en la llave tipo cuchilla para proteger la instalación eléctrica de las sobrecargas y de los cortocircuitos.

Una sobrecarga de corriente o un cortocircuito origina un aumento considerable de la temperatura del conductor, que ocasiona que el fusible se funda , protegiendo de esta manera a la instalación para ello es conveniente seleccionar el fusible correctamente de acuerdo a lo establecido por
el C.N.E.

Constituyen riesgos eléctricos:

– No seleccionar adecuadamente el fusible a utilizar en la instalación eléctrica.

– Reemplazar el fusible por un conductor o cable eléctrico.

– No utilizar adecuadamente el interruptor termomagnético.

Prevención:
\- Nunca reemplazar un fusible (plomo) por otro conductor.
\- Consultar con un especialista sobre la capacidad de la llave cuchilla
o el interruptor termomagnético a utilizar.

ANTESANTES DESPUÉSDESPUÉS

3636

<!-- p. 38 -->

7.1.3 FALLAS EN APARATOS Y/O ARTEFACTOS ELÉCTRICOS

Debido al deterioro del aislamiento de los conductores de los artefactos, origina que la
cubierta metálica de estos quede con tensión eléctrica, por consiguiente existe el peligro
que una persona toque dicha cubierta originando que por la misma circule una corriente
eléctrica, por ello la conveniencia de una puesta a tierra de dicha instalación para evitar que
lo anterior constituya un riesgo.

Prevención:
\- Instalar en su vivienda, edificio, oficina, mercado, etc. Un sistema
de conexión a tierra.

7.1.4 UBICACIÓN INADECUADA DE ARTEFACTOS ELÉCTRICOS QUE
TRANSMITEN CALOR

Los artefactos eléctricos que transmiten calor tales como hornos microondas, planchas,
cocina eléctrica, etc. Así como los diversos tipos de lámpara (incandescente, fluorescente,
etc.) si no se encuentran ubicados correctamente y con las debidas protecciones del caso,
pueden ser causales de algún accidente eléctrico e inclusive incendio.

Prevención:
\- No colocar los artefactos eléctricos que transmiten calor cerca de
materiales inflamables.

37

<!-- p. 39 -->

7.1.5 ELEMENTOS ELÉCTRICOS DE MALA CALIDAD

Es muy común en el país la adquisición de elementos eléctricos tales como interruptores,
tomacorrientes, cables, etc. que no tienen marca o son de marcas adulteradas, que es fácilmente
reconocible por su bajo precio, estos elementos constituyen un factor de riesgo eléctrico ya que
están hechos de materiales que no cumplen con las respectivas normas de seguridad.

Prevención:
\- Comprar elementos eléctricos de marcas reconocidas y de acuerdo al
tipo de utilización recomendado.

7.1.6. CONDUCTORES ELÉCTRICOS SIN CANALIZACIONES

Las canalizaciones eléctricas son dispositivos que se emplean en las instalaciones eléctricas
para contener a los conductores, de manera que estos queden protegidos en lo posible contra
deterioro mecánico, contaminación, y a su vez, protejan a la instalación contra incendios por los
arcos que se puedan presentar durante un corto circuito. Por lo tanto la existencia de conductores sin canalización constituye un factor de riesgo eléctrico.

3838

<!-- p. 40 -->

Este tipo de anomalías en una instalación eléctrica se observan principalmente en viviendas y
establecimientos comerciales (campos feriales, mercados) construidos de manera informal.

Prevención:
\- No debe existir en una instalación interior, cables sueltos a la vista de
una persona.

7.1.7 CONDUCTORES ELÉCTRICOS EN CONTACTO O CERCA DE CABLES
TELEFÓNICOS

Si los conductores eléctricos hacen contacto o se encuentran muy cerca de cables telefónicos
pueden originar tensión inducida en estos últimos, por consiguiente, también inducen corriente lo
cual es peligroso.

Prevención:
\- No debe existir conductores eléctricos en contacto o cerca de cables
telefónicos.

39

<!-- p. 41 -->

7.1.8 LLAVE CUCHILLA CERCA DE MATERIALES INFLAMABLES

Al accionarse una llave cuchilla usualmente se observan «chispas» debido a la súbita puesta en
funcionamiento de una carga (motor, focos, etc.). Si dicha llave cuchilla se encuentra ubicada
cerca de materiales inflamables podría originar un incendio.

Prevención:
\- No instalar llaves cuchillas cerca de materiales
inflamables y a la vista, sin proteccion en una
caja o gabinete.
Otras prevenciones a tener en cuenta:
\- No tocar artefactos o elementos eléctricos con
el cuerpo húmedo.
\- Si su artefacto eléctrico ó instalación eléctrica
tiene un desperfecto no trate de repararlo ud.
mismo, llame a un especialista.

4040

<!-- p. 42 -->

7.2 INSTALACIONES ELÉCTRICAS DE SERVICIO PÚBLICO

Estas instalaciones comprenden a las redes de distribución, líneas de transmisión y las centrales
de generación eléctrica.

Para el caso de las redes de distribución sean primarias o secundarias; el diseño, operación y
mantenimiento de las mismas está a cargo de la empresa distribuidora de electricidad, siendo
OSINERG, el organismo encargado de supervisar y fiscalizar que dichas redes cumplan con lo
estipulado por el C.N.E.

Sin embargo, ciertos sectores de estas redes, incumplen con algunos requisitos de seguridad,
que constituye factor de riesgo eléctrico; entre los más comunes tenemos:

– Incumplimientos de distancias mínimas de seguridad.

– Acometidas mal instaladas.

– Postes de Alumbrado Público en mal estado.

7.2.1 INCUMPLIMIENTO DE DISTANCIAS MÍNIMAS DE SEGURIDAD

\1. Lineas de Trasmisión

El objeto de una línea de transmisión es transportar la electricidad desde el lugar de producción
(Centrales Eléctricas) hasta el lugar donde se usará (Viviendas, Fábricas), situado a cierta distancia del primero.

Aunque se puede transmitir la energía directamente desde el punto de producción al de utilización, por razones prácticas se transmite la electricidad por procedimientos indirectos, es decir, se
transforma la tensión disponible en las barras de la subestación elevadora de la central eléctrica
para efectuar la transmisión de corriente en ALTA TENSION(por medio de líneas de transmisión,
constituido por cables de alta tensión que transportan corriente a 138kV ó 220kV, etc); luego se
convierte en MEDIA TENSION distribuyéndose por medio de redes primarias que constan de
cables desnudos que transportan corriente a 10kV, 13,2kV, 23kV, etc.; y por último, para distribuirla a los centros de consumo (vivienda, fábrica, etc.) se convierten en BAJA TENSION
distribuyéndose por medio de redes secundarias que consta de cables de baja tensión que transportan la corriente a 220, 440v.

Los conductores eléctricos de las red de distribución secundaria o primaria deben estar ubicados
a cierta distancia de las viviendas o de zonas de alta afluencia de público, de manera que garanticen la seguridad de las personas.

Estas distancias están prescritas en el C.N.E., sin embargo, existen algunos sectores de estas
redes que incumplen con esta norma de seguridad, debido a un mal diseño o instalación de las
mismas por parte de la empresa distribuidora o debido a la imprudencia de algunas personas que
construyen o se instalan cerca a los conductores de estas redes. A continuación se detallan en un
cuadro las distancias

4141

<!-- p. 43 -->

DISTANCIA MÍNIMAS DE CONDUCTORES
A ESTRUCTURAS

Longit. Menor 650 v –
a 650 v 30 kv

A 3,00 m 4,00 m

B 1,8 m 3,50 m

C 0,20 m 2,00 m

D 1,00 m 2,50 m

A Verticalmente encima de cualquier par-
te de cualquier techo o estructura si-
milar, normalmente no accesible pero
sobre la cual pueda pararse una per-
sona
B Verticalmente encima de cualquier te-
cho o estructura similar, sobre la que
no se pueda parar una persona
C En cualquier dirección desde paredes
planas u otras estructuras normalmen-
te no accesibles
D En cualquier dirección desde cualquier
parte de una estructura normalmente
accesible a personas, incluyendo aber-
tura de ventanas, balcones o lugares
de estadía similares.

4242

<!-- p. 44 -->

Distancias mínimas de seguridad en bosques y arboledas

Prevención:
\- Si existen conductores eléctricos de redes secundarias ó primarias muy cerca de una vi-
vienda se debe comunicar a la empresa distribuidora u OSINERG, mientras tanto se debe
evitar acercarse a las mismas.
\- Es obligación de todo propietario conservar el alineamiento, los retiros establecidos y no
sobrepasar las alturas máximas permitidas.
\- Cuando efectúes tu edificación aprobada, ésta deberá ajustarse en su frente a la línea
municipal de construcción.
\- No pierdas tiempo e inversión costruyendo en contra del Reglamento Nacional de Cons-
trucciones, pues tu obra será demolida por las autoridades competentes.

43

<!-- p. 45 -->

Distancias mínimas de seguridad a grifos

Distancias mínimas de seguridad a gasocentros

4444

<!-- p. 46 -->

\2. Ancho de faja de servidumbre de líneas de transmisión invadidas

Las fajas de servidumbre son espacios que circundan con la línea de transmisión, son de carácter
intangible y debe ser respetado, es decir, en esta faja no pueden existir viviendas, lugares de
recreación pública, árboles, etc. que pueden afectar el normal funcionamiento de las líneas de
transmisión eléctricas. A continuación se detallan el nivel de tensión de una línea y el ancho de la
faja que no se puede invadir:

ANCHOS MÍNIMOS DE FAJAS DE
SERVIDUMBRE

Nivel de Tensión Ancho de
de la Línea la Franja

220 kV 25 metros

115 – 145 kV 20 metros

60 – 70 kV 16 metros

20 – 36 kV 11 metros

10 – 15 kV 6 metros

45

<!-- p. 47 -->

Prevención:
\- Respeta las fajas de servidumbre de las líneas de transmisión eléctri-
ca, no construya, ni plante árboles en ella.
\- Evita que tus niños jueguen con sus cometas en lugares cercanos a
postes ó líneas.
\- No plantes árboles al lado de los cables de energía.
\- Cuando vayas a cortar, podar ó talar tus árboles cercanos a líneas y
postes de luz, avisa a la empresa distribuidora del sector.

4646

<!-- p. 48 -->

7.2.2 ACOMETIDAS MAL INSTALADAS

Si la acometida está ubicada cerca de lugares donde circulan las personas y no está debidamente
protegida, también constituye un factor de riesgo eléctrico.

Prevención:
\- No acercarse por ningún motivo a acometidas mal protegidas.
\- Comunicar a la empresa concesionaria de distribución de electricidad.

7.2.3 POSTES DE ALUMBRADO PÚBLICO EN MAL ESTADO O MAL UBICADOS

Entre los casos típicos de esta causal de riesgo eléctrico tenemos:

– Postes cerca de viviendas.

– Cajas de paso de postes abiertos.

– Poste deteriorado notándose la estructura de fierro.

Prevención:
\- En caso de observar un poste deteriorado, comu-
nicar a la empresa concesionaria de distribución
de electricidad local.
\- De no ser atendido, comunicar a Osinerg.

47

<!-- p. 49 -->

7.2.4 UBICACIÓN INADECUADA DE SUBESTACIONES

Este riesgo eléctrico se puede observar en:

– Subestaciones cuyas distancias a viviendas no cumplen con las normas vigentes, debido a
una mala instalación de la empresa concesionaria o imprudencia de personas que constru-
yen cerca a la misma.

– Subestaciones cerca de zonas de alta afluencia de público (caso de puestos ambulatorios
ubicados debajo de una subestación biposte).

Prevención:
\- No acercarse por ningún motivo a: conductores eléctricos de las redes, acometidas
mal instaladas, postes de alumbrado deteriorados, subestaciones.
\- Comunicar a la empresa distribuidora u OSINERG en caso de observarse:
\- Conductores eléctricos de redes muy cerca de viviendas o ZAAP (Zona de alta Afluen-
cia de Público).
\- Acometidas mal instaladas.
\- Postes de Alumbrado Público en mal estado.
\- Ubicación inadecuada de subestaciones.

TENER EN CUENTA QUE:
La mejor y más eficaz medida de prevención de riesgos eléctricos es que:
«Cualquier instalación eléctrica interior o de servicio público debe ser realizada por un
ingeniero electricista o mecánico electricista o técnico electricista capacitado», ya que
son estos profesionales los que están al tanto de las normas de seguridad eléctrica a
seguir para este tipo de actividades».

4848

<!-- p. 50 -->

Capituloapitulo 88
CAUSALIDCAUSALIDADAD DEDE ACCIDENTESCCIDENTES
ELÉCTRICOSELÉCTRICOS ENEN ELEL SERVICIOSERVICIO PÚBLICOPÚBLICO
DEDE ELECTRICIDADELECTRICIDAD DELDEL PERÚPERÚ

Entre las causas mas comunes de los accidentes eléctricos que se dan en las empresas del
subsector eléctrico del Perú, tenemos:

– El Factor Personal: La falta de experiencia, habilidad y pericia en trabajos en tableros de
distribución, aplicación de procedimientos de trabajo inadecuados; así como, la falta de su-
pervisión y el uso inadecuado de las herramientas y equipos de protección personal.

– La Falta de mantenimiento de las instalaciones.

– Los accidentes de terceros ocurren con mayor frecuencia por el contacto con líneas de me-
dia tensión energizadas debido al manipuleo de elementos metálicos (varillas, reglas de
construcción, entre otros), de personal vinculado a trabajos de construcción civil.

REGISTRO Y ESTADISTICAS DE ACCIDENTES DEL SUBSECTOR ELÉCTRICO

NO FATALES FATALES RUBRO
TRABAJADOR 1998 1999 2000 2001 1998 1999 2000 2001

EMPRESA 38 27 3 1

8 52 11 16

TERCEROS 25 39 36 27 32 29

TOTALES 35 77 121 147 49 40 49 43

ACCIDENTE POR ELECTROCUCIÓN
1998 - 2001

NO FATALES FATALES RUBRO
TRABAJADOR 1998 1999 2000 2001 1998 1999 2000 2001

EMPRESA 4 4 8 6 2 0 0 1

CONTRATISTA 6 19 35 25 8 4 4 6

TERCEROS 19 21 37 35 31 24 30 23

TOTALES 29 44 80 66 41 28 34 30

49

<!-- p. 51 -->

En la evaluación estadística de los accidentes eléctricos, se emplean una serie de conceptos e
índices que nos permiten tener una idea de la magnitud de los mismos , entre los cuales, tenemos:
– Horas-hombre trabajadas: Es el número total de horas trabajadas bajo ciertas condiciones
ambientales por los trabajadores incluyendo los de operación, producción, mantenimiento,
transporte, etc.
– Indice de frecuencia (IF): Número de accidentes fatales e incapacitantes por cada millón de
horas-hombre trabajadas. Se calcula con la fórmula siguiente:

IF = N° accidentes x 1000 / Horas-hombre trabajadas

– Indice de severidad (IS): Número de días perdidos o su equivalente por cada millón de
horas - hombre trabajadas. Se calcula con la siguiente fórmula:

IS = N° días perdidos x 1000000 / Horas-hombre trabajadas

– Indice de accidentabilidad (IA): Cantidad de accidentes incapacitantes y fatales por traba-
jador.

5050

<!-- p. 52 -->

Capituloapitulo 99
PRIMEROSPRIMEROS AUXILIOSUXILIOS ENEN
CASOCASO DEDE ELECTROCUCIÓNELECTROCUCIÓN

9.1 PRESCRIPCIONES GENERALES A SEGUIRSE EN CASO DE
ACCIDENTE PRODUCIDO POR CORRIENTE ELÉCTRICA

– Se comprobará que el accidentado no esté en contacto con el conductor bajo tensión.

– En caso contrario, debe efectuarse el desprendimiento de la víctima, teniendo presente que
la humedad hace esta operación más peligrosa.

– En el momento de ocurrir el accidente hay varias personas presentes, una de ellas debe
avisar al médico, pero en ningún caso se debe mover a la víctima ni dejar de practicarle la
reanimación.

9.1.1 DESPRENDIMIENTO DE LA VÍCTIMA

Cortar inmediatamente la corriente si el aparato de interrupción se encuentra en la proximidad del
lugar del accidente.

En su defecto, poner los conductores en cortocircuito, colocándose fuera del alcance de la corriente, a fin de obtener los mismo resultados.

En caso de que no se pudiera realizar la interrupción de la corriente, la persona que efectúa el
desprendimiento deberá:

– Aislarse a la vez de la tensión y de tierra.

– Protegerse con guantes, utilizando pértigas o ganchos o banquetas aislantes, adecuadas a
la tensión de que se trate.

– Separar inmediatamente al accidentado del o de los conductores, teniendo la precaución de
no ponerse en contacto directo, o por intermedio de objetos metálicos, con un conductor bajo
tensión.

9.1.2 CONDUCTA A SEGUIR DESPUÉS DEL DESPRENDIMIENTO DE LA VÍCTIMA

Una vez que la víctima ha sido desprendida; si está inanimada, se procederá con toda urgencia a
efectuarle la respiración artificial.

Si después de practicar la respiración artificial se observaran signos de parada circulatoria (palidez, ausencia de pulso en el cuello y muñeca, dilatación de las pupilas y persistencia de la pérdida de conciencia), deberá procederse a practicar simultáneamente el masaje cardiaco externo.

No deberá perderse tiempo en mover al accidentado, salvo si es para retirarlo de una atmósfera
viciada, debiendo abrigarse con mantas, sin interrumpir en ningún momento la reanimación.

Si la víctima después de recuperarse momentáneamente convulsionase y a causa de ello volviese a perder el conocimiento, deberá practicársele otra vez la respiración artificial.

Todo electrocutado, por corto que haya sido el tiempo de la pérdida de conocimiento, y , en
general, todo el que ha sufrido un accidente eléctrico, deberá ser examinado por el médico.

9.2 PRINCIPIOS FUNDAMENTALES DE REANIMACIÓN

Para que las maniobras de reanimación puedan ser verdaderamente eficaces deberá tenerse en
cuenta lo siguiente:

51

<!-- p. 53 -->

9.2.1 RAPIDEZ DE LA REANIMACIÓN

La reanimación deberá iniciarse en los momentos inmediatos al accidente y tan pronto como sea
posible. Por esta razón, deberá desecharse cualquier solución que implique el transporte del
accidentado a un centro de reanimación.

9.2.2 CONTINUIDAD DE LA REANIMACIÓN

La reanimación no deberá interrumpirse, debiendo preverse el relevo rápido, en caso de fatiga de
la persona que este intentando la recuperación del accidentado.

9.2.3 DURACIÓN DE LA REANIMACIÓN

Dado que en muchos casos, la reanimación tarda en lograrse, las maniobras de respiración artificial deberán efectuarse durante períodos prolongados.

9.3 MÉTODOS DE REANIMACIÓN
9.3.1 MÉTODOS ORALES DE RESPIRACIÓN ARTIFICIAL

Consisten en introducir aire en los pulmones de la persona accidentada directamente de las vías
respiratorias del reanimador.

Existen dos técnicas disponibles:

– Boca a Boca

– Boca a Nariz
9.3.2 MÉTODOS MANUALES DE RESPIRACIÓN ARTIFICIAL

Los métodos manuales se emplearan solamente en los casos que no se puedan utilizar métodos
orales, cuando se tengan indicios que la víctima no ha sufrido lesión en la columna. El método
mas conocido es el Schaffer para respiración artificial.
9.3.3 MÉTODOS MECÁNICOS DE RESPIRACIÓN ARTIFICIAL

\1. USO DEL PULMOTOR

inspiración y espiración.

\2.

Es un tablero oscilante que permite el movimiento del diafragma sin maltratar zonas vitales del
cuerpo.

MASAJE CARDIACO EXTERNO

Este procedimiento de reanimación solamente debe realizarse por personal médico o por

masaje cardiaco externo solamente deberá aplicarse, simultáneamente con la respiración artificial en los casos en que, al practicar esta última técnica de reanimación, se observen síntomas de

pupilas y persistencia de la pérdida de conciencia.

5252

<!-- p. 54 -->

Capituloapitulo 1010
ACCIONESCCIONES DEDE OSINERGOSINERG ENEN LALA
PREVENCIÓNPREVENCIÓN DEDE RIESGOSRIESGOS ELÉCTRICOSELÉCTRICOS

En el Capítulo 3 se explicó las funciones que debe cumplir OSINERG, de acuerdo a lo estipulado
por la ley de su creación y la ley marco de los organismos supervisores. En base a este dispositivo
legal OSINERG se ha planteado algunos objetivos estratégicos, objetivos específicos, metas,
planes, etc. Para cumplir con dichas funciones principalmente en el ámbito de la Seguridad Eléctrica.

10.1 OBJETIVO ESTRATEGICO DE OSINERG

Uno de los principales objetivos estratégicos de OSINERG es el de desarrollar acciones
multidimensionales de fiscalización para asegurar que las empresas cumplan los estándares de
calidad de los servicios/productos que proporcionan, así como con las normas de seguridad y de
preservación del medio ambiente.

Entre las estrategias planteadas para lograr el objetivo señalado se tienen las siguientes:

– Promover y desarrollar sistemas de prevención y monitoreo de riesgos y de contaminación
ambiental.

– Involucrar a la población e instituciones involucradas en el cuidado de la calidad del servicio/
producto.

– Efectuar acciones eficaces de control de la informalidad.

10.2 FISCALIZACIÓN REGULAR DE OSINERG

Los objetivos específicos de la fiscalización de OSINERG en aspecto de seguridad son:

– Propiciar el cumplimiento de la normativa relacionada a los aspectos de seguridad en el
Subsector Eléctrico.

– Identificar, analizar y medir los riesgos que afectan a la actividad a través de un análisis
cualitativo y cuantitativo de los mismos que permita determinar los riesgos aceptables e
inaceptables en el aspecto de seguridad.

– Diagnosticar el estado de la infraestructura de las empresas de electricidad que permita
garantizar la operatividad y la seguridad del sistema.

– Revisar y verificar las alertas tempranas de las situaciones que tal vez el hombre no pueda
controlar, así como las medidas de mitigación en caso de desastres naturales.

OSINERG ejerce la fiscalización:

– Supervisando las instalaciones (visitas de inspección).

– Comprobando procedimientos (Programas, Planes, reglamentos, etc.)

– Investigando accidentes.

– Ordenando acciones, dando disposiciones.

– Aplicando sanciones administrativas.

53

<!-- p. 55 -->

10.3 INVESTIGACIÓN DE ACCIDENTES EN EL SUBSECTOR
ELECTRICIDAD

Según el Art. 103 del Reglamento de Seguridad e Higiene Ocupacional del subsector electricidad,
es de responsabilidad de las empresas eléctricas el reportar cualquier accidente grave o fatal,
que ocurra en sus instalaciones, tanto de personal propio o contratista como de terceros.

Como parte del proceso de notificación, cualquier usuario o público en general, tiene la posibilidad de informar a las empresas eléctricas y/o al OSINERG la ocurrencia de algún incidente que
ponga en riesgo la seguridad de las personas.

La función del OSINERG es evaluar las causas que originaron el accidente, establecer las responsabilidades administrativas y de ser el caso aplicar las sanciones correspondientes.

10.4 LOGROS OBTENIDOS POR OSINERG EN LA PREVENCIÓN DE
RIESGOS

– OSINERG viene desarrollando un PLAN NACIONAL DE PREVENCIÓN DE RIESGOS, cuyo
objetivo es la de identificar los puntos de riesgo eléctrico en las zonas de alta afluencia de
público ( ZAAP) a nivel nacional e involucrar la participación en dicha campaña a entidades
tales, como, municipalidades, Concesionarias de Servicio Público de Electricidad, Ministerio
Público- Fiscalía, Cuerpo General de Bomberos Voluntarios del Perú, INDECI- Defensa Civil
y la Defensoría del Pueblo, las cuales tienen, funciones, atribuciones y/o obligaciones, según
lo establecido en las normas legales correspondientes.

5454

<!-- p. 56 -->

– Se está participando también en una comisión especial de prevención de incendios, estable-
cido por la Municipalidad de Lima Metropolitana denominado ‘PLAN AMAGO’, plan que tiene
por objeto evaluar los riesgos de origen eléctrico de los centros comerciales ubicados en el
Centro Histórico de Lima Cuadrada.

– OSINERG ha suscrito un convenio con la Federación de trabajadores de Construcción Civil
del Perú, por tiempo indefinido, con el propósito de diseñar programas y realizar actividades
conjuntas, con la finalidad de difundir entre los miembros de la Federación las medidas de
prevención frente a los riesgos eléctricos, los procedimientos para realizar sus reclamos y la
difusión de los mismos entre los usuarios del servicio público de electricidad.

– Se organiza en forma permanente eventos de divulgación de la prevención de riesgos eléc-
tricos tales como charlas, seminarios y cursos dirigidos a gremios, comerciantes, inspecto-
res municipales y público en general.

– Se fomenta la participación interinstitucional y transectorial que permite la participación con-
junta de los actores directos e indirectos en la respuesta a situaciones de emergencia.

55

<!-- p. 57 -->

Capituloapitulo 1111
BIBLIOGRAFÍABIBLIOGRAFÍA YY REFENCIASREFENCIAS

– Ley de Concesiones Eléctricas y su reglamento.

– Código Nacional de Electricidad, Tomos I, IV, V.

– Reglamento Nacional de Construcciones.

– Reglamento de Seguridad e Higiene Ocupacional (RHOSSE).

– Reglamento de Seguridad para establecimientos de venta al público de Combustibles deriva-
dos de Hidrocarburos.

– Reglamento de Seguridad para Instalaciones de Gas Licuado de Petróleo.

– Publicaciones de Procobre - Perú.

– Publicaciones del Proyecto para ahorro de la Energía (PAE), Ministerio de Energía y minas
(MEM).

– Publicaciones y exposiciones dadas por OSINERG.

– Publicaciones de empresas Concesionarias.

– Publicaciones del Instituto Nacional de Defensa Civil (INDECI).

5656

<!-- p. 58 -->

Para mayor información
llame a la central de atención
al usuario de OSINERG

TRUJILLO: Jirón Almagro 460, Cercado Telf: (044)20-6408

AREQUIPA: Calle Melgar 112, Cercado Telf: (054)28-9928
Organismo Supervisor de la Inversión en Energía
HUANCAYO: Jirón Cusco 288 Telf: (064)21-9006

Bernardo Monteagudo 222 - Magdalena del Mar - Lima 47 CHICLAYO: Alfonso Ugarte 975, Cercado Telf: (074)23-8742
www.osinerg.org.pe CUSCO: Av. Micaela Bastidas 101, Cercado Telf: (084)24-9988
