---
type: libro
title: "MEMORIA DESCRIPTIVA PARTICULAR"
author: "Jose Pañella"
categoria: "ANEP CODICEN"
paginas: 22
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/MATERIAL D.S.I/Para Residentes/Piedras blancas Ejecutivo CND Pref Horm/ENTREGA 2016-09-15/MEMORIAS LLAMADO/Memoria ELECTRICA particular Liceo Piedras Blancas Montevideo.pdf"
convertido: 2026-10-16
---

# MEMORIA DESCRIPTIVA PARTICULAR

> Texto extraído de `ANEP CODICEN\MATERIAL D.S.I\Para Residentes\Piedras blancas Ejecutivo CND Pref Horm\ENTREGA 2016-09-15\MEMORIAS LLAMADO\Memoria ELECTRICA particular Liceo Piedras Blancas Montevideo.pdf` (22 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

MEMORIA PARTICULAR
Liceo Piedras Blancas Montevideo

\1. RECAUDOS
1.1. Memoria Particular de Eléctrica: 22 hojas
1.2. Planos de Instalación Eléctrica: Láminas IE1 - IE2 – IE3 – IE4 – IE5
– IE6 – IE7
1.3. Anexo F. - Planillas de Luminarias: 9 hojas A4

Descripción de los obras a ser realizadas en el Local de Pública
Concurrencia ubicado en Piedras Blancas, departamento de Montevideo.
Para todo lo que no esté explícitamente indicado en esta memoria, rige lo
indicado en la Memoria Constructiva General de ANEP, Pliego de
Condiciones para la Ejecución de Obras de CODICEN y Memoria
Constructiva Particular de Arquitectura, la referencia a todos éstos textos,
en adelante se mencionará como MCGA.
La presente memoria hace referencia a los textos mencionados por lo que
su comprensión se completa dando lectura a todos ellos. Toda
comunicación se hará a través de la Dirección de Obra (en adelante DO).

\2. GENERALIDADES
2.1. Según MCGA

\3. PROPUESTA
3.1. Los Planos presentados son esquemáticos por lo que se verificará la
ubicación de cada elemento o componente de la Instalación Eléctrica
junto con subcontratos de Sanitaria, Sistema de Alarmas, indicaciones de
3.2. Previo a la estipulación de costos se visitará la zona y verificarán
ubicaciones de los predios con el fin de evacuar dudas y estimar las
dificultades e imprevistos que pudieran surgir para la realización de los
trabajos solicitados.
3.3. Se resolverán todas las canalizaciones por losa, muros y piso con
cañerías embutidas de materiales antillama con recorridos marcados
en planos o de acuerdo al mejor criterio de las reglas del arte.
3.4. Lo expresado en planos, esquemas y planillas será revisado
minuciosamente antes de ser evaluados los costos, toda duda que se

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 2 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

presente deberá ser consultada con oportunidad dentro de los plazos
estipulados.
3.5. Se tendrá presente lo indicado en la Sección II, Art. 19.3 “las empresas
que coticen deberán hacer suyo este proyecto” por lo que el Instalador
evacuará toda duda y verificará minuciosamente los recaudos y
documentos presentados por ANEP-CODICEN.
3.6. Se tramitará ante Organismos Públicos o Privados el retiro y/o cambio de
emplazamientos de elementos instalados sobre fachadas y/o cambios en
el recorrido de canalizaciones subterráneas en veredas internas, externas
o calles, fijando el nuevo emplazamiento de acuerdo con la DO y los
Entes o Empresas correspondientes sin que esto de lugar a cobros
adicionales, ya sea por concepto de tasas, mano de obra y/o materiales.
3.7. Se deberá presentar todos los detalles que crea pertinentes agregar para
poder ser evaluado y aprobada su ejecución por ANEP-CODICEN-
GERENCIA DE INVERSIONES-ÁREA DE PROYECTOS.
3.8. Al finalizar las Obras se deberá presentar toda la documentación
solicitada, Proyecto Definitivo en fiel concordancia con lo ejecutado.
3.9. Se confeccionará un Manual de Uso en tamaño A4 de la Instalación con
esquemas explicativos en vocabulario sencillo y de fácil comprensión. En
aquellos casos que no sea posible tal implementación se remitirá al índice
o figura correspondiente dónde figure la palabra técnica empleada y la
descripción de su significado.

\4. TRÁMITES
4.1. Se tramitara ante U.T.E 2 servicios independientes, uno
correspondiente al suministro del liceo y el segundo para equipo de
bomba de agua correspondiente a bomberos,
4.2. El primero (liceo) contratara una carga con una potencia total de 90
Kw. tetrapolares en 400 V. realizando los trámites pertinentes ante
las Oficinas Comerciales.
4.3. El segundo (bomberos) contratara una carga con una potencia total
de 12 Kw. tetrapolares en 400 V. realizando los trámites pertinentes
ante las Oficinas Comerciales.
4.4. De no ser posible departe de U.T.E. el suministro en 400 V.
tetrapolares, se solicitaran las mismas cargas en 230 V. trifásicos

\5. PLANOS

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 3 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

5.1. Según MCGA
5.2. Se integran al juego de planos los unifilares, con estos se tendrá el
criterio a seguir para la confección de la totalidad de los tableros y
posterior dibujo y entrega del mismo en el caso de modificaciones
terminadas la ejecución de los trabajos.
5.3. Al terminar los trabajos se remitirá en fiel concordancia a ANEP-
CODICEN-GERENCIA DE INVERSIONES-ÁREA DE PROYECTOS, una
copia en Disco Compacto y dos juegos de copias en Papel de las
Instalaciones Eléctricas debiendo contener lo siguiente:
5.3.1. Planos de Plantas Definitivos.
5.3.2. Esquemas Unifilares.
5.3.3. Plano de Plantas y Cortes del Sistema de Protección de Descarga
a Tierra.
5.3.4. Garantías del Fabricante y Certificado de Constancia de
Instalación del Equipo y los elementos que integren el Sistema de
Pararrayos que correspondiere con sus números de Serie.
5.3.5. Datos Técnicos y Esquemas de Conexiones del Sistema de
Corrección del Factor de Potencia.
5.3.6. Planillas de Derivaciones de la Instalación Eléctrica.
5.4. Se presentarán los certificados de ensayos y medidas en un todo de
acuerdo con el Reglamento de Baja Tensión de UTE (en adelante RBT)
en papel con membrete de la Firma Instaladora, firmado por ésta y el
Ingeniero o Técnico responsable de la misma.
5.5. Se presentará un Manual de Uso de la Instalación Eléctrica dónde conste
funcionamiento a nivel de usuarios de la instalación, precauciones,
mantenimientos y atenciones de la instalación.
5.6.
5.6.1. Aunque UTE no lo exija, se presentara toda la documentación
solicitada ante ANEP-CODICEN-DIRECCIÓN SECTORIAL DE
INFRAESTRUCTURA-ÁREA DE PROYECTOS.
5.7. La simbología empleada será la Normalizada UNIT para instalaciones
eléctricas. Si es necesario utilizar otra simbología para indicar
determinados elementos, éstos deberán identificarse en símbolo y texto
bajo la leyenda: Referencias.

\6. CAMBIOS

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 4 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

6.1. Según MCGA

\7. RECEPCIÓN PROVISORIA
7.1. Según MCGA
7.2. Todo componente de la Instalación Eléctrica presentará una perfecta
terminación.
7.3. Todas las instalaciones deberán estar conectadas, operando
correctamente y aceptadas por ANEP-CODICEN-DIRECCIÓN
SECTORIAL DE INFRAESTRUCTURA-ÁREA DE PROYECTOS O DE
OBRAS.

\8. REGLAMENTOS y NORMAS
8.1. La instalación será ejecutada según RBT de UTE, URSEA, LATU, MTOP,
MTSS, MSP, Ministerio de Industria, BPS, Intendencias Municipales, BSE,
Normas UNIT, ISO, IRAM e IEC.
8.2. En caso de discrepancias entre los recaudos, las normas y demás
reglamentaciones vigentes, regirán las disposiciones Nacionales o
Internacionales mas exigentes que brinden un mayor margen de
seguridad tanto para materiales y bienes como para la seguridad de las
personas.

\9. GARANTÍAS
9.1. Según MCGA
9.2. En todos los casos deberá tenerse presente que la seguridad de las
instalaciones eléctricas es imperiosa, se exigirá en todos los trabajos a
ser realizados una ejecución cuidadosa y acorde al arte del oficio.
9.3. En ningún momento el Instalador se verá relevado de su responsabilidad
directa sobre el total de la instalación y/o elementos suministrados.

\10. MATERIALES
10.1. Según MCGA
10.2. No se admitirán específicamente para el Oferente o su propuesta,
parte de equipos de varias procedencias, cuyo ensamble, montaje o
uso no corresponda con el respaldo y garantías de una firma
especializada con representación en el País.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 5 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

10.3. De no emplearse materiales detallados en ésta memoria, el oferente
deberá presentar a la DO especificación técnica de los catálogos y/o
los materiales para ser aprobados (antes de ser instalados).
10.4. Se colocarán todos los materiales y piezas que aunque no estén
mencionados expresamente en esta memoria sean necesarios para
cumplir con las reglamentaciones vigentes, correcto montaje y buena
terminación.
10.5. Todo material y elemento eléctrico será protegido cuidadosamente
durante la duración de los trabajos de obra, presentando al momento
de la entrega una perfecta terminación.

\11. MANO de OBRA
11.1. Según MCGA
11.2. El Oferente suministrará a sus operarios todos los equipamientos y
elementos de protecciones adecuados a cada tarea a ser realizada.
11.3. El Instalador utilizará todas aquellas herramientas para realizar la
instalación eléctrica con la adecuada artesanía y calificación que los
trabajos exijan.
11.4. Todos los operarios afectados a las instalaciones eléctricas serán
constantemente informados en cuanto a la ejecución global de las
tareas a realizar, deberán tener en el obrador todos los planos y
memoria debidamente acondicionados para ser consultada.

\12. ZONAS DE TRABAJO
12.1. Según MCGA
12.2. Se adoptarán las señalizaciones gráficas y gestuales necesarias
según los criterios de la Norma UNIT 18.
12.3. Se delimitarán las zonas de trabajo de manera tal, de no permitir el
acceso y/o el paso a niños y/o personas ajenas a la obra.
12.4. Se aumentarán las señalizaciones y el vallado en aquellos lugares
dónde se realicen trabajos con peligro de electrocución.

\13. COORDINACIÓN
13.1. Según MCGA

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 6 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

13.2. Se seguirá el cronograma de Obra, sin provocar retrasos en los
demás subcontratos y/o interrupciones en la ejecución de los trabajos.
13.3. Deberá definir, con oportuna antelación, sistemas y puntos de
instalaciones de los distintos elementos que componen la instalación
eléctrica con los demás subcontratos que operen en obra.

\14. PROVISORIO de OBRA
14.1. Se solicitará y cumplirá con lo indicado por el Decreto 179/01 del
MTSS “Riesgo Eléctrico”, Anexos I – II – III y IV, Art. 4.
14.2. El Instalador deberá tener presente la carga estimada y la tensión del
suministro a solicitar según la demanda de los equipos de obra.
Contratará y asumirá la responsabilidad, garantía y todos los costos
generados que surjan del contrato y la energía.

\15. PILASTRA y CONJUNTO de PROTECCIÓN y MEDIDA (CPM)
15.1. De acuerdo a las reglamentaciones de U.T.E. para dicha carga.
15.2. Se deberá solicitar estimativo para la construcción definitiva del
conjunto de pilastra.
15.3. Se fijarán los gabinetes previendo sus pases y las correspondientes
protecciones de los aislantes de los conductores.
15.4. Los gabinetes serán de Policarbonato, tendrán ojales porta precintos
con tapa transparente. Sobre la tapa transparente se adherirá un
rótulo que indique: Tensión del Tablero y Peligro de Electrocución en
letras y símbolos.

\16. SISTEMA de PUESTA a TIERRA del CONDUCTOR de PROTECCIÓN.
16.1. Queda sin efecto lo indicado en la MCGA
16.2. El conductor de protección debe llegar a todos los puntos de la
misma, entendiéndose por puntos todas las bocas de cajas de llaves,
bocas de tomas de corriente, bocas de picos de luz, maquinarias,
equipos y/o elementos de conexión fija o móvil que por sus
características lo requieran.
16.3. Se deberá indicar en planos definitivos los puntos de medida de la
resistencia del terreno (ubicación de las picas de medición) y la fecha
en que fue realizada.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 7 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

16.4. La viabilidad del hincado de electrodos tipo jabalina debe ser
analizada debido a los tipos de suelos y/o capas rocosas que
pudieran existir en la zona. Por lo mismo los puntos de descarga
señalados en planos son tentativos.
16.5. Los materiales a ser empleados deberán impedir al máximo la
corrosión galvánica.
16.6. Se podrán utilizar a modo de ejemplo Sistemas de Mallas,
Conductores desnudos, Sistemas de Mallas combinadas con
Electrodos tipo Jabalinas.
16.7. Todo el Sistema que se entierre irá unido por soldadura Cupro-
aluminotérmico siempre que se trate de conductores de 35 mm. o más
de sección.
16.8. Las Mallas o Conductores enterrados se instalarán entre -0.60 y -0.80
m de NPT.
16.9. Los puntos de conexión de todos los sistemas serán registrados en
cámaras, como mínimo de 40x40 cm, junto con el Conductor de
Protección de la Instalación y el Conductor de bajada del Pararrayos,
pudiendo ser la conexión de éste último, otro punto según el proyecto
presentado.
16.10. Para el futuro control de la resistencia de los electrodos
enterrados se deberá poder abrir el circuito en los puntos de conexión
del Conductor de Descarga a Tierra, para ello se utilizará un sistemas
que asegure una resistencia ≤5 Ohms, un perfecto contacto y
continuidad eléctrica.
16.11. El valor de la resistencia en el punto de conexión debe ser como
máximo de cinco (5) ohmios, de no lograrse el valor reglamentario, se
deberá extender por el terreno el sistema ejecutado hasta alcanzar
dicho valor.

\17. EQUIPONTENCIALIDAD
Lo siguiente rige para toda la instalación.
17.1. Según lo indicado en RBT.

\18. CANALIZACIONES
18.1. EMBUTIDAS
18.1.1. Responderá a la reglamentación de UTE vigente,
respetando el porcentaje a dejar libre, coeficientes por temperatura,

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 8 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

tipo de aislamiento del conductor, sistemas de montajes y
profundidades de enterramientos.
18.1.2. Se pondrá especial cuidado en las terminaciones de los
sistemas de canalizaciones, quitando las rebabas y filos que
puedan deteriorar las cubiertas aislantes de los conductores.
18.1.3. No se admitirán caños que tengan más de dos (2) curvas
y/o cuyo ángulo no cumpla con los radios de curvatura
reglamentarios, de ser inevitable se deberán registrar.
18.1.4. Las cajas de embutir y de registros de material aislante
deben cumplir con la norma IEC 670, antillama
18.1.5. Las clavijas de soporte de los puentes porta-módulos de las
cajas de llaves y tomas de corriente deben presentar firmeza y
robustez a la tracción mecánica. Se amuraran debiendo quedar
como máximo a no más de 1,5 centímetros de profundidad de
revoques finales o revestimientos. Se utilizará la misma marca y
línea para toda la instalación.
18.1.6. Los caño corrugado Tipo 205 o 305 hasta 32Kg y 75Kg
respectivamente o superiores propiedades deberán cumplir con la
Norma UNIT 614-1-91, antillama

18.1.7. SUBTERRÁNEA
18.1.8. No se aceptarán conductores aislados enterrados
directamente.
18.1.9. Responderá a la reglamentación de UTE vigente,
respetando niveles de drene, porcentaje a dejar libre, coeficientes
por temperatura, tipo de aislamiento del conductor, sistemas de
montajes y profundidades de enterramientos.
18.1.10. Todas las cañerías a ser enterradas serán de PVC RÍGIDO
pesado. Todas las piezas a ser instaladas se cementarán.
18.1.11. Las cañerías deben tener siempre pendiente hacia las
cámaras y no deben formar senos que retengan el agua de
condensación.
18.1.12. Se deberá tener en cuenta para instalar las canalizaciones
subterráneas, el peso del tránsito vehicular sobre zonas de acceso
o estacionamientos.
18.1.13. Canalizaciones subterráneas exteriores con recorridos por
zonas no pavimentadas.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 9 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

18.1.14. Se asentarán sobre una cama de arena sucia de 0.10 m,
una vez en posición el tubo se cubrirá con una capa de 0.10 m de
arena sucia, se colocarán ladrillos transversalmente a la
canalización con un espacio entre ellos igual a su altura y se
cubrirán con 0.10 m de arena sucia.
18.1.15. Luego se pondrá una cinta de Nylon de Color Verde del
ancho de la canaleta siguiendo todo el recorrido de los ladrillos, se
cubrirá con una capa de tierra sin escombro. Se compactará y se
colocará la capa final de terminación del tipo que corresponda.

\19. TABLEROS y CENTRALIZACIONES
19.1. El tablero general y demás derivados será de medida de acuerdo a la
cantidad de elementos y el espacio existente y fabricado en chapa de
acuerdo a las directrices de la memoria general de eléctricas de
ANEP adjunto a pliegos.
19.2. Si el Esquema Unifilar solicita interruptores de reserva se dejarán
éstos instalados y cableados, de lo contrario se calculará el tablero
para un 20% más de capacidad.
19.3. En todos los casos cada tablero marcada en plano contara como
mínimos con 1 interruptor diferencial de 40 Amp. 30 Ma. que
protegerá las líneas secundarias derivadas.
19.4. Interruptor Termomagnético General de Tableros. Deberá
instalarse en la línea media y sobre la parte superior del frente
muerto, no deberá llevar junto a este ningún otro tipo de interruptor
seccionador, diferencial u elemento.

19.4.1.1. En la parte interna de la puerta se deberá diseñar un sobre
de material plástico que permita colocar el plano de planta
de dicho tablero o centralización evitando que se caiga al ser
abierta la puerta.
19.4.1.2. En la parte exterior se pintará de manera indeleble la sigla
de la letra “T” seguida de la nomenclatura utilizada por el
instalador en planos definitivos.
19.4.1.3. Llevará para cada derivación un sistema indicador con
leyenda confeccionada en material indeleble con letras en
color negro sobre fondo blanco.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 10 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

19.4.1.4. Se indicará el interruptor general en un tamaño de letra
mayor que el utilizado para las derivaciones con la leyenda
“LLAVE GENERAL”
19.4.1.5. Se pegará sobre el frente calado un logo que indique
“PELIGRO” y “TENSIÓN” del tablero.
19.4.1.6. El conexionado entre los interruptores en tableros se
efectuará mediante conductores multifilares extraflexibles,
aislados y de secciones acordes con las intensidades a
trasmitir.
19.4.1.7. Las mangas o mazos de conductores dentro de los
tableros o centralizaciones se lazarán con precintos plásticos
para darle una adecuada terminación.
19.4.1.8. Toda derivación que alimente equipos que puedan
funcionar o restablecerse su funcionamiento luego de una
falta de energía presentando riesgos para las personas que
ocupen el local, deberá estar provisto de la correspondiente
protección que evite tal funcionamiento.

\20. CÁMARAS
20.1. Se podrán construir en ladrillo o ser de hormigón prefabricado,
serán con fondo perdido.
20.2. Las cámaras prefabricadas se asentarán en ladrillo en todo su
perímetro y se afirmarán con arena y pórtland. Los accesos de las
canalizaciones deberán hacerse con amoladora debilitando las paredes
y ajustados con maceta y cortafrío al diámetro exterior del tubo. Deberá
quedar prolijamente terminado sin intersticios y acorde con el diámetro
exterior de la canalización.
20.3. Las cámaras que se construyan con ladrillo serán levantadas sus
paredes sobre un marco de hormigón de 5 cm menor que la dimensión
de la cámara y de 10 x 10 cm de lado.
20.4. Se revocarán y terminarán fretachadas.
20.5. Las canalizaciones que lleguen o partan accederán a mas de 10
cm del fondo y se le dará una pendiente del 1%, se les hará un
desagüe de  50 mm a 5 cm del fondo, el caño permitirá el drene
adecuado según cada caso y éste no se podrá conectar a Instalaciones
Sanitarias.
20.6. El marco se amurará con arena y pórtland y deberá quedar a nivel de
piso terminado.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 11 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

20.7. Tanto para las cámaras prefabricada en hormigón como las fabricadas
en ladrillo, las tapas deberá quedar perfectamente alojada en su marco
sin relieves. Se les colocará un tirador que quedará refundido para
posteriores retiros de la misma.
20.8. Las cámaras quedarán ubicadas de forma de evitar el tránsito
vehicular, de no ser posible deberán ser construidas con materiales
que resistan el peso, ya sean hormigones reforzados o tapas y marcos
metálicos.
20.9. Las tapas de las cámaras no se revestirán con baldosas o cerámicas,
salvo indicación en contrario de la D.O.
20.10. De realizarse trabajos de sanitaria en el local, se coordinarán los
trabajos con las cámaras de esta y se le dará prioridad a la ubicación
de las mismas.

\21. SISTEMAS DE MANIOBRAS, PROTECCIONES Y COMANDOS
21.1. Se tendrán presente las Sensibilidades, Amperajes y Poder de Corte
respetándose como mínimo 6 KA para derivaciones monofásicas
comunes.
21.2. Se cotizará sobre la base de las siguientes marcas con
representantes en el país: HAGER, MERLIN-GERIN, o superiores
calidades y performance, fabricadas de origen de la marca
correspondiente
21.3. Todos los elementos de protección a instalarse serán de corte
Omnipolar, según la Norma IEC 898 / 94, IEC 947-2.
21.4. Los disyuntores fabricados en Caja Moldeada pueden ser para
montaje en placa lisa o sistema riel Din de acuerdo a su gama,
cumplirán como con la Norma IEC 947-2.
21.5. Los Interruptores magneto-térmicos cumplirán con la Norma IEC 947-
2, IEC 898 Curvas C Tensión 400V en CA, duración mecánica mínima
20.000 maniobras, duración eléctrica mínima 10.000 maniobras.

21.6. Los Interruptores Diferenciales cumplirán con la Norma NFC 81-440,
NFC 61-150, EN 61-008 y EN 61-009.

21.7. Los Interruptores Diferenciales siempre se conectarán Aguas Abajo
del Interruptor General.

21.8. No se admitirá Interruptores Magneto-térmicos y Diferenciales
combinados en un sólo bloque, únicamente se permitirán elementos
asociados en el Interruptor General de toda la Instalación o según
indique el Esquema Unifilar.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 12 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

\22. CONDUCTORES

22.1. Los conductores a emplearse en instalaciones interiores serán de
cobre recocido, flexibles, antillama, ecológico, clase 5, tensión mínima
750 V. y cumplirán con la Norma IEC 228, respetando las normas de
colores para Neutro, Fases y Tierra según RBT.

22.2. Las secciones de conductor a utilizar serán para líneas generales las
marcadas en planos y unifilares. En derivaciones se utilizaran para
luces 1,5 mm. cuadrados como mínimo y 2 mm. cuadrados para tomas,
tablero de tomas, tableros tomas plan ceibal, etc..

22.3. Las líneas de alimentación a luces exteriores deberán ser realizadas
con conductor apto para intemperie (súper plástico) con sección
mínima de 2 mm. cuadrados para conductores y tierra.

22.4. Los conductores para instalaciones interiores en canalizaciones por
piso en bolsa de agua o instalaciones a la intemperie, deberán ser
clase 5 tensión mínima 1.1 KV. según la Norma IEC 228, ambientes
húmedos IEC 227, con envoltura exterior y aislamiento antillama de los
conductores según la Norma IEC 332-1.

22.5. Durante los trabajos de enhebrado no se usarán lubricantes derivados
del petróleo u otros productos similares.

22.6. La identificación de conductores será a través de su color de
aislamiento según la Norma. El ser una instalación monofásica no
exime de las reglas correspondiendo el enhebrado de uno de los
conductores de color azul como neutro. Si por problemas de suministro
o fabricación debidamente comprobada por escrito se utilizará para ello
otros colores, se deberá emplear sistemas de anillos de colores según
el RBT o marquillas con nomenclaturas indelebles según lo siguiente: N
para Neutro, T para Conductor de Protección, F1; F2; F3
respectivamente para Fases o N para Neutro, R; S; T respectivamente
para Fases y el Símbolo de Tierra para el Conductor de Protección.

22.7. No se admitirá la identificación con cinta aislante de colores en su
defecto se podrá utilizar manguitos termocontraíbles

22.8. Se identificará correspondiendo con el Esquema Unifilar Definitivo las
líneas que formen mazos de cables montados sobre canalizaciones
tipo bandejas o en ductos, llevarán una identificación indeleble. Se
identificarán en cabecera de canalización y en trayectos rectos como
máximo cada siete metros de tendido, en tendidos que atraviesen
muros se identificará inmediatamente después del pase, así como

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 13 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

también se identificará la llegada del mazo a tableros o
centralizaciones.

\23. TERMINACIONES

23.1. Se prestará sobre la base de la Línea AVE de CONATEL.
23.2. Todos los tomacorrientes modelo Schuko, salvo los correspondientes a
tableros exteriores para recarga de computadoras de plan Ceibal
23.3. Todo material y elemento eléctrico será protegido cuidadosamente
durante la duración de los trabajos de obra, presentando al momento de
la entrega una perfecta terminación.

\24. TERMOTANQUE
24.1. Se instalarán en coordinación con el Técnico Sanitario.
24.2. La caja de conexión eléctrica quedará junto a éstos por encima de las
colillas de agua.

\25. PLAN CEIBAL (TOMAS)

25.1. EN AULAS PARA CARGA DE CEIBALITAS se instalara, con
línea independiente (ver plano).
25.2. Serán instalados en todas las AULAS un Tablero para ocho (8) módulos
de forma aparente en cajas de PVC que contendrá un Interruptor
Diferencial de 25A / 30mA de Sensibilidad y seis (6) módulos AVE modelo
3 en Línea Polarizado.
25.3. La línea que derive hacia este Tablero se protegerá con un Interruptor
Monofásico de 6 amperios.
25.4. El punto de instalación será detrás del Pupitre del Docente próximo al
Toma de Corriente. El destino de este Tablero será para cargar las XO.
25.5. Irá afirmados a la pared tapando la caja embutida, por lo que se deberá
tener en cuenta la distancia con el otro toma a ser instalado de forma
independiente.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 14 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

\26. LUMINARIAS
26.1. Los detalles de las mismas se indican en planillas adjuntas, y su
ubicación se encuentra marcadas en planos.
26.2. No se admitirán luminarias armadas específicamente para el oferente o
su propuesta con partes de equipos de varias procedencias cuyo
ensamble montaje o uso no cuente con el respaldo de una firma
especializada local o extranjera con representante en el País.
26.3. Se admite la instalación de equipos con balastro y arrancador
electrónico. (NO de procedencia China salvo cumpla normas europeas).
26.4. Aquellos equipos que posean impedancias, estarán corregidos con
condensadores incorporados a su equipo de arranque.
26.5. Siempre estarán conectadas sus carcasas metálicas y balastro al
conductor de protección.
26.6. El Contratista entregará muestras o catálogos de los distintos tipos de
luminaria, las que serán previamente evaluadas por ANEP-CODICEN-
ÁREA DE PROYECTOS, quienes las podrán rechazar por no ajustarse a
lo exigido, ya sea por fallas de diseño (ventilación insuficiente, bajo
rendimiento etc.), mala calidad (malas terminaciones, pinturas tornillos o
roscas no confiables, estructuras endebles, etc.)
26.7. En caso de rechazo, el Contratista se verá obligado a ofrecer
variantes hasta obtener la aprobación escrita del organismo. Las
muestras aceptadas quedarán depositadas con fines de control de
ANEP-CODICEN hasta la recepción provisoria en que serán devueltas.
26.8. Las luminarias se afirmarán con tornillos y tacos adecuados con
arandela plana. Como mínimo llevará dos puntos de anclaje.

\27. PERFIL “C” 190x50x2.5mm aprox.
27.1. Los perfiles podrán ser de aluminio anodizado o de “chapa
galvanizada”, aparte de su soporte o amurado a los muros llevarán
como mínimo tres (3) tensores de Acero de 3mm, equidistantes para
repartir el peso, los que se fijarán a techo.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 15 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

27.2. Dichos perfiles servirán de canalización. Las cajas de registro que
se muestran en planos irán sobre el perfil embutidas lo más próximo a
éste para evitar se vean los conductores.
27.3. Los tomacorrientes en caja exterior, se afirmarán al Perfil con
tornillos adecuados pasantes con tuerca, arandela plana y de presión.
Como mínimo llevará dos puntos de anclaje.
27.4. Similar forma de sostén se utilizara para las luminarias las cuales
se montaran sobre la base del perfil.

\28. CORRECCIÓN del FACTOR de POTENCIA
28.1. Según RBT
28.2. Se llevará a los valores exigidos por UTE para que el Organismo no
confeccione factura a ANEP por tal concepto.
28.3. En el caso de condensadores de instalación fija conectados en
paralelo, se ligarán y desligarán de la línea al mismo momento que el
receptor.
28.4. De ser una instalación automática centralizada y/o sectorizada será
de no menos de tres pasos.
28.5. Cumplirá como mínimo con las siguientes Normas: IEC 831/1-2; IEC
70/70; VDE 560/4; EN 61010-1; EN 50081-2; EN 50082-2, IRAM, ISO
\9002.
28.6. Aunque el suministro dado por U.T.E. fuese de 230 V. y no el
solicitado, se deberá tener en cuenta, para la elección del sistema a
ser utilizado que éste pueda operar con Tensión de 400V con Neutro.
28.7. El Sistema debe estar eléctrica y mecánicamente protegido para ser
conectado a la red.
28.8. Estará instalado junto a I.C.P. separado por una división metálica
dentro de su correspondiente gabinete (marcado en plano como
G.R.).
28.9. El sistema digital de control será protegido con un sistema para
sobretensiones transitorias.

\29. LÍNEAS TELEFONICAS.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 16 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

28.1 De acuerdo a planos suministrados.
28.2 En cada línea telefónica que proviene de ANTEL, se instalará un
dispositivo de protección del tipo KTALE 8225 de INDELEC, o de las
mismas características o superior calidad y performance.
28.3 Se suministrara e instalara central telefónica en punto marcado
en plano, con capacidad adecuada al sistema telefónico a instalar.
28.4 La central y los teléfonos derivados deberán ser de marca
reconocida de plaza con representación en el país de más de 10 años.
28.5 La conexión se hará de acuerdo a las recomendaciones de cada
fabricante.
28.6 Los Conductores telefónicos serán los aprobados por ANTEL y
del tipo Doble Vaina con malla de tierra de sección superior a 0.25 mm2.
Será calculado con los pares a ser utilizados más un 25% de reserva.
Las marcas podrán ser Pentacomta, Pirelli de igual o superior
performance.

\30. EXTRACTOR
30.1. Se instalara en baño equipo marca Soler y Palau.
30.2. El modelo a utilizar es serie DECOR-100, contara con rejilla de
sobrepresión exterior.
30.3. Se coordinara su instalación con demás subcontratos.

\31. BOTON DE PÁNICO
30.1 Se instalara en baño para discapacitados un pulsador del tipo “golpe
de puño” ubicado en plano para el comando de contactor en tablero A.
30.2 El contactor a utilizar tendrá bobina de 12 V. contando dentro del
tablero con el transformador correspondiente para su alimentación siendo
este sistema de 12 V. el utilizado para comando.
30.3 La parte de “fuerza” del contactor se alimentara con 230V.
comandando una luz roja y una campana que se encontraran sobre marco
superior de puerta de baño en la parte exterior (corredor).

\32. ACONDICIONADORES DE AIRE
32.1. Se suministraran e instalaran los solicitados en planos y unifilares.
32.2. La ubicación marcada en planos puede ser variada si el técnico de frio
correspondiente considera una mejor ubicación para el funcionamiento del
mismo (no la comodidad para su instalación).
32.3. Los mismos serán del tipo SPLIT.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 17 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

32.4. Todos los equipos serán de una misma marca.
32.5. Calidad igual o superior a Panasonic, Everest, Westpoint, Panavox,
Etc.
32.6. En todos los casos se tendrá presente que junto a la cotización
se debe prever el mantenimiento de los mismos por 1 año, incluido
su costo en la cotización, este tiempo comenzara a regir en la fecha
de la entrega de la totalidad de los trabajos terminados de
electricidad.
32.7. Deberán ser de marcas y empresas reconocidas de plaza con
garantía mínima de 1 año y cumplir con los siguientes requisitos.
 Sistema SPLIT silencioso Función de memoria para posición de
aletas
 Indicador de pérdida de elemento refrigerante
 Visor indicador de funciones (panel interior)
 Frio-Calor con válvula inversora
 Temperatura regulable entre 17° y 30°
 Control remoto con visor digital
 Encendido y apagado automático
 Unidad exterior con anti óxido.
 Soportes de unidad exterior en hierro galvanizado.
 Certificación de C.E. (CONFORMIDAD EUROPEA)
 Función automática frio-calor.
 Bajo consumo.

\33. PARARRAYOS
33.1. El Contratista deberá proyectar y proveer un sistema externo de
protección contra el rayo (SPCR) esto es suministros completos,
instalados y funcionando. Para este fin deberá contar con el aval de
Ingeniero Electricista autorizado por U.T.E. Categoría A quien será
responsable del sistema.
33.2. Se incluirán materiales, equipos, accesorios, trabajos y servicios
necesarios para la correcta terminación y puesta en marcha del
sistema, queden estos incorporados a las obras o no.
33.3. El sistema será diseñado, instalado, certificado y garantizado por una
Empresa Especializada, de acuerdo con las normas UNE 21186
(España) y/o NF C 17-102 (Francia) y tal que: Dará protección a las
personas, edificios y sus partes salientes, instalaciones, arbolados,
torres con tanques de agua, espacios exteriores. En predios urbanos

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 18 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

o suburbanos, esto incluirá la totalidad del predio y la concentración
de edificios, torres otras instalaciones, arbolado y sus entornos.
33.4. En cualquiera de los caso a ser instalados se tendrá presente para su
diseño la altura de montaje evitando que la/s misma/s no deban llevar
señalizaciones con balizamientos para el tránsito aéreo.
33.5. Solo se aceptarán captores de marca internacionalmente reconocida
como buena, de fabricante especializado en este producto, con
certificado de origen, GARANTIA POR UN MINIMO DE TRES (3)
AÑOS, y libres de mantenimiento
33.6. Previo a su colocación, el o los captores y su correspondiente
Certificado de Garantía del Fabricante serán inspeccionados por la
SUPERVISION. En caso de dudas se solicitarán los documentos de
importación.
33.7. ANEP no considerará completado el SPCR hasta recibir todos los
certificados indicados en DOCUMENTACION EXIGIDA POR ANEP.
33.8. No se admiten captores radiactivos.

\34. INSTALACIÓN DEL SISTEMA ELECTRÓNICO DE SEGURIDAD
(ALARMA)

34.1.1. Se suministrara instalado el total del sistema, de acuerdo a
planos y memoria, realizando las modificaciones sobre este
proyecto que sean necesarias para mejora del sistema y de
acuerdo a reglamentaciones de Bomberos y otros
34.1.2. Se realizara en conformidad con las normativas vigentes.
Su capacidad mínima deberá estar diseñada para poder
comunicarse con al menos tres teléfonos (programables) y con
posibilidad de programar cuatro distintos códigos de usuarios, un
código de coacción y un código de instalador.
34.1.3. Ninguna zona puede quedar programada en estado de
silencio.
34.1.4. Las zonas de robo se instalarán con Resistencia al Final de
la Línea y circuitos Normal Abiertos/Normal Cerrados.
34.1.5. Test diario de batería siempre programado.
34.1.6. Transmisión sin programación de retardo.
34.1.7. Las zonas de control de circuitos con Tamper tienen que
ser de 24 horas y no se pueden anular.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 19 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

34.2. CENTRAL

\*Se ubicará en la Dirección, estará cubierta con un detector doble
tecnología Antimaskin.
34.2.1. Se instalará en un gabinete que resista golpes y
firmemente asegurada al muro.
34.2.2. Debe tener cerradura con llave y no menos de 6 tornillos
metálicos en su tapa. La tapa debe estar protegida con Tamper de
apertura.

34.3. BATERÍA
34.3.1. La central estará diseñada para trabajar con baterías de 12
Vol. 6,5 Ah, serán herméticas sin mantenimiento y recargables.

34.4. ALIMENTACIÓN DE RED:
34.4.1. La alimentación de red se suministrara mediante
transformador integrado al equipo para 230/240V, 50 Hz.
34.4.2. Estará protegida con un sistema aparte del de Fábrica
contra Sobretensiones transitorias.

34.5. TECLADO
34.5.1. Se instalará en un ambiente fuera del alcance del Público y
al acceso de las personas que administran el Local Educativo.
34.5.2. Su ubicación se coordinara con la Dirección del Local
34.5.3. Éste sistema operativo deberá tener teclas de emergencia:
médica, policial y fuego, cubierto por un detector volumétrico y/o
doble tecnología.
34.5.4. Una vez armada la alarma el tiempo de entrada y el tiempo
de salida se estimará por el técnico actuante en coordinación con la
Dirección del Local.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 20 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

34.6. SIRENA
34.6.1. Se instalara una sirena exterior auto-alimentada en
gabinete metálico y con dispositivo de seguridad anti-desarme
conectado a una zona 24 horas y a una altura mínima de 5 metros.
34.6.2. Se instalara una sirena interior de seguridad con sistema
anti-desarme y fuera del alcance de la mano.
34.6.3. En los locales donde se encuentra la Central de Alarma, los
procesadores XO del Plan Ceibal, se instalará una sirena de pánico
debidamente protegida contra impactos y/o bloqueos.
34.6.4. La Sirena Exterior en estado de robo sonará con un sonido
de continuo.
34.6.5. Se programará para que suene no menos de cinco minutos
antes de silenciarse.
34.7. SENSORES de MOVIMIENTO
34.7.1. Todos se instalarán fuera del alcance de la mano
34.7.2. Serán de detección mediante ondas infrarrojas tipo pasivo
apto para detectar la temperatura del cuerpo humano.
34.7.3. El sensor que cubra la central de alarma será además del
Tipo Antimaskin.
34.7.4. Se instalará como mínimo un sensor de movimiento por
ambiente a excepción de circulaciones u otros que deban llevar
tantos sensores como sean necesarios para su total cobertura.

34.8. SENSORES de HUMO
34.8.1. Todos se instalarán fuera del alcance de la mano.
34.8.2. En los locales destinados a cocina se instalarán sensores
termo-velocimétricos con cobertura las 24 hs.
34.8.3. Se instalará como mínimo un sensor de humo por ambiente
o tantos sensores como sean necesarios para su total cobertura.
34.8.4. En zonas de circulación se instalaran si quien suministra el
sistema lo considera necesario.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 21 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

\35. DATOS
35.1. Junto a los Puesto de Trabajo de 230V (cajas exteriores con 4 tomas
schuko) y en otra caja aparente expresamente destinada para este fin se
instalará un acceso en RJ45.
35.2. Este caja NO FUE MARCADA EN PLANOS, pero se deberá incluir y
comunicar a la red de telefonía.
35.3. Las secciones de caños para este fin nunca serán inferiores a los 20
mm.

\36. CAMPANA
36.1. Se instalará campana de 230 V.
36.2. Las campanas deberán estar bajo un comando automatizado por
reloj/temporizador instalado dentro de tablero. El tiempo de sonido de la
campana no será mayor a cinco (5) segundos, los horarios de activación
lo definirá la Dirección del Local.
36.3. Además se instalarán pulsadores en la Dirección y Secretaría que
permitirán su accionar a demanda.
\37. PLAN CEIBAL
37.1. Se instalará una derivación independiente de 6mm2 de sección en
sistema monofásico que partirá del Tablero General hacia un Tablero
exclusivamente para alimentar dicho servidor, por lo que habrá que
determinar el punto de instalación de este equipo con la Dirección del
Local.
37.2. Al final de esta derivación se instalará un tablero a 1.60 m del NPT que
contendrá un Interruptor General de 25A y un Interruptor Diferencial de
40A / 30mA de sensibilidad. Dicho tablero será de PVC con tapa ciega
para estos cuatro módulos expresamente.

\38. SUMINISTRO DE INCENDIO
38.1. Según lo indicado en Pliego de Condiciones.

\39. SISTEMA DE BOMBEO AGUA POTABLE
39.1. Según lo indicado en Pliego de Condiciones.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy

<!-- p. 22 -->

ANEP - CO.DI.CEN.
Dirección Sectorial de Infraestructura
Área de Proyectos

\40. AULAS DE INFORMÁTICA
40.1. Se instalará una derivación independiente de 6mm2 de sección en
sistema tetrapolar que partirá del Tablero General hacia el Tablero de
informática exclusivamente.
40.2. Al final de esta derivación se instalará un tablero a 1.60 m del NPT que
contendrá un Interruptor General Tetrapolar de acuerdo a unifilar y un
Interruptor Tetrapolar Diferencial de 40A / 30mA de sensibilidad. Dicho
tablero será de PVC con tapa ciega para estos ocho módulos
expresamente.

\41. LIMPIEZA
41.1. Según MCGA.

\42. CONSULTAS
42.1. De surgir contrariedades o dudas entre ésta Memoria, Planos y Planillas
adjuntos, se deberán dirigir oportunamente al Área de Proyectos de
ANEP-CODICEN

José C. Pañella
Técnico Instalador Electricista.

Río Negro 1245 PISO 3 / TELEFAX 29015094 / e mail: areaproyectos@anep.edu.uy
