---
type: libro
title: "INSTALACIONES ELECTRICAS"
author: "NETWARE"
categoria: "ANEP CODICEN"
paginas: 12
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/MATERIAL D.S.I/Para Residentes/Piedras blancas Ejecutivo CND Pref Horm/ENTREGA 2016-09-15/ASESORES/ELECTRICA/Memoria/3349-ELE-Liceo 74-2016-09-05.pdf"
convertido: 2026-10-16
---

# INSTALACIONES ELECTRICAS

> Texto extraído de `ANEP CODICEN\MATERIAL D.S.I\Para Residentes\Piedras blancas Ejecutivo CND Pref Horm\ENTREGA 2016-09-15\ASESORES\ELECTRICA\Memoria\3349-ELE-Liceo 74-2016-09-05.pdf` (12 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

LICEO Nº 74 PIEDRAS BLANCAS

ACONDICIONAMIENTO ELECTRICO

Agosto de 2016

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 1

<!-- p. 2 -->

1 ALCANCE DE LOS TRABAJOS .................................................................................................................... 3

2 MATERIALES .................................................................................................................................................. 4

2.1 GENERALIDADES .................................................................................................................................. 4
2.2 CAÑOS DE PVC RIGIDOS....................................................................................................................... 4
2.3 CAÑOS DE PVC CORRUGADOS ........................................................................................................... 4
2.4 CAÑOS DE HIERRO ................................................................................................................................ 4
2.5 REGISTROS .............................................................................................................................................. 4
2.6 CONDUCTORES DE POTENCIA ............................................................................................................ 4
2.6.1 Línea de alimentación a tableros .......................................................................................................... 5
2.6.2 Líneas derivadas a equipos de instalación fija, tomacorrientes e iluminación .................................... 5
2.6.3 Cables de tierra. .................................................................................................................................... 5
2.7 DUCTOS PORTACABLE ......................................................................................................................... 5
2.8 INTERRUPTORES ................................................................................................................................... 5
2.9 TOMACORRIENTES ............................................................................................................................... 6
2.10 CAJAS DE PISO ........................................................................................................................................ 6
2.11 TERMINALES .......................................................................................................................................... 6

3 PROCEDIMIENTOS CONSTRUCTIVOS .................................................................................................... 7

3.1 GENERALIDADES .................................................................................................................................. 7
3.2 CANALIZACIONES ................................................................................................................................. 7
3.3 TERMINALES DE COMPRESION .......................................................................................................... 7

4 DESCRIPCION DEL SISTEMA ..................................................................................................................... 8

4.1 SUMINISTRO DE ENERGIA ................................................................................................................... 8
4.2 TABLERO GENERAL Y DERIVADOS ................................................................................................... 8
4.2.1 Generalidades: ...................................................................................................................................... 8
4.3 CORRECION DE ENERGIA REACTIVA................................................................................................ 9

5 ILUMINACION INTERIOR............................................................................................................................ 9

6 ILUMINACION EXTERIOR ........................................................................................................................ 10

7 SISTEMA DE DESCARGA A TIERRA ....................................................................................................... 10

8 SISTEMA DE PROTECCION ATMOSFERICA ..................................................................................... 10

8.1 MASTIL ................................................................................................................................................... 10
8.2 CAPTOR .................................................................................................................................................. 10
8.3 BAJADAS ................................................................................................................................................ 10
8.4 ATERRAMIENTO .................................................................................................................................. 11

9 SISTEMA DE CABLEADO ESTRUCTURADO ......................................................................................... 11

9.1 GENERALIDADES ................................................................................................................................ 11

10 SISTEMA PARA DETECCION DE INTRUSOS E INCENDIO ................................................................ 11

10.1 GENERALIDADES ................................................................................................................................ 11

11 SISTEMA DE TELEFONIA .......................................................................................................................... 11

11.1 GENERALIDADES ................................................................................................................................ 11

12 ANEXOS .......................................................................................................................................................... 12

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 2

<!-- p. 3 -->

1 ALCANCE DE LOS TRABAJOS
Los trabajos a realizar en esta etapa comprenden:
 Canalizaciones para acometida de UTE.
 Nicho de mampostería para medidores de energía, gabinete de transformadores de
corriente, ICP principal e ICP de bomba de extinción de incendio.
 Canalizaciones entre nicho de medida y Tablero General y entre nicho de medida y
tablero de bomba de extinción de incendio.
 Sistema general de puesta a tierra.
 Suministro y montaje de Tablero General.
 Suministro y montaje de tableros derivados.
 Suministro y montaje de Tablero de Bomba de Incendio (TBI).
 Suministro y tendido de líneas a tableros derivados.
 Suministro e instalación de canalizaciones para potencia (fuerza motriz e iluminación).
 Suministro e instalación de canalizaciones para tensiones débiles.
 Suministro y montaje de todos los tomacorrientes, llaves, etc.
 Suministro, montaje y conexionado de luminarias interiores.
 Suministro, montaje y conexionado de luminarias exteriores.
 Suministro y enhebrado de la totalidad de los conductores de potencia.
 Suministro y montaje de sistemas de seguridad (detección de intrusos e incendio).
 Suministro y montaje de sistema de protección atmosférica.
 Pruebas y ensayos.
 Planos conforme a Obra.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 3

<!-- p. 4 -->

2 MATERIALES

2.1 GENERALIDADES
Todos los materiales a utilizar serán nuevos, de primera calidad y aprobados por U.R.S.E.A.

2.2 CAÑOS DE PVC RIGIDOS
Serán fabricados de acuerdo con la norma UNIT vigente y serán utilizados en tramos embutidos
en pared, subterráneos, en cámara entre yeso y pared o sobre cielorraso (excepto en
canalizaciones de detección de incendio).

2.3 CAÑOS DE PVC CORRUGADOS
Serán fabricados de acuerdo con la norma UNIT vigente y serán utilizados en instalaciones
embutidas en pared.

2.4 CAÑOS DE HIERRO
Serán de hierro liviano, galvanizados y fabricados según norma UNIT vigente y serán utilizados
en los casos en que la instalación quede a la vista.

2.5 REGISTROS
Serán construidos en chapa de hierro, o plástico según se indique para los que queden embutidos.
Los que sean aparentes será fabricados en fundición de Aluminio.

2.6 CONDUCTORES DE POTENCIA
Todos los conductores serán aprobados por UTE y/o URSEA y tendrán marcas de identificación
a lo largo de su cubierta, indicando marca, tipo y sección.

El enhebrado solo deberá ser efectuado una vez que fueron terminados todos los tramos
integrantes de la canalización y colocadas las cajas de registro, tableros, etc, y se compruebe que
la cañería está libre de humedades o restos de material de obra.

La manipulación de los conductores se realizará de forma tal de no dañar la cubierta de los
mismos, en caso de comprobarse la existencia de conductores dañados la Dirección de Obra
podrá solicitar su inmediato reemplazo.

En cada circuito se utilizarán colores diferentes para cada una de las fases según Reglamentación
vigente.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 4

<!-- p. 5 -->

2.6.1 Línea de alimentación a tableros
Los conductores serán Clase 5 de Cobre y las aislaciones primarias podrán ser de PVC o
Polietileno Reticulado según convenga.
Los que transiten por bandeja, por canalizaciones subterráneas, o que su instalación permita la
formación de bolsas de agua, tendrán vaina exterior de PVC, en los restantes casos tendrán
aislación simple.
Se utilizarán para la cubierta de los conductores los colores rojo, blanco y marrón para las fases y
azul claro para el neutro, en caso de que no sea posible en algún caso, los mismos se identificarán
en sus extremos mediante tubos termocontraíbles de colores reglamentarios.

2.6.2 Líneas derivadas a equipos de instalación fija, tomacorrientes e iluminación
Los conductores a utilizar serán de cobre, Clase 5. Los que transiten por bandeja, por
canalizaciones subterráneas, o que su instalación permita la formación de bolsas de agua, tendrán
vaina exterior de PVC, en los restantes casos tendrán aislación simple.
Se utilizarán para la cubierta de los conductores los colores rojo, blanco y marrón para las fases y
azul claro para el neutro.

2.6.3 Cables de tierra.
Los conductores serán de cobre electrolítico Clase 5, aislación de PVC de color verde/amarillo.

2.7 DUCTOS PORTACABLE
Serán construidos en chapa de hierro calibre 20 galvanizadas, con tapa y tendrán las dimensiones
indicadas en los planos.

Serán fabricados en tramos rectos de longitud no inferior a 2m.

Todos los accesorios necesarios (curvas, uniones, reducciones derivaciones) serán construidos
con iguales características que los tramos rectos.

Los elementos accesorios para el soporte de las bandejas serán fabricados en hierro galvanizado o
cadmiado.

Las derivaciones desde los ductos con caños de hierro o caños flexibles se realizarán mediante
cuplas y soportes.

2.8 INTERRUPTORES
Serán de la línea modular y de alguno de los siguientes tipos: unipolares, bipolares combinación
de extremidad o combinación central y pulsadores. (Serán de la línea AVE de CONATEL, de
color blanco). Los mismos serán instalados en forma embutida en cajas de llave honda y/o en
forma aparente en cajas de llave de fundición de aluminio.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 5

<!-- p. 6 -->

2.9 TOMACORRIENTES
Serán de alguno de los siguientes tipos según se indica en los planos:
 Tomacorrientes tipo Schuko con tierra lateral y central para instalación en caja de llave
embutida.
 Tomacorriente tipo tres en línea para instalación en caja de llave embutida.

Los modulares serán de línea AVE de CONATEL de color a definir por la Dirección de Obra.

2.10 CAJAS DE PISO
Las cajas de piso a utilizar serán marca Shafel. Las mismas son construidas en chapa de hierro
galvanizada y cuentan con una capacidad para 12 módulos.

2.11 TERMINALES
Los terminales a emplear serán para compresión, de cobre estañado y adecuados a la sección del
cable en la cual se utilicen.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 6

<!-- p. 7 -->

3 PROCEDIMIENTOS CONSTRUCTIVOS

3.1 GENERALIDADES
Todos los trabajos serán realizados de acuerdo a las reglas del arte del buen construir.

3.2 CANALIZACIONES
Todas las cañerías se tenderán con las pendientes adecuadas para evitar la formación de bolsas de
agua.

Luego de instalados los caños se taparán en sus extremos para evitar que durante el desarrollo de
la obra se introduzcan porciones de material, y se dejará una guía de alambre galvanizado para
facilitar su enhebrado.

Todos los extremos de caños estarán dotados de bujes que eviten la posibilidad de que durante el
enhebrado se dañe la cubierta de los conductores.

El tendido de las canalizaciones será efectuado de acuerdo a los trazados indicados en los planos,
salvo que las características constructivas obliguen a seguir trazados distintos.

Toda duda o indefinición respecto a recorrido o ubicación de elementos deberá ser consultada
con la Dirección de Obra.

Las instalaciones subterráneas se ejecutarán utilizando el tipo de caño especificado, debiendo en
todos los casos tenderse las canalizaciones perfectamente alineadas manteniendo una pendiente
uniforme, de manera de impedir la formación de bolsas de agua.

Los tendidos bajo caminos serán protegidos con una capa de hormigón.

Todas las canalizaciones tendrán pendientes de por los menos 1% hacia las cámaras exteriores;
las mismas serán de fondo perdido con paredes de mampostería lustradas interiormente con arena
y portland. La entrada de los caños a las mismas se hará en todos los casos a no menos de 15cm
del fondo y a ras de las paredes, terminándose el empalme con las mismas de forma que no
ofrezcan aristas vivas que puedan dañar la aislación de los conductores durante el enhebrado.

No se aceptarán empalmes en el interior de los caños.

Las canalizaciones en pared serán protegidas con arena y portland 3x1.

Todas las canalizaciones aparentes serán construidas con caños de hierro galvanizado.

Las canalizaciones sobre cielorraso serán en PVC rígido excepto para el sistema de detección de
incendio y aire acondicionado.

3.3 TERMINALES DE COMPRESION
Los terminales de cable deberán ser colocados con pinza de presión mecánica o hidráulica según
el tamaño del manguito terminal. Para los conductores de Cobre se utilizarán matrices de
compresión hexagonal y para los conductores de Aluminio se utilizarán matrices de indentación
profunda a fin de barrer la capa de óxido de Aluminio de la superficie del conductor.

En los cables de Aluminio se utilizarán manguitos de compresión bimetálicos.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 7

<!-- p. 8 -->

4 DESCRIPCION DEL SISTEMA

4.1 SUMINISTRO DE ENERGIA
El suministro de energía será entregado por UTE en 400V.

La potencia a contratar a UTE, será de 90kW para el liceo y 12kW en 400V para la bomba de
incendio, para lo cual ya se han iniciado los trámites Nº 2312314755 para la Bomba de Incendio
y 3135077740 para el servicio principal de 90kW.

En base a este trámite nos han informado que ambos servicio serán alimentados desde una
Subestación de piso existe en la manzana.

4.2 TABLERO GENERAL Y DERIVADOS

4.2.1 Generalidades:
Los tableros se instalarán en forma embutida o aparente según sea el caso.

La ubicación de estos tableros se indica en los planos de planta correspondientes.

Estos tableros tendrán las siguientes características:
 Totalmente realizados en chapa de hierro.
 Contarán con frente muerto en los cuales se realizarán los calados para las levas de los
interruptores correspondientes a cada derivación.
 Contarán con puerta ciega realizada en chapa de hierro, la cual tendrá manija de cierre y
cerradura tipo Delta.
 Junto a cada interruptor se colocará un rótulo indeleble indicando a que derivación
corresponde.
 La salida de los interruptores generales serán llevadas a bloques de distribución desde los
cuales se saldrá con cable a cada uno de los interruptores.
 Para la alimentación de conjuntos de interruptores se utilizarán puentes preaislados para
100A.
 Todos los cableados serán realizados dentro de ductos ranurados marca Zoloda.
 Contarán con una bornera de conexión para el conexionado de los conductores de descarga a
tierra.
 Desde la bornera de tierra se llevará un puente de cable de cobre a un tornillo soldado al
gabinete.
El equipamiento del tablero estará de acuerdo a lo indicado en los diagramas unifilares adjuntos.
Se pondrá especial cuidado en equilibrar las cargas entre las distintas fases.

Los elementos de comando y protección a utilizar se ajustarán a lo solicitado en la Memoria
Particular del llamado.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 8

<!-- p. 9 -->

4.3 CORRECION DE ENERGIA REACTIVA.
Todas las lámparas de descarga dispondrán de elementos de corrección local de energía reactiva,
de modo que el factor de potencia individual de cada luminaria sea como mínimo 0,95.

Para la compensación del resto de las cargas se suministrará e instalará un sistema automático de
corrección del factor de potencia, el cual estará compuesto por:
 Bancos de condensadores trifásicos con resistencias de descarga.
 Regulador automático de energía reactiva.
 Contactores de potencia.

Este sistema se ubicará dentro de un gabinete metálico junto al ICP.

El banco de condensadores estará compuesto por condensadores trifásicos, uno de 5kVAr y dos
de 10 kVAr, todos en 400V 50Hz.
Estos condensadores tendrán protección interna contra sobrecorrientes y serán autorregenerables.

Las características de los condensadores serán las siguientes:
 Norma: IEC 831-1 y 2.
 Dieléctrico: Polipropileno metalizado.
 Tensión 400V.
 Frecuencia: 50 Hz.
 Pérdidas máxima: 0,5W/kVAr

El regulador automático será para 3 pasos y tendrá al menos las siguientes características:
 Sistema de corrección en base a microprocesador.
 Dará lecturas de tensión corriente y factor de potencia.
 Sobrecorriente admisible: 10In durante 1 segundo.
 Corriente de entrada: 1 A o 5 A seleccionable.
 Tensión de entrada: 230V.
 Cumplirá con las Normas: IEC 60255 e IEC 60068

La alimentación contará con los descargadores de sobretensión solicitado en la memoria
Particular del Llamado.
Los contactores a utilizar serán especiales para corrección de factor de potencia disponiendo de
resistencias limitadoras de corriente.

5 ILUMINACION INTERIOR
Las luminarias a instalar se ajustarán a lo solicitado en el llamado.
El comando de la iluminación de las circulaciones, aulas y SSHH se realizará desde paneles de
iluminación PI-01, PI-02, PI-04 en Planta Baja y PI-11 y PI-12 en Planta Alta.
Estos paneles estarán implementados mediante gabinetes de embutir de chapa con puerta, en los
cuales se colocarán las plaqueta con los módulos de corte.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 9

<!-- p. 10 -->

6 ILUMINACION EXTERIOR
La iluminación exterior se indica en el plano de planta correspondiente y las luminarias a instalar
se ajustarán a lo solicitado en el llamado.
El comando de la iluminación exterior será realizado en base a fotocélulas en base al criterio
explicitado en el proyecto del llamado.

7 SISTEMA DE DESCARGA A TIERRA
Se instalará una malla de tierra con forma de retícula, cuya ubicación se indica en el plano
L41EL08, la cual estará compuesta por conductores de cobre desnudo de 35mm² de sección
enterrados a una profundidad aproximada de 1 metro bajo el nivel del terreno.

Las uniones entre conductores y entre conductores y jabalinas se realizarán mediante soldaduras
exotérmicas.

8 SISTEMA DE PROTECCION ATMOSFERICA
El Sistema de protección atmosférica a suministrar será proyectado de modo de ofrecer una
protección de Nivel 1, conforme al anexo B de la norma NF C 17-102.

8.1 MASTIL
Se instalarán dos pararrayos, uno de ellos estará montado sobre un mástil arriostrado de 5m de
altura, que será ubicado sobre la estructura del tanque de agua y el otro sobre un mástil de 2m
sobre una de las columnas de iluminación.

8.2 CAPTOR
Los captores serán del tipo Franklin ionizante con dispositivo de cebado, construido en material
inoxidable y cumplirá con la norma francesa NF C 17-102, tanto para su diseño como para su
montaje.
Junto con cada captor se entregará la información del fabricante donde consten las
características del captor (modelo, Nº de serie, avance de cebado, etc.), los ensayos realizados y
el certificado de garantía.

8.3 BAJADAS
Se harán por cada captor dos bajadas en conductor de cobre de 50mm² en los puntos indicados.
El recorrido descendente de cada conductor deberá ser lo más recto posible, evitando ángulos
agudos de modo que el radio de curvatura sea siempre mayor que 20 cm.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 10

<!-- p. 11 -->

8.4 ATERRAMIENTO
Todo el Sistema se conectará al Sistema de Tierra General, mediante soldaduras exotérmicas
como se definieron más arriba, cada bajada directamente a una de las Puestas Artificiales de
Tierra (PAT) que conforman la malla. Cada PAT individual presentará una resistencia a tierra
inferior a 10 ohms previo a su vinculación a la puesta a tierra general.

9 SISTEMA DE CABLEADO ESTRUCTURADO

9.1 GENERALIDADES
Se instalarán las canalizaciones y registros para una red de Cableado Estructurado, la cual estará
compuesta básicamente por ductos, caños de hierro y/o PVC, cajas, etc.

Las ubicaciones, características y dimensiones de las canalizaciones para este sistema se indican
en el plano de planta correspondiente.
El enhebrado de datos no corresponde a este contrato.

10 SISTEMA PARA DETECCION DE INTRUSOS E INCENDIO

10.1 GENERALIDADES
Se instalará un sistema de detección de intrusos e incendio en base a sensores de movimiento,
teclado, sirena, detectores de humo y detectores termo-velocimétricos. La central del mismo será
instalada en el local de Dirección.

Las ubicaciones, características y dimensiones de las canalizaciones para este sistema se indican
en el plano de planta correspondiente así como los sensores a instalar en cada caso.

11 SISTEMA DE TELEFONIA

11.1 GENERALIDADES
Se instalará un sistema de telefonía el cual estará compuesto por una central telefónica y 8
teléfonos internos. La central telefónica será instalada en el local de la Dirección.

Tanto la central telefónica como los aparatos telefónicos serán homologados por ANTEL.

En cada línea de ANTEL se colocará un protector de sobretensión con las características
solicitadas.

Las ubicaciones, características y dimensiones de las canalizaciones para este sistema se indican
en el plano de planta correspondiente.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 11

<!-- p. 12 -->

12 ANEXOS

Se adjuntan los siguientes anexos:
 L30EL01 Plano de Planta de Iluminación Planta Baja.
 L35EL02 Plano de Planta de Iluminación Planta Alta.
 L36EL03 Plano de Planta de Fuerza Motriz Planta Baja.
 L37EL04 Plano de Planta de Fuerza Motriz Planta Alta.
 L38EL05 Plano de Planta de Tensiones Débiles Planta Baja.
 L39EL06 Plano de Planta de Tensiones Débiles Alta.
 L40EL07 Plano de Planta de Iluminación Exterior y Acometidas.
 L41EL08 Plano de Sistema de Puesta a Tierra y Protecciones atmosféricas.
 L42EL09 Diagramas Unifilares.
 L43EL10 Detalles Tableros.

Ing. Ind. Felipe Burgueño-Cnel. Raíz 880, Montevideo-Tel y Fax 23554493-e-mail felbur@felbur.com.uy 12
