---
type: libro
title: "166el-Rubrado-DSI NOV 2015-ACT.xls"
author: "Manuel Rodriguez"
categoria: "ANEP CODICEN"
paginas: 2
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/RESIDENTE ANTERIOR/166-DORADO-LAS PIEDRAS/166-ELECTRICA/166-ELECTRICA-LICITACION 01/166-AJUSTE NOVIEMBRE 2015/166el-Rubrado-DSI NOV 2015-ACT.pdf"
convertido: 2026-10-16
---

# 166el-Rubrado-DSI NOV 2015-ACT.xls

> Texto extraído de `ANEP CODICEN\RESIDENTE ANTERIOR\166-DORADO-LAS PIEDRAS\166-ELECTRICA\166-ELECTRICA-LICITACION 01\166-AJUSTE NOVIEMBRE 2015\166el-Rubrado-DSI NOV 2015-ACT.pdf` (2 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

DIRECCION SECTORIAL DE INFRAESTRUCTURA

COMISION DESCENTRALIZADA DE CANELONES OESTE

DATOS DEL LOCAL
TIPO Y NUMERO: ESCUELA 166

DEPARTAMENTO: CANELONES

PROGRAMA
OBJETO DE LAS OBRAS
INTALACIÓN NUEVA DE INSTALACION ELECTRICA
AYUDAS DE ALBAÑILERÍA QUE ACOMPAÑEN ESTE RUBRO, PISOS

R U B R A D O P A R A D S I

RUBRO DESCRIPCION UNIDAD CANTIDAD UNITARIO P. TOTAL

1 IMPLANTACION DE OBRA
1.1 Construcciones provisorias gl 1 23000 23000
1.2 Replanteo gl 1 12000 12000
1.3 Cartel de obra u 1 23000 23000
1.4 Solicitud de provisorio de UTE gl 1 9500 9500
1.5 Consumo de UTE u 4 2200 8800
1.6 Prevencionista u 4 5500 22000

2 MOVIMIENTO DE TIERRA - DEMOLICIONES
2.1 Excavaciones a realizar m3 30 940 28200
2.2 Aportes a realizar y compactación m3 35 620 21700
2.3 Contrapisos a levantar m2 58,8 80 4704
2.4 Desmontaje de Instalación Existente gl 1 12000 12000

3 ALBAÑILERIA

3,1 Base de fundación de Nicho hormigón ciclópeo de 1,20x0,50x0,50 m3 0,3 7000 2100
3,2 Levantamiento de Nicho de ladrillos según detalle m2 4 2300 9200

Revoques
3,3 - Exteriores reparaciones menores por amure de caños y bandejas gl 1 17000 17000
3,4 - Interiores reparaciones , por amure de caños y bandejas gl 1 17000 17000
Contrapisos armados
3,5 - Exteriores Incluye allaneados y guardas de ladrillo chorizo m2 194 900 174600
Pisos
Aberturas y rejas
3,6 Instalación de puertas CGP y Medidores incluìdo instalación u 1 10000 10000
Ayudas a subcontratos
3,7 Ayuda a instalación eléctrica gl 1 10000 10000

4 INSTALACIÓN ELÉCTRICA

4,1 TABLEROS DE POTENCIA
4,1.1 Suministro y Montaje de Tablero General gl 1 49000 49000
4,1.2 Suministro y Montaje de Tableros Secundarios (T1, T2, T3, T4) gl 1 83000 83000
4,2 COMPENSACIÓN DE ENERGÍA REACTIVA
4,2.1 Suministro y Montaje de Banco de Condensadores gl 1 19000 19000
4,3 CANALIZACIONES DE POTENCIA
4,3.1 Suministro y Montaje de Canalizaciones de Potencia m 700 440 308000
4,4 CANALIZACIONES DE ALARMAS
4,4.1 Suministro y Montaje de Canalizaciones de Alarmas con alámbre guía m 70 300 21000
4,5 CANALIZACIONES DE CORRIENTES DÉBILES
4,5.1 Suministro y Montaje de Canalizaciones de Corrientes Débiles m 90 350 31500
4,6 CONDUCTORES DE POTENCIA
4,6.1 Suministro y Montaje de Conductores de Potencia m 5500 55 302500
4,7 SISTEMA DE PUESTA A TIERRA
4,7.1 Suministro y Montaje del Sistema de P.A.T. gl 1 10000 10000
4,8 PROTECCIONES CONTRA DESCARGAS ATMOSFÉRICAS
4,8.1 PROTECCIÓN EXTERIOR
4,8.1.1 Suministro y Montaje de Protección Exterior gl 1 30000 30000
4,8.2 PROTECCIÓN INTERIOR
4,8.2.1 Suministro y Montaje de Protección Interior gl 1 30000 30000
4,9 ILUMINACIÓN
4,9.1 L1: Estanca 2x36W en centros de Aulas u 81 1050 85050
4,9.2 L2: Estanca 1x36W en brazos en depósitos u 5 950 4750
4,9.3 L3: Tortuga circular 1x26W flourescente en brazos en baños u 12 1000 12000
4,9.4 L4: Proyector lampara bajo consumo 150W exteriores u 10 4900 49000
4,9.5 LE: luz de emergencia al final de los corredores y salida del comedor/cocina u 7 1300 9100
Montaje de Luminarias u 150 1300 195000
4,10 TOMA CORRIENTES Y RJ45
4,10.1 Suministro de Toma Corrientes u 60 760 45600

<!-- p. 2 -->

4,2 Suministro de RJ45 u 10 700 7000
4,11 SISTEMA DE ACONDICIONAMIENTO TÉRMICO
4,11.1 Suministro de Calefactores u 10 1300 13000
4,11.2 Montaje de Calefactores u 10 1700 17000
4,12 SISTEMA DE TELEFONÍA
4,12.1 Sistema de Telefonía m 60 700 42000
4,13 SISTEMA DE SEGURIDAD
4,13.1 Sistema de Seguridad gl 1 146000 146000
4,14 TIMBRES
4,14.1 Timbres gl 1 10200 10200
4,15 GESTION , FIRMA Y COSTO AUMENTO DE CARGA gl 1 35000 35000
4,16 PLANOS CONFORME A OBRA gl 1 90000 90000

5 PINTURA
5.1 Retoques Interior y exterior en muros por amures de cañerías y bandejas gl 1 18000 18000
5.2 Cielorraso por amures de cañerías y bandejas gl 1 18000 18000

6 VARIOS
6.1 Fletes gl 1 9000 9000
6.2 Limpieza diaria, general y final de obra u 4 8000 32000

A MONTO de OBRAS $ 2.126.504
B IMPREVISTOS (15% sobre A) $ 318.976
C SUBTOTAL (A+B) $ 2.445.480

D IVA OBRA (22% sobre A) $ 467.831
E IVA IMPREVISTOS (22% sobre B) $ 70.175
F TOTAL IVA (D+E) $ 538.006

G MONTO IMPONIBLE (sobre A) $ 318.976
H MONTO IMPONIBLE (50% de B) $ 159.488

I LEYES SOCIALES (64,8% de G) $ 206.696
J LEYES SOCIALES (64,8% de H) $ 103.348
K TOTAL LEYES SOCIALES (I+J) $ 310.044

L MONTO TOTAL OFERTADO (C+F+K) $ 3.293.529
