---
type: libro
title: "166el-Rubrado-LICITACION.xls"
author: "Manuel Rodriguez"
categoria: "ANEP CODICEN"
paginas: 2
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/RESIDENTE ANTERIOR/166-DORADO-LAS PIEDRAS/166-ELECTRICA/166-ELECTRICA-LICITACION/166el-Rubrado-LICITACION.pdf"
convertido: 2026-10-16
---

# 166el-Rubrado-LICITACION.xls

> Texto extraído de `ANEP CODICEN\RESIDENTE ANTERIOR\166-DORADO-LAS PIEDRAS\166-ELECTRICA\166-ELECTRICA-LICITACION\166el-Rubrado-LICITACION.pdf` (2 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

DIRECCION SECTORIAL DE INFRAESTRUCTURA

COMISION DESCENTRALIZADA DE CANELONES OESTE

DATOS DEL LOCAL
TIPO Y NUMERO: ESCUELA 166

DEPARTAMENTO: CANELONES

PROGRAMA
OBJETO DE LAS OBRAS
INTALACIÓN NUEVA DE INSTALACION ELECTRICA
AYUDAS DE ALBAÑILERÍA QUE ACOMPAÑEN ESTE RUBRO, PISOS

R U B R A D O P A R A LICITACION

RUBRO DESCRIPCION UNIDAD CANTIDAD UNITARIO P. TOTAL

1 IMPLANTACION DE OBRA
1.1 Construcciones provisorias gl
1.2 Replanteo gl
1.3 Cartel de obra u
1.4 Solicitud de provisorio de UTE gl
1.5 Consumo de UTE u
1.6 Prevencionista u

2 MOVIMIENTO DE TIERRA - DEMOLICIONES
2.1 Excavaciones a realizar m3
2.2 Aportes a realizar y compactación m3
2.3 Contrapisos a levantar m2

3 ALBAÑILERIA

3,1 Base de fundación de Nicho hormigón ciclópeo de 1,20x0,50x0,50 m3
3,2 Levantamiento de Nicho de ladrillos según detalle m2

Revoques
3,3 - Exteriores reparaciones menores por amure de caños y bandejas gl
3,4 - Interiores reparaciones , por amure de caños y bandejas gl
Contrapisos armados
3,5 - Exteriores Incluye allaneados y guardas de ladrillo chorizo m2
Pisos
Aberturas y rejas
3,6 Instalación de puertas CGP y Medidores incluìdo instalación u
Ayudas a subcontratos
3,7 Ayuda a instalación eléctrica gl

4 INSTALACIÓN ELÉCTRICA

4,1 TABLEROS DE POTENCIA
4,1.1 Suministro y Montaje de Tablero General gl
4,1.2 Suministro y Montaje de Tableros Secundarios (T1, T2, T3, T4) gl
4,2 COMPENSACIÓN DE ENERGÍA REACTIVA
4,2.1 Suministro y Montaje de Banco de Condensadores gl
4,3 CANALIZACIONES DE POTENCIA
4,3.1 Suministro y Montaje de Canalizaciones de Potencia m
4,4 CANALIZACIONES DE ALARMAS
4,4.1 Suministro y Montaje de Canalizaciones de Alarmas con alámbre guía m
4,5 CANALIZACIONES DE CORRIENTES DÉBILES
4,5.1 Suministro y Montaje de Canalizaciones de Corrientes Débiles m
4,6 CONDUCTORES DE POTENCIA
4,6.1 Suministro y Montaje de Conductores de Potencia m
4,7 SISTEMA DE PUESTA A TIERRA
4,7.1 Suministro y Montaje del Sistema de P.A.T. gl
4,8 PROTECCIONES CONTRA DESCARGAS ATMOSFÉRICAS
4,8.1 PROTECCIÓN EXTERIOR
4,8.1.1 Suministro y Montaje de Protección Exterior gl
4,8.2 PROTECCIÓN INTERIOR
4,8.2.1 Suministro y Montaje de Protección Interior gl
4,9 ILUMINACIÓN
4,9.1 L1: Estanca 2x36W en centros de Aulas u
4,9.2 L2: Estanca 1x36W en brazos en depósitos u
4,9.3 L3: Tortuga circular 1x26W flourescente en brazos en baños u
4,9.4 L4: Proyector lampara bajo consumo 150W exteriores u
4,9.5 LE: luz de emergencia al final de los corredores y salida del comedor/cocina u
Montaje de Luminarias u
4,10 TOMA CORRIENTES Y RJ45
4,10.1 Suministro de Toma Corrientes u
4,2 Suministro de RJ45 u

<!-- p. 2 -->

4,11 SISTEMA DE ACONDICIONAMIENTO TÉRMICO
4,11.1 Suministro de Calefactores u
4,11.2 Montaje de Calefactores u
4,12 SISTEMA DE TELEFONÍA
4,12.1 Sistema de Telefonía m
4,13 SISTEMA DE SEGURIDAD
4,13.1 Sistema de Seguridad gl
4,14 TIMBRES
4,14.1 Timbres gl
4,15 GESTION , FIRMA Y COSTO AUMENTO DE CARGA gl
4,16 PLANOS CONFORME A OBRA gl

5 PINTURA
5.1 Retoques Interior y exterior en muros por amures de cañerías y bandejas gl
5.2 Cielorraso por amures de cañerías y bandejas gl

6 VARIOS
6.1 Fletes gl
6.2 Limpieza diaria, general y final de obra u

A MONTO de OBRAS
B IMPREVISTOS (15% sobre A)
C SUBTOTAL (A+B)

D IVA OBRA (22% sobre A)
E IVA IMPREVISTOS (22% sobre B)
F TOTAL IVA (D+E)

G MONTO IMPONIBLE (sobre A)
H MONTO IMPONIBLE (50% de B)

I LEYES SOCIALES (64,8% de G)
J LEYES SOCIALES (64,8% de H)
K TOTAL LEYES SOCIALES (I+J)

L MONTO TOTAL OFERTADO (C+F+K)
