---
type: libro
title: "166el-Rubrado.xls"
author: "Manuel Rodriguez"
categoria: "ANEP CODICEN"
paginas: 2
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/RESIDENTE ANTERIOR/166-DORADO-LAS PIEDRAS/166-ELECTRICA/166-ELECTRICA-LICITACION/166el-Rubrado.pdf"
convertido: 2026-10-16
---

# 166el-Rubrado.xls

> Texto extraído de `ANEP CODICEN\RESIDENTE ANTERIOR\166-DORADO-LAS PIEDRAS\166-ELECTRICA\166-ELECTRICA-LICITACION\166el-Rubrado.pdf` (2 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

DIRECCION SECTORIAL DE INFRAESTRUCTURA

COMISION DESCENTRALIZADA DE CANELONES OESTE

DATOS DEL LOCAL
TIPO Y NUMERO: ESCUELA 166

DEPARTAMENTO: CANELONES

PROGRAMA
OBJETO DE LAS OBRAS
INTALACIÓN NUEVA DE INSTALACION ELECTRICA
AYUDAS DE ALBAÑILERÍA QUE ACOMPAÑEN ESTE RUBRO, PISOS

R U B R A D O P A R A D S I

RUBRO DESCRIPCION UNIDAD CANTIDAD UNITARIO P. TOTAL

1 IMPLANTACION DE OBRA
1.1 Construcciones provisorias gl 1 20000 20000
1.2 Replanteo gl 1 10000 10000
1.3 Cartel de obra u 1 20000 20000
1.4 Solicitud de provisorio de UTE gl 1 8500 8500
1.5 Consumo de UTE u 3 2000 6000
1.6 Prevencionista u 3 5000 15000

2 MOVIMIENTO DE TIERRA - DEMOLICIONES
2.1 Excavaciones a realizar m3 30 838,05 25141,5
2.2 Aportes a realizar y compactación m3 35 550 19250
2.3 Contrapisos a levantar m2 58,8 70 4116

3 ALBAÑILERIA

3,1 Base de fundación de Nicho hormigón ciclópeo de 1,20x0,50x0,50 m3 0,3 6000 1800
3,2 Levantamiento de Nicho de ladrillos según detalle m2 4 2000 8000

Revoques
3,3 - Exteriores reparaciones menores por amure de caños y bandejas gl 1 15000 15000
3,4 - Interiores reparaciones , por amure de caños y bandejas gl 1 15000 15000
Contrapisos armados
3,5 - Exteriores Incluye allaneados y guardas de ladrillo chorizo m2 194 800 155200
Pisos
Aberturas y rejas
3,6 Instalación de puertas CGP y Medidores incluìdo instalación u 1 9000 9000
Ayudas a subcontratos
3,7 Ayuda a instalación eléctrica gl 1 9000 9000

4 INSTALACIÓN ELÉCTRICA

4,1 TABLEROS DE POTENCIA
4,1.1 Suministro y Montaje de Tablero General gl 1 44089 44089
4,1.2 Suministro y Montaje de Tableros Secundarios (T1, T2, T3, T4) gl 1 75541 75541
4,2 COMPENSACIÓN DE ENERGÍA REACTIVA
4,2.1 Suministro y Montaje de Banco de Condensadores gl 1 17631 17631
4,3 CANALIZACIONES DE POTENCIA
4,3.1 Suministro y Montaje de Canalizaciones de Potencia m 700 387,22 271054
4,4 CANALIZACIONES DE ALARMAS
4,4.1 Suministro y Montaje de Canalizaciones de Alarmas con alámbre guía m 70 261,3857143 18297
4,5 CANALIZACIONES DE CORRIENTES DÉBILES
4,5.1 Suministro y Montaje de Canalizaciones de Corrientes Débiles m 90 314,1111111 28270
4,6 CONDUCTORES DE POTENCIA
4,6.1 Suministro y Montaje de Conductores de Potencia m 5500 51,08963636 280993
4,7 SISTEMA DE PUESTA A TIERRA
4,7.1 Suministro y Montaje del Sistema de P.A.T. gl 1 9486 9486
4,8 PROTECCIONES CONTRA DESCARGAS ATMOSFÉRICAS
4,8.1 PROTECCIÓN EXTERIOR
4,8.1.1 Suministro y Montaje de Protección Exterior gl 1 55265 55265
4,8.2 PROTECCIÓN INTERIOR
4,8.2.1 Suministro y Montaje de Protección Interior gl 1 0
4,9 ILUMINACIÓN
4,9.1 L1: Estanca 2x36W en centros de Aulas u 81 900 72900
4,9.2 L2: Estanca 1x36W en brazos en depósitos u 5 840 4200
4,9.3 L3: Tortuga circular 1x26W flourescente en brazos en baños u 12 846 10152
4,9.4 L4: Proyector lampara bajo consumo 150W exteriores u 10 4470 44700
4,9.5 LE: luz de emergencia al final de los corredores y salida del comedor/cocina u 7 1170 8190
Montaje de Luminarias u 150 1099,006667 164851
4,10 TOMA CORRIENTES Y RJ45
4,10.1 Suministro de Toma Corrientes u 60 680,0166667 40801
4,2 Suministro de RJ45 u 10 623,5 6235

<!-- p. 2 -->

4,11 SISTEMA DE ACONDICIONAMIENTO TÉRMICO
4,11.1 Suministro de Calefactores u 10 1167,7 11677
4,11.2 Montaje de Calefactores u 10 1402,6 14026
4,12 SISTEMA DE TELEFONÍA
4,12.1 Sistema de Telefonía m 60 635,65 38139
4,13 SISTEMA DE SEGURIDAD
4,13.1 Sistema de Seguridad gl 1 140897 140897
4,14 TIMBRES
4,14.1 Timbres gl 1 9539 9539
4,15 GESTION , FIRMA Y COSTO AUMENTO DE CARGA gl 1 30000 30000
4,16 PLANOS CONFORME A OBRA gl 1 90000 90000

5 PINTURA
5.1 Retoques Interior y exterior en muros por amures de cañerías y bandejas gl 1 15000 15000
5.2 Cielorraso por amures de cañerías y bandejas gl 1 15000 15000

6 VARIOS
6.1 Fletes gl 1 8000 8000
6.2 Limpieza diaria, general y final de obra u 3 6000 18000

A MONTO de OBRAS $ 1.883.941
B IMPREVISTOS (15% sobre A) $ 282.591
C SUBTOTAL (A+B) $ 2.166.532

D IVA OBRA (22% sobre A) $ 414.467
E IVA IMPREVISTOS (22% sobre B) $ 62.170
F TOTAL IVA (D+E) $ 476.637

G MONTO IMPONIBLE (sobre A) $ 282.591
H MONTO IMPONIBLE (50% de B) $ 141.296

I LEYES SOCIALES (64,8% de G) $ 183.119
J LEYES SOCIALES (64,8% de H) $ 91.560
K TOTAL LEYES SOCIALES (I+J) $ 274.679

L MONTO TOTAL OFERTADO (C+F+K) $ 2.917.847
