---
type: libro
title: "177 EL-Memoria Constructiva Particular"
author: "Manuel Rodriguez"
categoria: "ANEP CODICEN"
paginas: 5
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/RESIDENTE ANTERIOR/177-ESCUELA/177-ELECTRICA-LICITACION/177-ELECTRICA ORIGINALES/177-AJUSTE NOV-2015/177 EL-Memoria Constructiva Particular.pdf"
convertido: 2026-10-16
---

# 177 EL-Memoria Constructiva Particular

> Texto extraído de `ANEP CODICEN\RESIDENTE ANTERIOR\177-ESCUELA\177-ELECTRICA-LICITACION\177-ELECTRICA ORIGINALES\177-AJUSTE NOV-2015\177 EL-Memoria Constructiva Particular.pdf` (5 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

MEMORIA CONSTRUCTIVA PARTICULAR Arq. Manuel Rodrìguez

CODICEN
DIRECCION SECTORIAL DE INFRAESTRUCTURA
COMISION DESCENTRALIZADA DE CANELONES OESTE

MEMORIA CONSTRUCTIVA PARTICULAR

LOCAL: ESCUELA 177
UBICACIÓN: CALLE JUAN GUARDADO S/N

CIUDAD: VISTA LINDA- PROGRESO
DEPARTAMENTO: CANELONES
PADRON N°: ……………….

1/
ESCUELA 177
VISTA LINDA PROGRESO

<!-- p. 2 -->

MEMORIA CONSTRUCTIVA PARTICULAR Arq. Manuel Rodrìguez

Febrero 2015

OBJETO DE LAS OBRAS:

INTALACIÓN NUEVA DE ACONDICIONAMIENTO ELECTRICO LUMINICO Y
CORRIENTES DÈBILES
AYUDAS DE ALBAÑILERÍA QUE ACOMPAÑAN ESTE RUBRO

GENERALIDADES

Comprenden la finalización de la obra en forma completa de acuerdo a estos recaudos,
incluyendo todos los detalles y trabajos que sin estar concretamente especificados en los
mismos sean de rigor para dar completa terminación a la obra contratada. La Empresa
Contratista hace suyo el proyecto, asumiendo la responsabilidad del mismo y obligándose a
entregar la obra terminada con arreglo a su fin por el monto cotizado y en cumplimiento de las
Ordenanzas o Reglamentaciones Nacionales, Municipales departamentales (o mas completa
de Montevideo), OSE, UTE, BPS, ANTEL, GAS, MTSS y Ley n° 18.651 de accesibilidad (UNIT
200:2013 Edición 2014-02-28 vigentes que correspondan aplicar, realizando sus tramitaciones
correspondientes según el tipo de intervención a realizar o realizada que las requiera.

Serán contempladas todas las disposiciones de seguridad e higiene en obra del Ministerio de
Trabajo y Seguridad Social (en adelante MTSS) vigentes.

Los trabajos se realizarán a entera satisfacción de la Supervisión de Obra, pudiendo ordenar
rehacer cualquier trabajo que considere mal ejecutado o que no cuente con la autorización
correspondiente, sin que esto otorgue derecho a la Empresa Contratista a reclamación alguna.

El contratista se responsabilizará por los daños y perjuicios a las instalaciones existentes o a
terceros que puedan producirse por causa de las obras.

Para todo tipo de material y/o terminación, se podrá solicitar al contratista que proporcione
muestras para su elección, previo a la realización de los trabajos.

La obra no se considerará terminada y no tendrá Recepción Provisoria hasta tanto no sea
aprobada por el Supervisor de las mismas.

Al finalizar los trabajos, la obra será entregada en perfecto estado de limpieza, se retirarán todos
los escombros y residuos resultantes de la obra. La Empresa Contratista deberá mantener limpio y
ordenado el sitio y demás áreas afectadas a la obra.

Se sugiere visitar el lugar para realizar las ofertas con total conocimiento del mismo y el
alcance de las obras a ejecutar no aceptándose el desconocimiento como argumento para
futuras variaciones en los costos.

Documentación de Referencia

En todo lo que resulte aplicable, o en caso de controversia regirán:
\- Memoria Constructiva General para Ejecución de Obras de ANEP.
\- Pliego de Condiciones para Ejecución de obras de ANEP – CODICEN.
\- Memoria Constructiva General para Ejecución de Obras Publicas MTOP.

2/
ESCUELA 177
VISTA LINDA PROGRESO

<!-- p. 3 -->

MEMORIA CONSTRUCTIVA PARTICULAR Arq. Manuel Rodrìguez

TRABAJOS A COTIZAR:

\1. Implantación de obra
\2. Movimiento de tierra – Demoliciones
\3. Estructura-Hormigones.
\4. Albañilería
\5. Instalación Eléctrica: provisorios y ayudas. Nueva Instalación según Memoria Anexa del
Ing. Pablo Núñez.
\6. Pintura

\1. IMPLANTACIÓN DE OBRA

1.1 – Construcciones provisorias
El Contratista deberá realizar todas las construcciones exigidas por el MTSS como son: oficina,
baños, duchas, vestuarios, comedor, depósitos y demás locales al servicio de la obra que sean
necesarios de acuerdo a la Ley nº 19.196 de fecha 25/3/2014 de Seguridad y Salud vigente del
MTSS. Se podrá acordar con la dirección del centro educativo el uso de alguno de sus locales
para estos fines, para lo cual se deberá presentar una solicitud de autorización escrita con la
identificación de los locales a ceder y las funciones que van a cumplir, tomando las medidas de
seguridad correspondientes, la que deberá ser firmada por la Dirección del local.
Las instalaciones provisorias serán totalmente desmontables, siendo retiradas en su totalidad una
vez finalizadas las obras.

1.2 – Replanteo
1.2.1 Replanteo de cañerías
Antes de comenzar el zanjeado para el tendido de las instalaciones eléctricas se realizará el
replanteo completo de sus recorridos de acuerdo a las láminas de instalación eléctrica y la
Planta de albañilería donde el Contratista se guiará por los sectores de pavimentos que se
solicitan remover.

1.3 – Barreras, vallados y andamios Se deberán realizar todas aquellas barreras, vallados e
instalación de andamios provisorios necesarios según se indica en la Memoria Constructiva
General y en un todo de acuerdo con las Ordenanzas Municipales y nacionales vigentes del
MTSS. De realizarse la obra en período escolar se deberán limitar las zonas de zanjeado
mediante barreras de 1,50m de altura que podrán realizarse en chapones usb armados
mediante estructuras de puntales de eucaliptus o tablas de obra, o malla electrosoldada
y tejido sombra.

1.4 – Cartel de obra
El contratista suministrará el cartel de obra y lo colocará en un sitio bien visible indicado por la
Supervisión de Obra con las medidas y diseño detallados en recaudos gráficos.

1.5 – Solicitud de Provisorio de UTE
Para todas las obras a ejecutar será obligatorio y a cargo de la Empresa Contratista solicitar
Provisorio de Obra prohibiéndose la utilización del servicio existente.

1.6 – Consumo de UTE
El consumo de energía será de responsabilidad y cargo de la Empresa Contratista.

1.7 – Prevencionista. Por ser una obra que deberá contar con más de 5 operarios deberá
contar con Técnico Prevencionista.

3/
ESCUELA 177
VISTA LINDA PROGRESO

<!-- p. 4 -->

MEMORIA CONSTRUCTIVA PARTICULAR Arq. Manuel Rodrìguez

\2. MOVIMIENTOS DE TIERRA – DEMOLICIONES

2.1 – Excavaciones a realizar

2.1 Excavaciones para instalación eléctrica
Se ejecutarán las excavaciones para las instalaciones eléctricas luego de realizado el replanteo
de los tendidos de las mismas en un todo de acuerdo con las láminas de eléctrica. Se deberán
realizar las excavaciones teniendo precaución con las interferencias con las Instalaciones
sanitarias de la Escuela.

2.2 - Aportes, compactación y nivelación
Se realizarán los movimientos de tierra y los rellenos correspondientes considerando los NPT
que se indican en planos y en esta memoria. Una vez limpia toda el área, y libre de materia
vegetal, se realizará la correcta compactación del suelo resultante.
Indicación del NPTI y los otros niveles que resulten de los trabajos realizados, según se indica
en gráficos. Como es un trabajo de reinstalación de la Infraestructura eléctrica, todos los
niveles deberán quedar con acordmiento a los originales, salvo otra indicación de los
planos o indicación en contrario que introduzca el Supervisor en beneficio de la obra.

2.3 – Aporte y nivelación de tierra para césped. Los terraplanes de césped resultantes
deberán tener una pendiente no mayor a 34 grados para evitar erosionado.

2.4 – Demoliciones y retiros a realizar

2.5- Demolición de muros

Los materiales que se retiren sean muros o escombros de los contrapisos picados, deberán ser
correctamente acopiados hasta su pronto retiro de obra, sin presumir riesgos para los usuarios
del edificio hasta ser retirados del sitio. No podrán permanecer in situ durante el transcurso de
la obra, deberán ir retirándose a medida que se vayan almacenando y en caso de que sean
reutilizables el Supervisor de Obras previo inventariado indicará el destino final de los mismos,
cuyo traslado será de cargo de la Empresa Contratista.

2.6 – Picado de revoques y/o revestimientos
Se realizarán los pases necesarios para el atravesamiento de cañerías aparentes y bandejas
de eléctrica, debiéndose sellar bien dichos pases con arena y Pórtland con hidrófugo. Las
picadas o taladreadas deberán hacerse desde el exterior hacia arriba para evitar el pasaje de
humedad.

2.7 – Contrapisos a levantar: Los indicados en la Lámina A2, para todas las canalizaciones
eléctricas.

2.8 – Pavimento a retirar.
Los indicados en la Lámina A2, para todas las canalizaciones eléctricas.

\3. ESTRUCTURA – HORMIGONES

3.1– Contrapisos, rampas y veredas de hormigón armado
En todos los cortes para cañerías, se rellenarán las zanjas con arena sucia regándola en
sus primeras capas de protección de los caños. Veinte cms por encima de los caños se
aportará balastro en capas de 10 cms apisonándolo mediante apisonado mecánico.
Los contrapisos se realizarán mediante un Hormigón C200 y malla electrosoldada C42 de
4,2 mm de espesor cada 15 cms. La armadura se empalmará con la armadura existente
de contrapisos anteriores en 20cms de ancho.
Si hubiera que realizar contrapisos interiores, se colocará sobre el balastro compactado
un nylon de 120 micrones solapado antes del vertido del hormigón.

4/
ESCUELA 177
VISTA LINDA PROGRESO

<!-- p. 5 -->

MEMORIA CONSTRUCTIVA PARTICULAR Arq. Manuel Rodrìguez

3.2 - Junta de trabajo y/o de dilatación.
En algunos pavimentos exteriores, según plano A2, se realizan paños con juntas
marcadas cortando el contrapiso de hormigón según lo indicado en los planos.

\4. ALBAÑILERÍA

4.1 - Muros y tabiques
Se realizará solamente el muro del nicho de CGP y medidores eléctricos. Se realizará
sobre zapata de hormigón ciclópeo de 1,20x0,50x0,50 se levantará con ladrillos de
campo de primera calidad. Se amurarán las tapas de CGP y del medidor detallada en L09

4.2 - Revoques
Son todas las reparaciones de las picadas para cañerìas nuevas. Será en 2 capas, se
deberá lograr una perfecta continuidad con los planos originales.

4.3 - Pisos
Según las terminaciones indicadas en los planos.
Los hormigones serán allaneados mecánicamente mediante “helicóptero” al disco,
menos liso que a la llana. Se marcará y cortará el hormigón mediante disco diamantado
cada 20m2 o lo indicado en planos a modo de junta de dilatación.

4.4 Ayudas a subcontratos

4.4.1 – El cometido de esta Licitación es globalmente la reconstrucción de las
instalaciones nuevas desarrolladas para este Centro. Por estas ayudas quedan
comprendidas las logísticas de obra de una Empresa Contratista general a una posible
subcontratada para los trabajos eléctricos.

\5. INSTALACION ELECTRICA
Va en Memoria específica del asesor Eléctrico Ing. Pablo Nuñez que es Anexa a esta
Memoria de ayudas de albañilería.

\6. PINTURA
Según las indicaciones de terminaciones de los indicadas en el plano.

\- Interior y cielorrasos dentro de todos los ambientes que se trabaje, como reparación
logrando la mejor continuidad posible con las superficies existentes. Con pintura
cielorrasos antihongo, los muros son sobre las mezclas finas de las reparaciones
realizadas.
\- Esmalte en hierro. Se deberán pintar con fondo tipo Cromox de Inca y 3 manos de
esmalte sintético semibrillo color grafito oscuro con rodillos finos logrando superficies
lo más lisas posible.

Arq. Manuel Rodriguez
Residente Metropolitano

5/
ESCUELA 177
VISTA LINDA PROGRESO
