---
type: libro
title: "177EL-Rubrado-LICITACION-NOV 2015.xls"
author: "Manuel Rodriguez"
categoria: "ANEP CODICEN"
paginas: 2
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/RESIDENTE ANTERIOR/177-ESCUELA/177-ELECTRICA-LICITACION/177-ELECTRICA ORIGINALES/177-AJUSTE NOV-2015/177EL-Rubrado-LICITACION-NOV 2015.pdf"
convertido: 2026-10-16
---

# 177EL-Rubrado-LICITACION-NOV 2015.xls

> Texto extraído de `ANEP CODICEN\RESIDENTE ANTERIOR\177-ESCUELA\177-ELECTRICA-LICITACION\177-ELECTRICA ORIGINALES\177-AJUSTE NOV-2015\177EL-Rubrado-LICITACION-NOV 2015.pdf` (2 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

DIRECCION SECTORIAL DE INFRAESTRUCTURA

COMISION DESCENTRALIZADA DE CANELONES OESTE

DATOS DEL LOCAL
TIPO Y NUMERO: ESCUELA 177

DEPARTAMENTO: CANELONES

PROGRAMA
OBJETO DE LAS OBRAS
INTALACIÓN NUEVA DE INSTALACION ELECTRICA
AYUDAS DE ALBAÑILERÍA QUE ACOMPAÑEN ESTE RUBRO, PISOS

R U B R A D O P A R A LICITACION

RUBRO DESCRIPCION UNIDAD CANTIDAD UNITARIO P. TOTAL

1 IMPLANTACION DE OBRA
1.1 Construcciones provisorias gl 1 $0 $0
1.2 Replanteo gl 1 $0 $0
1.3 Cartel de obra u 1 $0 $0
1.4 Solicitud de provisorio de UTE gl 1 $0 $0
1.5 Consumo de UTE u 3 $0 $0
1.6 Prevencionista u 3 $0 $0

2 MOVIMIENTO DE TIERRA - DEMOLICIONES
2.1 Excavaciones a realizar m3 17 $0 $0
2.2 Aportes a realizar y compactación m3 20,4 $0 $0
2.3 Contrapisos a levantar m2 16 $0 $0
2.4 Desmontaje de Instalación Existente gl 1 $0 $0

3 ALBAÑILERIA

3,1 Base de fundación de Nicho hormigón ciclópeo de 1,20x0,50x0,50 m3 0,3 $0 $0
3,2 Levantamiento de Nicho de ladrillos según detalle u 1 $0 $0
$0 $0
Revoques $0 $0
3,3 - Exteriores reparaciones menores por amure de caños y bandejas gl 1 $0 $0
3,4 - Interiores reparaciones , por amure de caños y bandejas gl 1 $0 $0
Contrapisos armados $0 $0
3,5 - Exteriores Incluye allaneados m2 40 $0 $0
Pisos $0 $0
Aberturas y rejas $0 $0
3,6 Instalación de puertas CGP y Medidores incluìdo instalación u 1 $0 $0
Ayudas a subcontratos $0 $0
3,7 Ayuda a instalación eléctrica gl 1 $0 $0

4 INSTALACIÓN ELÉCTRICA

4,1 TABLEROS DE POTENCIA
4,1.1 Suministro y Montaje de Tablero General gl 1 $0 $0
4,1.2 Suministro y Montaje de Tableros Secundarios (T1, T2, T3, T4) gl 1 $0 $0
4,2 COMPENSACIÓN DE ENERGÍA REACTIVA $0 $0
4,2.1 Suministro y Montaje de Banco de Condensadores gl 1 $0 $0
4,3 CANALIZACIONES DE POTENCIA $0 $0
4,3.1 Suministro y Montaje de Canalizaciones de Potencia m 40 $0 $0
4,3.2 Suministro y Montaje de Cámaras registro para Canalizaciones de Potencia u 10 $0 $0
Canalizaciones de potencia por bandejas galvanizadas con cajas y piezas de conexión u 606 $0 $0
4,4 CANALIZACIONES DE ALARMAS $0 $0
4,4.1 Suministro y Montaje de Canalizaciones de Alarmas con alámbre guía m 40 $0 $0
4,5 CANALIZACIONES DE CORRIENTES DÉBILES $0 $0
4,5.1 Suministro y Montaje de Canalizaciones de Corrientes Débiles m 40 $0 $0
4,6 CONDUCTORES DE POTENCIA $0 $0
4,6.1 Suministro y Montaje de Conductores de Potencia m 1935 $0 $0
4,7 SISTEMA DE PUESTA A TIERRA $0 $0
4,7.1 Suministro y Montaje del Sistema de P.A.T. gl 1 $0 $0
4,8 PROTECCIONES CONTRA DESCARGAS ATMOSFÉRICAS $0 $0
4,8.1 PROTECCIÓN EXTERIOR $0 $0
4,8.1.1 Suministro y Montaje de Protección Exterior gl 1 $0 $0
4,8.2 PROTECCIÓN INTERIOR $0 $0
4,8.2.1 Suministro y Montaje de Protección Interior INCLUIDA EN PROTECCIÓN EXTERIOR gl 1 $0 $0
4,9 ILUMINACIÓN $0 $0
4,9.1 Suministro de Luminarias u 80 $0 $0
4,9.2 Montaje de Luminarias u 80 $0 $0
4,10 TOMA CORRIENTES Y RJ45 $0 $0
4,10.1 Suministro de Toma Corrientes u 60 $0 $0
4,2 Suministro de RJ45 u 10 $0 $0
4,11 SISTEMA DE ACONDICIONAMIENTO TÉRMICO $0 $0
4,11.1 Suministro de Calefactores u 10 $0 $0
4,11.2 Montaje de Calefactores u 10 $0 $0
4,12 SISTEMA DE TELEFONÍA $0 $0

<!-- p. 2 -->

4,12.1 Sistema de Telefonía m 60 $0 $0
4,13 SISTEMA DE SEGURIDAD $0 $0
4,13.1 Sistema de Seguridad gl 1 $0 $0
4,14 TIMBRES $0 $0
4,14.1 Timbres gl 1 $0 $0

5 PINTURA
5.1 Retoques Interior y exterior en muros por amures de cañerías y bandejas gl 1 $0 $0
5.2 Cielorraso por amures de cañerías y bandejas gl 1 $0 $0

6 VARIOS
6.1 Fletes (ver si corresponde por la complejidad de la obra y los materiales a trasladar) gl 1 $0 $0
6.2 Limpieza diaria, general y final de obra u 3 $0 $0
