---
type: libro
title: "Memoria General Instalaciones Electrica - ANEP"
author: "ANEP-CODICEN"
categoria: "ANEP CODICEN"
paginas: 16
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/ANEP CODICEN/RESIDENTE ANTERIOR/198-ESCUELA ESPECIAL/Proyecto Esc 198 Pando/Proy ejecutivo/memorias/Memoria General Instalaciones Electrica - ANEP.pdf"
convertido: 2026-10-16
---

# Memoria General Instalaciones Electrica - ANEP

> Texto extraído de `ANEP CODICEN\RESIDENTE ANTERIOR\198-ESCUELA ESPECIAL\Proyecto Esc 198 Pando\Proy ejecutivo\memorias\Memoria General Instalaciones Electrica - ANEP.pdf` (16 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos

MEMORIA GENERAL DE
INSTALACIONES ELÉCTRICAS

Para todo lo que no esté explícitamente indicado en esta memoria, rige lo indicado en la Memoria
Constructiva General para Ejecución de Obras de ANEP, Pliego de Condiciones y Memoria Constructiva
Particular de Arquitectura, la referencia a todos éstos textos, en adelante se mencionará como MCGA.
Se hace referencia a los textos mencionados por lo que la comprensión de la siguiente memoria se
concluye dando lectura a todos ellos.

1 GENERALIDADES

1.1 DIRECTOR DE OBRA / DIRECTOR: Se refiere a la persona que por su capacidad asume la
responsabilidad técnica por la calidad y seguridad de todas las obras a ser realizadas
1.2 SUPERVISOR DE OBRA / SUPERVISOR: Se refiere a la persona que por su capacidad asume
la responsabilidad por todos aquellos sistemas, elementos y materiales utilizados así como la
verificación de la calidad del producto y su correcta instalación durante los procesos de obra,
deberá mantener estrecho vínculo con la Dirección de Obra.

1.3 PERMISO: Es la autorización con carácter precaria y revocable, que UTE podrá conceder a una
Empresa durante la vigencia del presente reglamento (1), para efectuar instalaciones en edificios o
predios públicos o privados.

1.4 FIRMA INSTALADORA: Se entiende por tal la persona física o jurídica que cuenta con uno o
varios técnicos capacitados, a su servicio exclusivo, para ejecutar instalaciones eléctricas en
edificios o predios públicos o privados, y con él o los cuales comparte en forma solidaria la
responsabilidad civil y penal sobre la totalidad de los servicios sobre los que opera.

1.5 TÉCNICO INSTALADOR: Se define como tal a la persona que por su capacidad, acredita
fehacientemente ante UTE, asume la responsabilidad técnica por la calidad y seguridad de las
instalaciones eléctricas conjuntamente con la Firma Instaladora. Formaliza los recaudos
presentados por ANEP-CODICEN para la confección de todos los planos y planillas definitivos
del Proyecto Ejecutado.

1.6 FIRMA ESPECIALIZADA: Encargada de la realización de todos los trabajos concernientes al
suministro y montaje de todo el Sistema de Pararrayos. Las responsabilidades civiles y penales
por el Proyecto e Instalación serán del Ingeniero Electricista firmante.

1.7 MANUAL DE USO: Se confeccionará un Manual de Uso en tamaño A4 de la Instalación
Eléctrica y elementos asociados, con esquemas explicativos en vocabulario sencillo y de fácil
comprensión. En aquellos casos que no sea posible tal implementación se remitirá al índice o
figura correspondiente dónde este la palabra técnica empleada y la descripción de su significado.

1.8 TÉRMINOS TECNICOS: Según se define en las reglamentaciones vigentes de UTE, ANTEL, y
demás normas invocadas.

(1) Reglamento de Baja Tensión de UTE.

2 REGLAMENTOS

Serán de aplicación las Normas y reglamentos vigentes en la materia. En particular se tendrán en
cuenta, en lo que sea aplicable:

2.1 Memoria descriptiva particular.

2.2 Reglamento de Baja Tensión, para ejecución de Instalaciones Eléctricas de UTE.

2.3 Norma de Instalaciones de UTE.

2.4 Resoluciones de la Unidad Reguladora de Energía y Agua (URSEA)

2.5 Reglamento de ANTEL.

2.6 Ministerio de trabajo y Seguridad Social, Decreto 89/995 de fecha 16/05/2001.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.1

<!-- p. 2 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
2.7 Reglamento y directivas del Banco de Seguros del Estado.

2.8 Directivas de la Dirección Nacional de Bomberos, Decreto 333/2000 de fecha 21/11/2000.

2.9 Directivas de la Jefatura de Policía y Ministerio del Interior.

2.10 Ordenanzas particulares de la Intendencia Municipal Departamental correspondiente.

2.11 Normas UNE 21186 (España) - pararrayos.

2.12 Normas NF C 17-102 (Francia) – pararrayos.

2.13 Directivas de la DINATEN (Dirección Nacional de Tecnologías Nucleares)- puntas radiactivas.

3 GESTIONES
3.1 La instalación eléctrica deberá ser admitida por UTE y demás organismos competentes
previamente a la finalización del contrato del Contratista.

3.2 En caso de que existan divergencias entre los planos y memoria formulados por ANEP y las
Reglamentaciones de UTE u otros organismos competentes, el Técnico Instalador deberá
notificar dichas divergencias dentro de los plazos estipulados en los pliegos de condiciones.

3.3 Una vez en obra la SUPERVISIÓN estimará el alcance de los cambios, los describirá en planos
y dejará por escrito en el Diario de Obra los cambios, asumiendo la total responsabilidad sobre
las decisiones que tome.

3.4 De presentarse la imposibilidad de realizar cualquiera de las tareas durante el transcurso de la
Obra el Contratista está comprometido a notificar con la debida antelación a la SUPERVISIÓN
para que ésta pueda salvarlas sin que se provoquen demoras en los trabajos.

4 ALCANCE DEL CONTRATO
4.1 Suministro, instalación completa y ensayo final satisfactorio de todos los equipos, materiales y
accesorios, detalles, memoria particular y todos los anexos (planillas) de modo tal que se
entreguen listos para funcionar, quedando la obra prolijamente terminada, y en un todo de
acuerdo con estos recaudos. Esto incluye la instalación eléctrica y los sistemas complementarios
especificados en pliegos.

4.2 Conexión de todos los receptores, sean estos suministrados por el Contratista o por la Institución
Propietaria.

4.3 Elaboración del Proyecto Ejecutivo en base en los lineamientos expresados en el Proyecto
Básico que integran los recaudos presentados por ANEP-CODICEN, así como todos los tramites
necesarios ante UTE y todo otro Organismo o Ente que lo requiera.

4.4 Tramitación y Trabajos relativos al eventual cambio de sitio o retiro provisorio o definitivo de
líneas, cajas, o cámaras pertenecientes a UTE, ANTEL u otros servicios prestados por
Instituciones Públicas o Privadas sobre veredas o fachadas del edificio, estén especificados o
surjan durante el desarrollo de la obra.

4.5 Pararrayos: sin excepción, el Contratista a través de una Empresa Especializada deberá proyectar
y proveer un sistema de protección contra el rayo (SPCR) de acuerdo con lo indicado en el
apartado correspondiente.

4.6 Provisorio de Obra el Contratista asumirá la responsabilidad, garantía, y todos los costos
resultantes de la contratación, montaje y consumos de energía.

4.7 Pago de todos los costos de energía reactiva del Servicio que UTE pudiera facturar por fallas de
Corrección del Sistema Correctivo.

5 FIRMAS INSTALADORAS Y PERSONAL

5.1 Todos los trabajos serán ejecutados por una Firma Instaladora, Privada, Estatal o Municipal,
titular de un PERMISO VIGENTE, respaldada técnicamente por un Ingeniero (Cat. A o B) o Técnico
Electricista (Cat. C) registrado en UTE, el cual actuará a la vez como Representante Técnico de la
misma a los efectos de este suministro.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.2

<!-- p. 3 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
5.2 En ningún caso la Firma se verá relevada de su responsabilidad directa sobre la totalidad de las
instalaciones y elementos suministrados.

5.3 Se exigirá experiencia previa en obras similares ya ejecutadas debiendo presentar un listado de
obras representativas, ejecutadas por la Firma.

5.4 En su carácter de personas idóneas y especializadas en la materia, tanto la Empresa Instaladora
como su Representante Técnico están obligados a prestar asesoramiento durante el desarrollo de
las obras y a formular las observaciones o sugerencias que se estimen convenientes para mejorar
el proyecto, las cuales serán debidamente tenidas en cuenta y de ser el caso, autorizadas por la
SUPERVISIÓN.

5.5 Todo el personal actuante contará con la calificación que las tareas demanden.

5.6 Estarán en relación de dependencia directa con la Firma Instaladora, no admitiéndose la sub-
contratación de terceros ajenos a la misma.

6 MANO DE OBRA
6.1 El Contratista o Subcontratista aportara la mano de obra necesaria para realizar la instalación
eléctrica, con la adecuada artesanía y calificación que los trabajos exijan.

6.2 Deberá tenerse presente que la seguridad de las instalaciones es imperiosa. Todos los trabajos
deberán ser ejecutados de acuerdo con las reglas del arte, presentando, un aspecto prolijo y
mecánicamente resistente.

7 MODELOS Y MARCAS COMERCIALES

Cuando se citan imágenes, modelos y marcas comerciales en forma individual es al solo efecto
de fijar normas de construcción o formas deseables, no implicando compromiso de adoptar
dichas marcas, pero se aplicará el concepto de “similar” o superior calidad y performance.

Cuando se citan conjuntos (canastas) de modelos y marcas comerciales, se debe optar por uno y
solo un elemento del conjunto.

8 PROPUESTA
8.1 La misma se formulará de acuerdo con todas las disposiciones contenidas en los presentes
recaudos, y en especial se tendrá en cuenta lo indicado en los apartados Fase I – INICIO, Fase II
DESARROLLO y Fase III – FINALIZACIÓN.

8.2 Además de los requisitos indicados en el Pliego de Condiciones, se exigirá que la oferta presente
la siguiente información:

8.2.1 Listado de obras similares ejecutadas por las Firma Instaladora oferente o firma/s
propuesta/s por el oferente (caso de Empresa Constructora).

8.2.2 Detalle de marcas y modelos de todos los materiales ofertados (detalle que será cotejado
con el que el Contratista presentará en la Fase III.- FINALIZACIÓN – (“comprobación
formal”).

8.2.3 Información del fabricante y procedencia (datos, fotos, folletos técnicos), de todos los
receptores y puntas captoras del sistema de pararrayos, que se cotejarán con la
comprobación formal.

8.2.4 Listado de rubros confeccionado según lo requerido.
9 FASE I.- INICIO

9.1 PLANOS Y TRÁMITES ANTE UTE

9.1.1 Se solicitara la carga total indicada en Esquema Unifilar, Planos y/o Memoria.

9.1.2 Se realizarán las solicitudes y las obras de enlace o acometida de las instalaciones
interiores de manera que al terminar las obras, se logre la conexión inmediata.

9.1.3 Antes de dar comienzo a los trabajos, la Firma debe tener abierta la Carpeta Estimativa
para la instalación eléctrica trazada, confirmados los trabajos con UTE y Tensión de
Suministro.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.3

<!-- p. 4 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
9.1.4 Comenzados los trabajos solicitará inmediatamente con el representante de ANEP
ante UTE el Suministro Definitivo para ser valoradas las obras mediante la
Comunicación de Presupuesto.

9.1.5 Una vez valoradas las Obras a ser realizadas por UTE, comunicará al apoderado de
ANEP el pago de las mismas.

9.1.6 Aunque se hubieran realizado consultas en el ámbito técnico para coordinar la futura
alimentación y suministro de energía eléctrica de la red de UTE, estas condiciones
pueden eventualmente variar a lo largo del proceso de licitación y adjudicación de la
obra. Es requisito por lo tanto que antes de comenzar la etapa de construcción de los
locales de Sub-estación u otras obras de acometida o enlace, las dimensiones y
necesidades ya definidas sean ratificadas por la Firma actuante frente al mencionado
organismo.

9.1.7 El Instalador actuante será responsable del fiel cumplimiento de las disposiciones de
UTE, como de las tramitaciones, solicitud de servicio, aumentos de carga, pedidos de
inspecciones y todo trámite exigido por la normativa vigente o determinado por el
proceso de comprobación formal, hasta finalizadas las instalaciones interiores y obras
de enlace.

9.1.8 La confección de planos, planillas y demás detalles para someterlos a su aprobación
deberán ser formulados por el Instalador actuante, de acuerdo con estos recaudos y las
instrucciones de la SUPERVISION, así como las copias que puedan exigirse, ya sea por
UTE o la ANEP.

9.1.9 Serán de cargo del Contratista todos los gastos generados por estas tareas, así como
eventuales multas o atrasos por incumplimiento o error en tales obligaciones. El
propietario no reconocerá gasto o imprevisto alguno por estos conceptos, limitándose al
pago de la suma del Presupuesto valorado por UTE.

9.2 PROVISORIO DE OBRA
9.2.1 Todos los receptores que se utilicen para la ejecución de la obra, serán alimentados por
un suministro eléctrico solicitado exclusivamente como PROVISORIO DE OBRA,
prohibiéndose la utilización, si lo hubiere, del servicio existente.

9.2.2 Es obligación la contratación del suministro acorde con las cargas a ser utilizadas
durante el proceso de obra.

9.2.3 Serán de cargo del Contratista los trámites, alquileres, garantías, y el pago a UTE de los
consumos correspondientes a dicho servicio.

9.2.4 Suministrará los materiales, montaje y será responsable de su correspondiente
mantenimiento, durante todo el proceso de obra.

9.2.5 El servicio deberá cumplir con lo indicado por el Decreto 179/01 del MTSS “Riesgo
Eléctrico”, Anexos I – II – III y IV, Art. 4 y especificaciones de la MEMORIA
PARTICULAR.

9.2.6 Finalizados los trabajos, será responsabilidad del Contratista la supresión de este
servicio, retiro de líneas provisorias, equipo de medida y el desmontaje de gabinetes.

10 FASE II.- DESARROLLO

10.1 COORDINACIÓN Y AYUDAS ENTRE SUBCONTRATOS

10.1.1 Compete al Contratista asegurar la coordinación y las ayudas entre los distintos
subcontratos a fin de optimizar el desarrollo de las obras, y el cumplimiento de los
plazos.

10.2 DISPOSICIONES TÉCNICO-ADMINISTRATIVAS

10.2.1 Las obras se deben realizar estrictamente de acuerdo con los recaudos entregados, y las
indicaciones que formule la SUPERVISION durante la ejecución de las mismas.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.4

<!-- p. 5 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
10.2.2 Los trabajos se realizarán a entera satisfacción de dicha SUPERVISION, la que podrá
ordenar rehacer cualquier trabajo que considere mal ejecutado y no ajustado a los
términos de las especificaciones, sin que esto de derecho al Contratista a reclamación
alguna.

10.2.3 Para los trabajos que no estén especificados en los recaudos o en los planos, la Empresa
solicitara, con plazo suficiente, detalle de los mismos, proponiendo a su vez soluciones a
consideración de la SUPERVISION.

10.2.4 Se deberán conectar todos los receptores dejándolos listos para funcionar, utilizando
conductores de sección igual o mayor que la del circuito que los alimenta.

10.3 DISPOSICIONES CONSTRUCTIVAS

10.3.1 FIJACIONES

10.3.1.1 Soportes en General cualquiera sea su tipo, clase o material de fabricación se
tendrá siempre en cuenta la mayor resistencia mecánica a la que puedan ser
sometidos al momento de evaluar su sistema de anclaje.

10.3.1.2 Ductos Plásticos o Electrocanales se deben fijar mediante tornillos con arandela
plana y sistemas tipo Fischer, en número adecuado y ha no más de 50 cm. de
distancia entre éstos. Nunca se montarán con su tapa hacia abajo.

10.3.1.3 Tubos Plásticos o Metálicos instalados de forma aparente se deben fijar con
soportes metálicos galvanizados, atornillados con sistemas tipo Fischer, grapas
metálicas tipo cepo galvanizadas amurados con arena y Pórtland o grapas metálicas
del tipo omega con cierre por sistema de cuña.

10.3.1.4 Bandejas o Escalerillas Metálicas se deben montar con soportes tipo ménsulas, u
otros accesorios específicos de fábrica u adecuados a las estructuras de fijación. Los
soportes deben ser amurados con arena y Pórtland, y/o atornillados a camisas de
expansión metálicas o sistemas tipo Spit.

10.3.1.5 Cajas de Llaves, Tomas de Corriente y/o Comandos instalados de forma aparente
se deben fijar con tornillos y sistemas tipo Fischer que deben mantenerlas
perfectamente al “firme”, de no lograrse, se amurará un elemento para dar
cumplimiento a lo solicitado.

10.3.1.6 Gabinetes, Envolventes de Tableros y/o Centralizaciones instaladas de forma
aparente se deben fijar atornillados con camisas de expansión metálicas o sistemas
tipo Spit, que deben anclarlas perfectamente al “firme”; de no lograrse, pueden
semi-embutirse (si la caja lo permite) o atornillarse a grapas amuradas con arena y
Pórtland. Sobre hormigón o vigas metálicas pudiendo usarse anclajes tipo Spit.

10.3.1.7 Luminarias montadas bajo techo se deben fijar a muros o losas con tornillos y
sistemas Fischer de tamaño adecuado. Tendrán como mínimo cuatro (4) puntos de
anclaje. Para asegurar el correcto ajuste de los tornillos éstos además llevarán
arandela plana.

10.3.1.8 Luminarias montadas en espacios exteriores se deben fijar atornilladas a soportes
metálicos galvanizados, amurados al “firme.”

10.4 PIEZAS EMBUTIDAS

10.4.1.1 Se debe coordinar su ubicación con las juntas y/o las tramas de los
revestimientos tanto de interiores como de exteriores, debiendo quedar niveladas
y aplomadas, no se aceptarán cajas que su arista este refundida a más de 1cm. de
las terminaciones.

10.4.1.2 Cajas de Centro se ubicaran según planos, o en su defecto, según el siguiente
criterio:

10.4.1.2.1 el ambiente total se dividirá en tantas partes iguales como centros se
indiquen, el numero mayor de partes coincidirá con el lado mayor del

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.5

<!-- p. 6 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
ambiente, cada caja se ubicará en el centro de cada parte. cuando en un
ambiente aparezcan vigas salientes (bajo cielorraso) que modifiquen la
lógica indicada, se consultará la ubicación de los centros con la
SUPERVISION.

10.5 ALTURAS DE UBICACIÓN Y PRECAUCIONES

10.5.1 Piezas embutidas o exteriores, se dan entre su arista inferior y el nivel de piso
terminado (NPT) medidas sobre la vertical correspondiente. Se entiende por piso
terminado, el nivel final del acabado (revestimientos, alisados, azoteas, taludes,
jardinerías, etc. Para las puestas, piezas o elementos que no se indiquen
expresamente en planos o memoria se respetará lo siguiente:

10.5.1.1 -0.80 m: cruce de cañerías subterráneas en caminos con tránsito vehicular liviano o
pesado.

10.5.1.2 -0.40 m: cañerías subterráneas en general.

10.5.1.3 -0.05 m: cañerías subterráneas bajo contrapisos o pavimentos.

10.5.1.4 +0.10 m: calefactores y elementos sobre nivel de pretiles.

10.5.1.5 +0.40 m: tomas de teléfonos y de corriente en áreas administrativas.

10.5.1.6 +1.20 m: llaves de luz

10.5.1.7 +1.20 m; +180 m, tomas de corriente con llave de corte bipolar en: aulas,
corredores, comedores y SUM.

10.5.1.8 +1.50 m: tomas de corriente con llave de corte bipolar en: talleres, equipos de
cocina, equipos de lavado, equipos calentadores de agua, sobre muros de
laboratorios, en depósitos, pulsadores o llaves de campanas de recreo, receptor
interior de portero eléctrico o intercomunicador,.

10.5.1.9 +1.60 m: receptor exterior de porteros eléctricos o intercomunicador

10.5.1.10 +2.00/2.40 m: tomas de corriente en tubulares de laboratorio, luces de brazo y
centralizaciones.

10.5.1.11 +3.50/4.00 m: envolventes de equipos auxiliares, fotocélulas, y llaves sobre
columnas de alumbrado.

10.6 CONJUNTO de PROTECCIÓN y MEDIDA (CPM)

10.6.1 Según RBT de acuerdo a tamaños y modelos de los gabinetes a ser instalados para éstas
potencias. Cumplirá con la Norma UNIT-IEC 335-1-92, como mínimo protección Clase
II.

10.6.2 Se fijarán los gabinetes previendo sus pases y las correspondientes protecciones de los
aislantes de los conductores.

10.6.3 Los gabinetes serán de Policarbonato, tendrán ojales porta precintos con tapa
transparente. Sobre la tapa transparente se adherirá un rótulo que indique: Tensión del
Tablero y Peligro de Electrocución en letras y símbolos.

10.7 CORRECCIÓN del FACTOR de POTENCIA

10.7.1 Según RBT

10.7.2 Se llevará a los valores exigidos por UTE para que el Organismo no confeccione factura
a ANEP por tal concepto.

10.7.3 Los equipos correctores deberán ser instalados en un gabinete conforme a lo solicitado
en la Memoria Particular de Eléctrica.

10.7.4 Se deberá tener en cuenta, para la elección del sistema a ser utilizado que éste pueda
operar con Tensión de 400V con Neutro, aunque el sistema de alimentación y
distribución sea de 230 V y no sufra modificación.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.6

<!-- p. 7 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
10.7.5 En el caso de condensadores de instalación fija conectados en paralelo, se ligarán y
desligarán de la línea al mismo momento que el receptor (por ej: luminarias y/o
motores), en los casos de receptores con constantes paradas y marchas no se conectarán
directamente a éstos si no a través de contactores acordes para éstos trabajos.

10.7.6 De ser una instalación automática centralizada y/o sectorizada será de no menos de tres
pasos. El sistema elegido debe estar eléctrica y mecánicamente protegido para su
conexionado.

10.7.7 Cumplirá como mínimo con las siguientes Normas: IEC 831/1-2; IEC 70/70; VDE
560/4; EN 61010-1; EN 50081-2; EN 50082-2, IRAM, ISO 9002.

10.8 SISTEMA de PUESTA a TIERRA del CONDUCTOR de PROTECCIÓN.

10.8.1 El conductor de protección debe llegar a todos los puntos de la misma, entendiéndose
por puntos todas las bocas de cajas de llaves, bocas de tomas de corriente, bocas de
picos de luz, maquinarias, equipos y/o elementos de conexión fija o móvil que por sus
características lo requieran.

10.8.2 Se deberá indicar en planos definitivos los puntos de medida de la resistencia del
terreno (ubicación de las picas de medición) y la fecha en que fue realizada. Se
coordinara la realización de las mediciones con el Técnico de ANEP-CODICEN para
que el mismo este presente durante su ejecución.

10.8.3 Se realizaran mediciones por lo menos tres días después de la última lluvia.

10.8.4 La viabilidad del hincado de electrodos tipo jabalina debe ser analizada debido a los
tipos de suelos y/o capas rocosas que pudieran existir en la zona.

10.8.5 Los puntos de descarga a instalarse deberán estar unidos para evitar diferencias de
potencial.

10.8.6 Los materiales a ser empleados deberán impedir al máximo la corrosión galvánica.

10.8.7 Se podrán utilizar a modo de ejemplo Sistemas de Mallas, Conductores desnudos,
Sistemas de Mallas combinadas con Electrodos tipo Jabalinas.

10.8.8 Todo el Sistema que se entierre irá unido por soldadura Cupro-aluminotérmico.

10.8.9 Las Mallas o Conductores enterrados se instalarán entre -0.60 y -0.80 m de NPT.

10.8.10 Los puntos de conexión de todos los sistemas serán registrados en cámaras, como
mínimo de 40x40 cm, junto con el Conductor de Protección de la Instalación y el
Conductor de bajada del Pararrayos, pudiendo ser la conexión de éste último, otro punto
según el proyecto presentado.

10.8.11 Para el futuro control de la resistencia de los electrodos enterrados se deberá poder abrir
el circuito en los puntos de conexión del Conductor de Descarga a Tierra, para ello se
utilizará un sistemas que asegure una resistencia ≤5 Ohms, un perfecto contacto y
continuidad eléctrica.

10.8.12 El valor de la resistencia en el punto de conexión debe ser como máximo de cinco (5)
ohmios, de no lograrse el valor reglamentario, se deberá extender por el terreno el
sistema ejecutado hasta alcanzar dicho valor.

10.9 TABLEROS y/o CENTRALIZACIONES

10.9.1 Las puertas serán frontales y sus bisagras con ejes para remoción con herramienta
manual. Llevará un burlete de caucho para el correcto ajuste en todo su perímetro.

10.9.2 Determinados tableros llevan interruptores bipolares en su frente, éstos deben quedar
vistos y a plomo con la puerta del sector de las protecciones. Deben tener las leyendas
correspondientes con el número de salón que figura en planos.

10.9.3 Las puertas se interconectarán al conductor de protección mediante conductor extra-
flexible de sección mínima de 16 mm2 con terminales, se fijarán con un juego de bronce
de bulones, arandela plana, arandela de presión y tuerca.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.7

<!-- p. 8 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
10.9.4 Las cerraduras de los tableros que se encuentran en Pasillos y Hall deben ser de cilindro
con pase tipo Delta (Δ) y de Magneta extraíble. Se entregarán todos los juegos de llaves
a la Dirección del Local.

10.9.5 En la parte interna de la puerta se deberá diseñar un sobre de acrílico u otro material de
plástico rígido, que permita colocar el plano de planta de dicho tablero o centralización
evitando que se caiga al ser abierta la puerta.

10.9.6 En la parte exterior se pintará de manera indeleble la sigla de la letra “T” seguida de la
nomenclatura indicada en planos definitivos.

10.9.7 El tamaño de la leyenda deberá ser leído con facilidad desde una distancia de 5 metros.
El color de la leyenda dependerá del color de la terminación, debiendo resaltar a simple
vista.

10.9.8 El frente muerto se calará para acceder a los interruptores y/u otros comandos. Los
sectores de los calados previstos para futuros elementos deben quedar cubiertos con
placas atornilladas, fácilmente desmontables con la herramienta adecuada.

10.9.9 Llevará para cada derivación un sistema indicador adherido al frente muerto,
confeccionado con láminas de acrílico transparente que permita intercambiar las
leyendas sin necesidad de desmontar el mismo.

10.9.10 Las leyendas se confeccionarán en material indeleble con letras en color negro sobre
fondo blanco.

10.9.11 LEYENDAS

10.9.11.1 Se indicará el interruptor general en un tamaño de letra mayor que el utilizado
para las derivaciones con la leyenda “LLAVE GENERAL”.

10.9.11.2 El interruptor correspondiente a los equipos condensadores en su
identificación en acrílico deberá decir “CONDENSADORES, NO
APAGAR.”

10.9.11.3 Se colocará sobre el frente calado un logo que indique “PELIGRO” y la
“TENSIÓN” del tablero.

10.9.12 Se montará bornera de conexión, para las líneas de Protección. Serán de sección y
cantidades acordes a los conductores a alojar, no se admitirá una manga que contenga
más de cuatro conductores por borne. Los conductores tendrán terminales de conexión
acordes a las borneras.

10.9.13 El conexionado entre los interruptores en tableros se efectuará mediante conductores
multifilares extraflexibles, aislados y de secciones acordes con las intensidades a
trasmitir. Los conductores llevarán terminales colocadas por compresión, (no se
conectará directamente el conductor al borne del interruptor).

10.9.13.1 Tableros empotrados

10.9.13.1.1 Presentarán una envolvente fabricado en chapa Nº 22 con bastidor porta riel Din
con frente calado fabricado en chapa Nº 18 y pintado color naranja.

10.9.13.1.2 Se diseñará una moldura frontal externa independiente del tablero con aristas
romas (marco y puerta) toda fabricada en chapa Nº 18 y pintada con terminación
Grafito medio Nº 24 o según la DO. Dicha moldura será amurada independiente
y luego de la caja de tablero.

10.9.13.2 Tableros adosados o semi-adosados

10.9.13.2.1 Presentarán una envolvente con aristas romas, bandeja en color naranja y/o
bastidor porta riel Din, frente calado color naranja; toda la parte estructural
exterior del gabinete será metálica fabricada en chapa Nº 18 y pintada con
terminación Grafito medio Nº 24 o según la DO.

10.10 CANALIZACIONES EMBUTIDAS

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.8

<!-- p. 9 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
10.10.1 Responderá a la reglamentación de UTE vigente, respetando el porcentaje a dejar libre,
coeficientes por temperatura, tipo de aislamiento del conductor, sistemas de montajes y
profundidades de enterramientos.

10.10.2 Se pondrá especial cuidado en las terminaciones de los sistemas de canalizaciones,
quitando las rebabas y filos que puedan deteriorar las cubiertas aislantes de los
conductores.

10.10.3 No se admitirán caños que tengan más de dos (2) curvas y/o cuyo ángulo no cumpla con
los radios de curvatura reglamentarios, de ser inevitable se deberán registrar.

10.10.4 Las cajas de embutir y de registros de material aislante deben cumplir con la norma IEC
670, antillama

10.10.5 Las clavijas de soporte de los puentes porta-módulos de las cajas de llaves y tomas de
corriente deben presentar firmeza y robustez a la tracción mecánica. Se amuraran
debiendo quedar como máximo a no más de 1,5 centímetros de profundidad de revoques
finales o revestimientos. Se utilizará la misma marca y línea para toda la instalación.

10.10.6 Los caño corrugado Tipo 205 o 305 hasta 32Kg y 75Kg respectivamente o superiores
propiedades deberán cumplir con la Norma UNIT 614-1-91, antillama.

10.11 CANALIZACIONES APARENTES

10.11.1 Electrocanales de PVC: Color Blanco o Marfil. Los tendidos no presentarán cambios
de color en el material. Se identificará según corresponda las derivaciones que formen
mazos con una identificación indeleble, como máximo cada cuatro o cinco metros de
tendido. En los casos en que los mazos atraviesen muros se identificará inmediatamente
antes y después de los pases.

10.11.2 Tubos de Acero: se fijarán con grapas a lo largo de su recorrido. Toda desviación o
curvatura que se deba realizar para adaptar la canalización a la estructura se deberá
realizar con la herramienta adecuada para conservar la circunferencia del tubo evitando
deformaciones, de no ser posible por el diámetro del tubo se registrará.

10.11.3 Toda pintura de recubrimiento de aquellos materiales no galvanizados que al ser
tratados mecánicamente sea estropeada se deberá reponer lo antes posible con idéntico
sistema de cobertura.

10.11.4 La estructura metálica deberá mantener la continuidad eléctrica en todo su recorrido
aterrándola correctamente.

10.12 CANALIZACIONES SUBTERRÁNEA

10.12.1 No se aceptarán conductores aislados enterrados directamente.

10.12.2 Responderá a la reglamentación de UTE vigente, respetando niveles de drene,
porcentaje a dejar libre, coeficientes por temperatura, tipo de aislamiento del conductor,
sistemas de montajes y profundidades de enterramientos.

10.12.3 Todas las cañerías a ser enterradas serán de PVC RÍGIDO, pudiendo ser liviano o
pesado según corresponda para mayor protección del conductor. Todas las piezas a ser
instaladas se cementarán

10.12.4 Las cañerías deben tener siempre pendiente hacia las cámaras y no deben formar senos
que retengan el agua de condensación.

10.12.5 Se deberá tener en cuenta para instalar las canalizaciones subterráneas, el peso del
tránsito vehicular sobre zonas de acceso o estacionamientos.

10.12.6 Canalizaciones subterráneas exteriores con recorridos por zonas no pavimentadas.

10.12.6.1 Se asentarán sobre una cama de arena sucia de 0.10 m, una vez en posición el tubo
se cubrirá con una capa de 0.10 m de arena sucia, se colocarán ladrillos
transversalmente a la canalización con un espacio entre ellos igual a su altura y se
cubrirán con 0.10 m de arena sucia. Luego se pondrá una cinta de Nylon de Color

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.9

<!-- p. 10 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
Verde del ancho de la canaleta siguiendo todo el recorrido de los ladrillos, se
cubrirá con una capa de tierra sin escombro. Se compactará y se colocará la capa
final de terminación del tipo que corresponda.

10.13 CÁMARAS

10.13.1 Se podrán construir en ladrillo o ser de hormigón prefabricado, con fondo perdido. La
altura de las cámaras será igual al largo de uno de sus lados.

10.13.2 Cámaras Prefabricadas: se asentarán en ladrillo afirmadas con arena y Pórtland. en todo
su perímetro. Los accesos de las canalizaciones deberán hacerse con amoladora
debilitando las paredes y ajustando con herramientas manuales al diámetro exterior del
tubo. Deberá quedar terminado revocado sin intersticios entre la canalización y las
paredes de la cámara. La canalización quedará terminada al ras de las paredes de la
cámara. Se terminarán con portland lustrado.

10.13.3 Las cámaras que se construyan con ladrillo serán levantadas sus paredes sobre un marco
de hormigón armado de 10 x 10 cm correctamente asentado y nivelado. Se revocarán y
terminarán fretachadas con arena y portland.

10.13.4 Las canalizaciones que lleguen o partan accederán a más de 15 cm. del fondo y se le
dará una pendiente del 1%. Aquellas cámaras que puedan contener el agua, se les hará
un desagüe de 50 mm. de diámetro a 5 cm. del fondo. El caño tendrá el largo suficiente
según cada caso y permitirá a través de perforaciones el drene adecuado al terreno. Éste
no se podrá conectar a Instalaciones Sanitarias.

10.13.5 El marco se amurará con arena y Pórtland y se tendrá la precaución de colocar los
mismos en escuadra con veredas, galerías, muros u otras líneas de edificación.

10.13.6 Tanto para las cámaras prefabricada en hormigón como las fabricadas en ladrillo, las
tapas deberán quedar perfectamente alojadas en su marco sin relieves. Se les colocará
un tirador que quedará refundido para posteriores retiros de la misma.

10.13.7 Las cámaras quedarán ubicadas de forma de evitar el tránsito vehicular, de no ser
posible deberán ser construidas con materiales que resistan el peso, ya sean hormigones
reforzados o tapas y marcos metálicos.

10.13.8 Se coordinarán los trabajos con las cámaras de Sanitaria y se le dará prioridad a la
ubicación de éstas.

10.14 PARARRAYOS

10.14.1 En todos los casos, el Contratista deberá proyectar y proveer un sistema externo de
protección contra el rayo (SPCR) esto es suministros completos, instalados y
funcionando.

10.14.2 Se incluirán materiales, equipos, accesorios, trabajos y servicios necesarios para la
correcta terminación y puesta en marcha del sistema, queden estos incorporados a las
obras o no

10.14.3 El sistema será diseñado, instalado, certificado y garantizado por una Empresa
Especializada, de acuerdo con las normas UNE 21186 (España) y/o NF C 17-102
(Francia) y tal que: Dará protección a las personas, edificios y sus partes salientes,
instalaciones, arbolados, torres con tanques de agua, espacios exteriores. En predios
urbanos o suburbanos, esto incluirá la totalidad del predio y la concentración de
edificios, torres otras instalaciones, arbolado y sus entornos.

10.14.4 En cualquiera de los caso a ser instalados se tendrá presente para su diseño la
altura de montaje evitando que la/s misma/s no deban llevar señalizaciones con
balizamientos para el tránsito aéreo.

10.14.5 Solo se aceptarán captores de marca internacionalmente reconocida como buena, de
fabricante especializado en este producto, con certificado de origen, GARANTIA POR
UN MINIMO DE TRES (3) AÑOS, y libres de mantenimiento

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.10

<!-- p. 11 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
10.14.6 Previo a su colocación, el o los captores y su correspondiente Certificado de Garantía
del Fabricante serán inspeccionados por la SUPERVISION. En caso de dudas se
solicitarán los documentos de importación.

10.14.7 ANEP no considerará completado el SPCR hasta recibir todos los certificados indicados
en DOCUMENTACION EXIGIDA POR ANEP.

10.15 MATERIALES

10.15.1 ANEP solo autorizará los productos autorizados y publicados en la página de UTE
(www.ute.com.uy) y el uso de “materiales de seguridad” incluidos en el listado y
certificado por la URSEA publicados en su página (www.ursea.gub.uy), vigente al
momento de su instalación.

10.15.2 De no existir en plaza materiales que reúnan dicha condición, se admitirán materiales
fabricados bajo Normas Internacionales, siempre que cuenten con certificados de
ensayos satisfactorios emitidos por organismos Estatales y/o Internacionales.

10.15.3 En cuanto a los materiales no certificables por la URSEA (no considerados material de
seguridad por esa unidad) deberán contar con la autorización de ANEP mediante los
mecanismos que ella fije.

10.15.4 Los materiales deberán ser nuevos, sin uso y de acuerdo a Memoria Particular, Planos y
Planillas.

10.15.5 El concepto de “similar” o “tipo” supondrá similitud en el aspecto, color y forma, pero
manteniéndose calidad igual o superior, a juicio exclusivo de la SUPERVISION, sin
que ello de derecho de cobros adicionales.

10.15.6 Se deberán colocar todos los materiales que aunque no estén expresamente indicados en
planos y memoria sean necesarios para el correcto funcionamiento y buena terminación
de las instalaciones y/o cumplimiento de las reglamentaciones vigentes.

10.15.7 Los equipos eléctricos que se hubieran maltratado durante el transporte,
almacenamiento o instalación, deberán ser retirados y sustituidos en los plazos que fije
la SUPERVISION.

10.15.8 Queda terminantemente prohibido retirar materiales y/o piezas resultantes del
desmontado en obras, sean estos utilizables o no.

10.16 SISTEMAS DE MANIOBRAS, PROTECCIONES Y COMANDOS

Lo siguiente rige para las instalaciones nuevas y las instalaciones existentes que deban ser
reparadas para cumplir con lo indicado según Reglamentación.

10.16.1 Se cotizará sobre la base de las siguientes marcas con representantes en el País: ABB,
LEGRAND, MERLIN-GERIN, LOVATO, ORBIS, THEBENIN, TELEMECANIQUE o
superiores calidades.

10.16.2 Se tendrán presente las Sensibilidades, Amperajes y Poder de Corte respetándose como
mínimo 6 KA para derivaciones monofásicas.

10.16.3 Para interruptores generales de tableros se utilizarán interruptores Caja Moldeada de
amperajes y sensibilidades acordes a su punto de instalación. Se tendrán presente las
Sensibilidades, Amperajes y Poder de Corte respetándose como mínimo 10 KA para
derivaciones trifásicas o tetrapolares.

10.16.4 Todos los elementos de protección a instalarse serán de corte Omnipolar y según la
Norma IEC 898 / 94, IEC 947-2.

10.16.5 Los disyuntores fabricados en Caja Moldeada pueden ser para montaje en placa lisa o
sistema riel Din de acuerdo a su gama, cumplirán con la Norma IEC 947-2.

10.16.6 Los Interruptores magneto-térmicos cumplirán con la Norma IEC 947-2, IEC 898
Curvas B, C o D según corresponda o se indique en Esquema Unifilar, Tensión

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.11

<!-- p. 12 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
230V/240V o 400V en CA, duración mecánica mínima 20.000 maniobras, duración
eléctrica mínima 10.000 maniobras.

10.16.7 Los Interruptores Diferenciales cumplirán con la Norma NFC 81-440, NFC 61-150, EN
61-008 y EN 61-009. Siempre se conectarán Aguas Abajo del Interruptor
Termomagnético General.

10.16.7.1 En las Aulas de Informática se instalarán como máximo diez (10) Equipos de
Computación por cada Interruptor Diferencial Super-inmunizado, debiéndose
prever tantos como sean necesarios de acuerdo a la cantidad de puestos de
trabajo para que no actúen por efecto de los armónicos.

10.16.8 No se admitirá Interruptores Magneto-térmicos y Diferenciales combinados en un sólo
bloque, únicamente se permitirán elementos asociados en el Interruptor General de toda
la Instalación o según indique el Esquema Unifilar.

10.16.9 Será a cargo del Oferente la regulación y costos del ICP ante los laboratorios de UTE.

10.17 CONDUCTORES

Lo siguiente rige para las instalaciones nuevas y las instalaciones existentes que deban ser
reparadas para cumplir con lo indicado según Reglamentación.

10.17.1 IMPORTANTE: Aunque UTE no lo requiera se dejará instalado sin excepción el
conductor para Neutro en: Línea de Acometida, Línea General de entrada, Líneas
Generales internas, Líneas Generales entre tableros.

10.17.2 NOTA: Todos los conductores deben tener en su aislación exterior perfectamente
legible el grabado de la tensión de aislamiento, tipo de aislamiento, clase, material y
sección del conductor.

10.17.3 Los conductores a emplearse en instalaciones interiores serán de cobre recocido,
flexibles, antillama, ecológico, clase 5, tensión mínima 750 V. y cumplirán con la
Norma IEC 60227, IEC 228, IRAM 2183, NBR 6148, respetando las normas de colores
para Neutro, Fases y Tierra según RBT.

10.17.4 Los conductores para instalaciones interiores en canalizaciones por piso en bolsa de
agua o instalaciones a la intemperie, deberán ser clase 5 tensión mínima 1.1 KV. según
la Norma IEC 227, IEC 228 con envoltura exterior y aislamiento antillama de los
conductores según la Norma IEC 332-1., IRAM 2183, NBR 6148.

10.17.5 Los conductores para las instalaciones subterráneas en canalizaciones registrables en
cámaras, serán doble aislación XLPE igual o superior calidad, tensión 1,1 KV,
ambientes húmedos IEC 227, IEC 228. IRAM 2183, NBR 6148.

10.17.6 Durante los trabajos de enhebrado no se usarán lubricantes derivados del petróleo u
otros productos similares.

10.17.7 Para el conexionado de Líneas Generales a bornes de interruptores y el
interconexionado de las respectivas derivaciones dentro de los tableros se utilizarán
conectores que deberán ser colocados con pinzas manuales o hidráulicas adecuadas por
sistema de compresión.

10.17.8 Los empalmes están prohibidos.

10.17.9 La identificación de conductores será a través de su color de aislamiento según la
Norma. Si por problemas de suministro o fabricación debidamente comprobada por
escrito se utilizará para ello otros colores, se deberá emplear sistemas de anillos de
colores según el RBT o anillos con nomenclaturas indelebles según lo siguiente: N para
Neutro, F1; F2, F3 respectivamente para Fases y T para el Conductor de Protección.

10.17.10 No se admitirá la identificación con cinta aislante de colores.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.12

<!-- p. 13 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
10.17.11 Se identificará según corresponda las derivaciones que formen mazos montadas sobre
canalizaciones tipo bandejas o en electrocanales, llevarán una identificación indeleble,
como máximo cada cuatro o cinco metros de tendido. En los casos en que los mazos
atraviesen muros se identificará inmediatamente antes y después de los pases.

10.18 ACARREO E INSPECCION DE MATERIALES

10.18.1 En la obra, y durante todo el proceso, deberá existir en depósito, un ejemplar de cada
tipo de material utilizado, cuya marca y modelo deberá coincidir con la declaración que
integra la oferta.

10.18.2 La ANEP rechazará los materiales que no cumplan con esta disposición, debiendo ser
retirados de obra en el término de 48 horas, o decidir el cambio de las marcas y modelos
ofertados por otros que a su juicio resulten más convenientes.

10.19 CAMBIOS

10.19.1 La SUPERVISION se reserva el derecho de modificar el emplazamiento o recorrido de
los elementos que integran las instalaciones sin que esto de derecho al Contratista a
efectuar cobros adicionales, siempre que no se trate de deshacer obra hecha de acuerdo
a los planos ni modificar fundamentalmente lo indicado en los mismos.

10.19.2 Cualquier cambio a los planos necesarios para adaptar la instalación a las facilidades de
la obra, o a otras marcas y/o reglamentaciones deberá ser sometido a la aprobación de la
SUPERVISION antes de llevarse a cabo.

10.19.3 TÉCNICO DE OBRA marcará todos los cambios en un juego de copias que deberá
estar disponible durante la construcción en el obrador.

10.19.4 El Contratista remitirá un juego actualizado de todos los planos, planillas y anexos a la
Institución Propietaria antes de solicitar el saldo final e inmediatamente de terminada
las obras de Instalaciones Eléctricas.

10.19.5 Cambios en el trazado y/o especificaciones que produzcan un cambio en el precio del
contrato requerirán la aprobación de la SUPERVISION.

10.20 ADICIONALES

10.20.1 Antes de iniciar los trabajos el Contratista acordara con el SUPERVISOR todo detalle
interpretativo de planos y memorias, fijando claramente la ubicación, cantidad y tipo de
canalizaciones y conductores.

10.20.2 No se admitirán adicionales salvo los que se produzcan una vez realizada una parte
importante de la instalación afectada por modificación. El SUPERVISOR podrá alterar,
por escrito, las especificaciones de la instalación o introducir agregados a la misma, sin
viciar por ello el contrato.

10.20.3 El contratista esta obligado a cumplir las nuevas instrucciones como si formaran parte del
contrato original, recibiendo por este concepto la suma adicional resultante de las
condiciones pactadas en el contrato.

10.21 INSPECCIONES

10.21.1 ANEP designará un Técnico Electricista que podrá requerir la presencia del Representante
Técnico de la Firma Instaladora.

10.21.2 Toda observación que dicho Técnico Electricista asiente en el cuaderno de obra, tendrá
valor ejecutivo, equivalente al del SUPERVISOR.

10.21.3 Sin perjuicio de lo arriba indicado, ANEP podrá ejercer controles de oficio a cargo de
cualquiera de sus Técnicos. Los Técnicos de la ANEP tendrán acceso a la obra y a toda la

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.13

<!-- p. 14 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
documentación, y en caso de constatar irregularidades informarán a la SUPERVISION u
otras autoridades de ANEP.

10.22 VARIOS

10.22.1 Esta prohibido en todos los casos atravesar vigas o pilares con mazos de cañerías u otro
tipo de canalización, al grado que comprometan su resistencia mecánica a juicio del
SUPERVISOR.

10.22.2 Cuando esto suceda a nivel de la cimentación, las cañerías pasarán por debajo, o se obrará
según lo resuelto por el SUPERVISOR de obra.

10.22.3 Toda operación sobre la instalación eléctrica que afecte el normal desempeño
administrativo y docente y en especial los procesos informáticos desarrollados en el local,
se deben coordinar con la SUPERVISION y/o Dirección del local. Ello puede suponer
que algunas operaciones, deban desplazarse a días u horarios extraordinarios, sin que ello
implique modificación en el costo contratado.

10.22.4 Se instalara totalmente el sistema de canalizaciones sin conductores, los que no se
enhebraran hasta que exista protección de la intemperie en el interior del edificio o
edificios construidos, y se haya concluido todo trabajo que pueda causar daño mecánico a
los conductores.

10.22.5 Antes de instalar la alimentación de un equipo se localizara la posición definitiva de las
conexiones del mismo, de modo tal que los conductores se ubiquen correctamente.

10.22.6 Todo accesorios metálico para uso a la intemperie será tratado con galvanizado en
caliente.

10.22.7 Todo material existente que deba retirarse a criterio de la SUPERVISIÓN como
consecuencia de los trabajos en ejecución, se debe hacer en forma cuidadosa, debidamente
acondicionado y entregado contra remito firmado para su disposición por parte de la
ANEP.

10.22.8 En caso de existir relevamiento, se indica en planos con trazo claro, y constituye una
aproximación al estado real. Los relevamientos se confeccionan sin desarmado de las
instalaciones, indicando en planos los elementos que se encuentran a la vista, por ello es
responsabilidad del oferente, efectuar todas las verificaciones que considere necesarias
previo a emitir su oferta.

10.22.9 En los edificios que presenten servicio medidor sobre el que no existan indicaciones
especiales y en lo que no contradiga lo expresado en esta Memoria, además de los trabajos
especificados, el Contratista deberá como mínimo reponer piezas faltantes (puertas de
gabinetes, tableros centralizaciones y registros, frentes calados similares a los originales,
tapas de cajas y de cámaras, llaves y tomacorrientes utilizando piezas del mismo tipo y
marca que los suministrados para las obras de ampliación o reforma).

10.22.10 Se cambiarán cortacircuitos y sus fusibles por interruptores termomagnéticos. Las llaves
termomagnéticas rotas se repondrán por nuevas.

10.22.11 Se agregará como mínimo, un disyuntor diferencial de 30mA de sensibilidad por cada
tablero existente.

10.22.12 Se asignará especial importancia a la puesta a tierra en toda la instalación, por lo que
habrá de revisarse escrupulosamente que todas las derivaciones que lo requieran, cuenten
con su correspondiente conductor, que el mismo presente la sección adecuada, y que se
encuentre efectivamente conectado a las masas o bornes mediante los métodos usuales.

10.22.13 En relación con la puesta a tierra, se estará a lo indicado en el apartado correspondiente.

10.22.14 En los casos en que UTE lo requiera, se sustituirá el tablero de medidores y/o su
emplazamiento en cumplimiento con las disposiciones vigentes.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.14

<!-- p. 15 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
10.22.15 Cuando se cambie el tipo de suministro (por ej: a trifásico con neutro), se adaptará
debidamente la distribución existente, instalando todas las protecciones con corte
omnipolar en todo tablero y estableciendo el necesario equilibrio de fases.

10.22.16 Es imperativo visitar los locales con construcciones existentes, previo a la cotización, a
fin de evacuar dudas, y aquilatar el volumen y dificultad de los trabajos.

10.22.17 La simple presentación de la oferta implica el reconocimiento y aceptación plena de las
condiciones existentes, no admitiéndose reclamaciones o costos ulteriores, al respecto.

11 FASE III.- FINALIZACION

11.1 DOCUMENTACION EXIGIDA POR ANEP

11.1.1 Firma del “DOCUMENTO DE ASUNCIÓN DE RESPONSABILIDAD”, conjuntamente
con su contraparte el representante que ANEP designe

11.1.2 Una vez terminados los trabajos y efectuada la conexión de UTE y previo al acto de
recepción provisoria el contratista deberá entregar al Sector de Obras el material que se
indica a continuación, sin perjuicio de la documentación que puedan solicitar UTE u otros
organismos competentes. De corresponder el diseño al Área de Proyecto se entregará
también una copia directamente en dicha Área.

11.1.2.1 Un disco compacto conteniendo Manual de uso y Mantenimiento en archivos
Word.doc, planos y Diagramas Unifilares en archivos AutoCad.dwg, Planillas y
Anexos, Excel.xls completos y corregidos conforme a la obra.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.15

<!-- p. 16 -->

CO.DI.CEN. - Dirección Sectorial de Infraestructura / Área de Proyectos
11.1.2.2 Dos juegos idénticos del Manual de Uso y Mantenimiento en papel para fotocopiar
y el resto de lo solicitado conforme a lo indicado en el REGLAMENTO DE BAJA
TENSION, Capitulo. XXIV numeral 9.4.

11.1.2.3 Las planillas, deberán contar con columnas donde se detalle además, MARCA y
MODELO de todos los materiales utilizados. Esta documentación será firmada por
la Empresa Instaladora, el Representante Técnico y el Contratista.

11.1.2.4 Copias de todas las autorizaciones firmadas, por cambios de marcas o modelos de
materiales.

11.1.2.5 Certificados de ensayos y medidas en baja tensión “previo a la conexión” y “con
la conexión” aplicando los métodos y utilizando el formulario según la Norma de
Instalaciones, Capitulo III en papel con membrete de la Empresa Contratista con
las Firma Instaladora y/o su Representante Técnico.

11.2 PARARRAYOS

11.2.1 Certificado de Garantía de la Empresa Especializada incluyendo informe de performance, y
fiel cumplimiento de la normativa correspondiente.

11.2.2 Certificado de Garantía del Fabricante, Certificado o Protocolo de Ensayo que avale el
tiempo de avance del cebado de la unidad.

11.2.3 Certificado o Protocolo de Ensayo que indique las pruebas a que fue sometida la unidad
durante la fabricación, como ser aislamiento, capacidad de transporte de corriente, etc.

11.3 RECEPCION PROVISORIA – PRUEBAS

11.3.1 Para obtener la recepción provisoria de la instalación eléctrica, el contratista deberá cumplir
el siguiente proceso:

11.3.2 Entregará a la SUPERVISION toda la documentación técnica exigida por ANEP, para su
examen formal por parte del Técnico Proyectista. En caso de surgir observaciones por no
ajustarse en un todo a los recaudos o detalles de la oferta el Contratista será informado y
deberá hacer los ajustes necesarios, a nivel de obra y/o documentación, volviendo a
presentar el documento con las correcciones que correspondiere.

11.3.3 No se dará curso al acto de recepción provisoria de la instalación eléctrica, hasta contar con
el informe del Técnico Proyectista a cargo.

11.3.4 Obtenido el informe del Proyectista, el Contratista coordinará con la SUPERVISION, día y
hora de visita de los Técnicos del Área a fin de efectuar las pruebas correspondientes.

11.3.5 La instalación se presentará con tableros, centralizaciones, cajas de pase y cámaras abiertos,
y el Contratista dispondrá la locomoción, el instrumental, la herramienta y personal, así
como la presencia del Representante Técnico.

11.3.6 Las instalaciones coincidirán con los dibujos y especificaciones y operaran de acuerdo con
ellos. En caso contrario, el contratista deberá efectuar las correcciones necesarias, en los
plazos que la SUPERVISION fije y asumiendo las multas por atraso que correspondan.

11.4 GARANTIA

11.4.1 El Contratista entregará Certificado de Garantía de todas las instalaciones realizadas.
Estarán en perfecto estado de funcionamiento, garantías contra defectos de materiales o
vicios de instalación dentro de los plazos estipulados en los Pliegos de Condiciones
Generales y según lo convenido en el contrato.

11.4.2 Al recibir notificación de la Institución Propietaria de una falla en la instalación durante el
periodo de garantía las partes afectadas deberán ser reemplazadas por partes nuevas por
cuenta del Contratista, el que no recibirá remuneración por ningún concepto.

11.4.3 En el caso de que el equipo sea de procedencia o fabricación de un tercero, el reclamo será
atendido directamente por el Contratista, siendo este el único responsable ante la Institución
Propietaria.

JUAN CARLOS GOMEZ 1314 PISO 3 / TELEFAX 9158549 / e mail: areaproyectos@anep.edu.uy Pag.16
