---
type: libro
title: "Cuadernillo de Normas Legales"
author: "Empresa Peruana de Servicios Editoriales S.A. EDITORA PERU"
categoria: "BIM Y HBIM"
paginas: 2
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/BIM Y HBIM/01. Revit/TUTORIALES 3 (REVIT MEP)/Revit MEP/Lección 2/materiales lección 2/2.5 Modelado de Tuberías/RNE - I.S/017-2012_IS010 (MODIFICACION).pdf"
convertido: 2026-10-16
---

# Cuadernillo de Normas Legales

> Texto extraído de `BIM Y HBIM\01. Revit\TUTORIALES 3 (REVIT MEP)\Revit MEP\Lección 2\materiales lección 2\2.5 Modelado de Tuberías\RNE - I.S\017-2012_IS010 (MODIFICACION).pdf` (2 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

El Peruano
478290 NORMAS LEGALES Lima, viernes 9 de noviembre de 2012

NORMA TECNICA IS.010 - Las conexiones al tubo de ventilación principal
se harán a no menos de 1,0 m por encima del piso
INSTALACIONES SANITARIAS PARA EDIFICACIONES correspondiente.

i) El diámetro del tubo de ventilación principal seModiﬁ cación del Numeral 6.5 “Ventilación” de la
determinara tomando en cuenta su longitud total, elNorma Técnica IS.010 INSTALACIONES SANITARIAS
diámetro de la montante correspondiente y el total dePARA EDIFICACIONES del Reglamento Nacional de
unidades de descarga ventilada, según siguiente Tabla.Ediﬁcaciones - RNE.

DIMENSIONES DE LOS TUBOS 6.5. VENTILACIÓN.
DE VENTILACIÓN PRINCIPAL
El sistema de desagüe debe ser adecuadamente ventilado,
de conformidad con los párrafos siguientes, a ﬁn de mantener
la presión atmosférica en todo momento y proteger el sello de
agua de cada una de las unidades del sistema.
El sello de agua deberá ser protegido contra sifonaje,
mediante el uso adecuado de ramales de ventilación,
tubos auxiliares de ventilación, ventilación en conjunto,
ventilación húmeda, Válvula de Admisión de Aire o una
combinación de estos métodos.
En el caso de uso de ventilación por tuberías que
permiten la salida o entrada de aire del exterior del ediﬁ cio,
se aplicarán los siguientes criterios:

a) Los tubos de ventilación deberán tener una
pendiente uniforme no menor de 1% en forma tal que
el agua que pudiere condensarse en ellos, escurra a un
conducto de desagüe o montante.
b) Los tramos horizontales de la tubería de ventilación
deberán quedar a una altura no menor de 0,15 m por encima
de la línea de rebose del aparato sanitario más alto al cual
ventilan.
c) La distancia máxima entre la salida de un sello
de agua y el tubo de ventilación correspondiente, según
siguiente Tabla
j) Cuando una montante tenga en su recorrido un cambio
de dirección de 45° o más con la vertical, será necesario
Diámetro del conducto Distancia máxima entre el sello y ventilar los tramos de la montante que queden por encima y
del desagüe el tubo de ventilación (m) por debajo de dicho cambio. Estos tramos podrán ventilarse
40 ( 1 ½”) 1,10 separadamente según lo especiﬁcado en el inciso i) del
75 ( 2”) 1,50 presente artículo, o bien se podrá ventilar por medio de
50 ( 3”) 1,80 tubos auxiliares de ventilación, uno para el tramo superior
100 ( 4”) 3,00 inmediatamente antes del cambio y otro para el tramo inferior.
Cuando el cambio de dirección de la montante sea menor de
Esta distancia se medirá a lo largo del conducto 45° con la vertical, no se requerirá la ventilación auxiliar.
de desagüe, desde la salida del sello de agua hasta la k) Para la ventilación individual de aparatos sanitarios, el
entrada del tubo de ventilación. diámetro de la tubería de ventilación será igual a la mitad del
diámetro del conducto de desagüe al cual ventila y no menor d) Toda montante de desagüe deberá prolongarse
de 50 mm (“2”) Cuando la ventilación individual va conectadaal exterior, sin disminuir su diámetro. En el caso de que
a un ramal horizontal común de ventilación, su diámetro ytermine en una terraza accesible o utilizada para cualquier
longitud se determinarán según siguiente Tabla.ﬁ n, se prolongara por encima del piso hasta una altura no
menor de 1,80 m. Cuando la cubierta del ediﬁcio sea un
DIMENSIONES DE LOS TUBOS DE VENTILACIÓN ENtecho o terraza inaccesible, la montante será prolongada
CIRCUITO Y DE LOS RAMALESpor encima de este, 0,15 m como mínimo.
En caso de que la distancia entre la boca de una TERMINALES DE LOS TUBOS DE VENTILACION
montante y una ventana, puerta u otra entrada de aire
al ediﬁ cio sea menor de 3 m horizontalmente, el extremo
superior de la montante deberá quedar como mínimo a
0,60 m, por encima de la entrada del aire.
La unión entre la montante y la cubierta del techo o
terraza deberá ser a prueba de ﬁ ltraciones.
e) La tubería principal de ventilación se instalara
vertical, sin quiebres en lo posible y sin disminuir su
diámetro.
f) El extremo inferior del tubo principal de ventilación
deberá ser conectado mediante un tubo auxiliar de
ventilación a la montante de aguas residuales, por debajo
del nivel de conexión del ramal de desagüe más bajo.
El extremo superior del tubo de ventilación se podrá
conectar a la montante principal, a una altura no menor
de 0,15 m por encima de la línea de rebose del aparato
sanitario más alto. l) Se permitirá utilizar un tubo común de ventilación
g) En los ediﬁ cios de gran altura se requerirá conectar para servir dos aparatos sanitarios, en los casos que
la montante al tubo principal de ventilación por medio de se señalan a continuación, siempre que el diámetro del
tubos auxiliares de ventilación, a intervalos de 5 pisos, tubo de ventilación y la distancia máxima cumplan con lo
contados a partir del último piso hacia abajo. establecido en el inciso e) del presente artículo.
h) El diámetro del tubo auxiliar de ventilación a que se
reﬁere el numeral anterior, será igual al del tubo principal - Dos aparatos sanitarios tales como lavatorios,
de ventilación. Las conexiones a este y la montante de lavaderos de cocina o de ropa instaladas en el mismo piso
aguas residuales deberán hacerse por medio de accesorio y conectados al ramal de desagüe a un mismo nivel.
tipo «Y» en la forma siguiente: - Dos aparatos sanitarios ubicados en el mismo
\- Las conexiones a la montante de aguas residuales piso, pero conectados a la montante o ramal vertical de
se harán por debajo del ramal horizontal proveniente del desagüe a diferentes niveles, siempre que el diámetro
piso correspondiente. de dicho ramal o montante sea de un tamaño mayor que

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org

<!-- p. 2 -->

El Peruano
Lima, viernes 9 de noviembre de 2012 NORMAS LEGALES 478291

el requerido por el aparato superior y no menor que el - De 11 a 20 salidas: instalar un respiradero de
requerido por el aparato inferior. ventilación auxiliar en un punto del desagüe adyacente a
la montante y otro en el punto medio del sistema, según
m) La prolongación de la montante o tubería de desagüe
lo indica el punto I. e)
por encima del último ramal, podrá servir como único
medio de ventilación para lavatorios y lavaderos siempre
h) Para prevenir el sifonaje inducido en un ramal de
que cumpla con las distancias máximas establecidas en el
lavabos, la Válvula de Admisión de Aire se instalará entre
inciso e) del presente artículo.
los dos lavabos más lejanos al respiradero.
n) Para el caso de ventilación común, para mas de dos
i) La Válvula de Admisión de Aire debe colocarse
aparatos podrá usarse la ventilación en circuito, siempre que
dentro de la longitud desarrollada máxima permitida para
cumpla los requisitos establecidos en el presente artículo.
la ventilación y debe colocarse cuando menos 10 cm por
o) El diámetro del tubo de ventilación en circuito se calculará
encima del ramal horizontal del drenaje, 15 cm por encima
en función de su longitud y sobre la base del diámetro del ramal
de cualquier material aislante y dentro de 15 grados de la
horizontal de desagüe, según la Tabla del inciso m).
vertical.
Dicho diámetro no podrá ser menor que la mitad del
j) La capacidad máxima de la válvula no deberá
diámetro del ramal horizontal de desagüe correspondiente
exceder los siguientes límites según el tipo de sistema en
y en ningún caso menor de 50 mm ( 2”).
el cual trabajen:
p) Es obligatorio instalar tubos auxiliares de ventilación
en los siguientes casos:
\- Ventilación primaria y secundaria: 32 L/s a -250 Pa.
\- En la ventilación de la montante. - Ventilación terciaria: 7,50 L/s a -250 Pa.
\- En la ventilación en circuito.
\- En todos aquellos otros casos en que sea necesario k) La Válvula de Admisión de Aire está hecha para
asegurar el buen funcionamiento del sistema. instalarse en ambientes ventilados dentro de los conﬁ nes
\- El diámetro mínimo del tubo auxiliar de ventilación de una construcción (bajo un lavabo, en un altillo, en los
será la mitad del diámetro del ramal de desagüe a que ductos de las instalaciones, en el falso techo o debajo de
está conectado. una rejilla empotrada) y no debe estar al exterior de la
estructura. q) Aquellos aparatos sanitarios que no pueden
l) El rango de temperaturas al que debe usarse laser ventilados de acuerdo a las distancias máximas
válvula está comprendido entre -40 o C y 60 o C.establecidos en el inciso e) del presente artículo, tales
m) La Válvula de Admisión de Aire debe quedarcomo lavaderos y otros similares, deberán descargar
accesible para su inspección y servicio.en forma indirecta a un sumidero de piso, caja u otro
dispositivo apropiadamente ventilado.
NORMA TÉCNICA EM.090
En el caso de uso de ventilación por Válvula de
Admisión de Aire que permite la entrada de aire a INSTALACIONES CON ENERGÍA EÓLICA
las tuberías de desagüe del interior del ediﬁcio, se
aplicarán los siguientes criterios: ÍNDICE

OBJETO Y USO DE LA VÁLVULA DE ADMISIÓN DE
AIRE: 1. GENERALIDADES.
\2. OBJETO.
a) El propósito de una Válvula de Admisión de Aire 3. CAMPO DE APLICACIÓN.
consiste en ofrecer un método que permita la entrada 4. GLOSARIO.
de aire al sistema de drenaje sin utilizar una ventilación 5. REFERENCIAS NORMATIVAS.
abierta al aire exterior y evitar el escape de los gases del 6. CONDICIONES TÉCNICAS PARA INSTALAR
drenaje al interior del ediﬁ cio. UN SISTEMA DE ENERGÍA EÓLICA EN UNA
b) La válvula cuenta con una sola vía y está diseñada EDIFICACIÓN.
para permitir la entrada de aire a la tubería de drenaje al 7. ANEXO INFORMATIVO.
desarrollarse presiones negativas. El dispositivo cierra por
gravedad y sella la terminal de ventilación a una presión
diferencial de cero (sin condiciones de ﬂ ujo), así como 1. GENERALIDADES.
bajo presiones internas positivas. El cambio climático y la inestabilidad económica de los
c) Está diseñada para resolver el sistema de ventilación combustibles fósiles han dirigido la atención hacia el uso
primaria (de la bajante), secundaria (de los desagües) y de fuentes de energía renovable, como la producida por
terciaria (por aparato sanitario), sin necesidad de atravesar el viento.
cubiertas, ni espacio adicional para tuberías de ventilación. Por otro lado, el conveniente potencial eólico y las
d) La Válvula de Admisión de Aire puede emplearse en nuevas tecnologías que posee el país, han generado
ediﬁcaciones familiares, multifamiliares o comerciales. oportunidades para el desarrollo de este tipo de energía.
Desde el sector construcción es necesario brindar
INSTALACIÓN: lineamientos claros a ﬁ n de un óptimo empleo de
aerogeneradores en ediﬁcaciones rurales o urbanas, los
e) Está permitido que las ventilaciones individuales, cuales actúen como fuentes sustitutas o complementarias
derivadas y de circuito terminen con una conexión a una de energía frente a la red convencional.
Válvula de Admisión de Aire.
f) Toda estructura en la que se instalen sistemas de 2. OBJETO.
ventilación debe contar con cuando menos una ventilación Establecer las condiciones técnicas mínimas que
primaria al exterior. La ventilación de tubo principal debe debe cumplir un sistema de energía eólica para una
correr tan directamente como sea posible del drenaje del ediﬁ cación.
ediﬁcio hasta el aire exterior.
g) La Válvula de Admisión de Aire solamente ventila 3. CAMPO DE APLICACIÓN.
elementos en la misma planta del ediﬁ cio conectadas a un Esta norma se aplica a ediﬁcaciones que requieran
ramal horizontal, el cual deberá conectarse a la montante un sistema de energía eólica para generación de
con un máximo de 4 salidas en ediﬁcaciones de hasta tres electricidad.
pisos de altura.
\4. GLOSARIO.
Para ramales con más de 4 salidas, se podrá hacer Para los ﬁ nes de esta norma, se establecen los
uso de una Válvula de Admisión de Aire siempre que se siguientes conceptos:
cuente con un “respiradero de ventilación auxiliar” según
los siguientes casos: 4.1 SISTEMA DE ENERGÍA EÓLICA
Estructura que aprovecha la energía cinética del viento
\- De 5 a 10 salidas: instalar un respiradero de para transformarla en energía eléctrica.
ventilación auxiliar en un punto del desagüe adyacente a Un sistema de energía eólica para una ediﬁ cación
la montante, según lo indica el punto I. e) debe componerse de los siguientes elementos como

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org
