---
type: libro
title: "Separata de Normas Legales"
author: "Empresa Peruana de Servicios Editoriales - Editora Peru S.A."
categoria: "BIM Y HBIM"
paginas: 16
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/BIM Y HBIM/01. Revit/TUTORIALES 3 (REVIT MEP)/Revit MEP/Lección 2/materiales lección 2/2.5 Modelado de Tuberías/RNE - I.S/RNE 2006_IS_010.pdf"
convertido: 2026-10-16
---

# Separata de Normas Legales

> Texto extraído de `BIM Y HBIM\01. Revit\TUTORIALES 3 (REVIT MEP)\Revit MEP\Lección 2\materiales lección 2\2.5 Modelado de Tuberías\RNE - I.S\RNE 2006_IS_010.pdf` (16 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321151

ción será proporcional al número de usuarios, de acuer-
III.3. INSTALACIONES SANITARIAS do con lo especificado en los párrafos siguientes:

a) Todo núcleo básico de vivienda unifamiliar, estará do-
NORMA IS.010 tado, por lo menos de: un inodoro, una ducha y un lavadero.
b) Toda casa- habitación o unidad de vivienda, estará
dotada, por lo menos, de: un servicio sanitario que conta- INSTALACIONES SANITARIAS PARA
ra cuando menos con un inodoro, un lavatorio y una du- EDIFICACIONES
cha. La cocina dispondrá de un lavadero.
\1. GENERALIDADES c) Los locales comerciales o edificios destinados a ofi-
cinas o tiendas o similares, deberán dotarse como míni-
1.1. ALCANCE mo de servicios sanitarios en la forma, tipo y número que
Esta Norma contiene los requisitos mínimos para el se especifica a continuación:
diseño de las instalaciones sanitarias para edificaciones
en general. Para los casos no contemplados en la pre- - En cada local comercial con área de hasta 60 m2 se
sente Norma, el ingeniero sanitario, fijará los requisitos dispondrá por lo menos, de un servicio sanitario dotado
necesarios para el proyecto específico, incluyendo en la de inodoro y lavatorio.
memoria descriptiva la justificación y fundamentación co- - En locales con área mayor de 60 m2 se dispondrá de
rrespondiente. servicios sanitarios separados para hombres y mujeres,
dotados como mínimo de los aparatos sanitarios que indi-
1.2. CONDICIONES GENERALES PARA EL DISE- ca la Tabla Nº 1.
ÑO DE INSTALACIONES SANITARIAS PARA EDIFICACIONES TABLA Nº 1
a) Para efectos de la presente norma, la instalación Área del local Hombres Mujeres
sanitaria comprende las instalaciones de agua, agua con- (m2) Inod. Lav. Urin. Inod. Lav.
tra incendio, aguas residuales y ventilación. 61 - 150 1 1 1 1 1
b) El diseño de las instalaciones sanitarias debe ser ela- 151 - 350 2 2 1 2 2
borado y autorizado por un ingeniero sanitario colegiado.
c) El diseño de las instalaciones sanitarias debe ser 351- 600 2 2 2 3 3
elaborado en coordinación con el proyectista de arquitec- 601- 900 3 3 2 4 4
tura, para que se considere oportunamente las condicio- 901- 1250 4 4 3 4 4
nes mas adecuadas de ubicación de los servicios sanita- Por cada 400 m2 1 1 1 1 1
rios, ductos y todos aquellos elementos que determinen
el recorrido de las tuberías así como el dimensionamiento adicionales
y ubicación de tanque de almacenamiento de agua entre
otros; y con el responsable del diseño de estructuras, de - Cuando se proyecte usar servicios sanitarios comutal manera que no comprometan sus elementos estructu- nes a varios locales se cumplirán los siguientes requisitos:
rales, en su montaje y durante su vida útil; y con el res- • Se proveerán servicios sanitarios separados debi-ponsable de las instalaciones electromecánicas para evi-
damente identificados para hombres y mujeres; ubicadostar interferencia. en lugar accesible a todos los locales a servir, respetando
1.3. DOCUMENTOS DE TRABAJO siempre la tabla anterior.
Todo proyecto de instalaciones sanitarias para una edi- • La distancia entre cualquiera de los locales comerficación, deberá llevar la firma del Ingeniero Sanitario Co- ciales y los servicios sanitarios, no podrá ser mayor de 40
legiado. m en sentido horizontal ni podrá mediar más de un piso
La documentación del proyecto que deberá presentar entre ellos, en sentido vertical.
para su aprobación constará de: - En los centros comerciales, supermercados y com-
a) Memoria descriptiva que incluirá: plejos dedicados al comercio, se proveerá para el públi-
co, servicios sanitarios separados para hombres y muje-
\- Ubicación. res en la siguiente proporción indicada en la Tabla Nº 2.
\- Solución adoptada para la fuente de abastecimiento
de agua y evacuación de desagüe y descripción de cada TABLA Nº 2
uno de los sistemas.
Hombres Mujeres Niños
b) Planos de: Inod. Lav. Urin. Inod. Lav. Inod. Lav.
\- Sistema de abastecimiento de agua potable: instala- Por cada 500 m2 ó 1 1 1 2 1 1 1
ciones interiores, instalaciones exteriores y detalles a es- menos de área
calas convenientes y esquemas isométricos cuando sea construida
necesario.
\- Sistema de desagües; instalaciones interiores, insta- d) En los restaurantes, cafeterías, bares, fuentes de
laciones exteriores y detalles a escalas convenientes y soda y similares, se proveerán servicios sanitarios para
esquemas isométricos, cuando sea necesario. los trabajadores, de acuerdo a lo especificado en el nu-
\- Sistema de agua contra incendio, riego, evacuación meral 4.2c. Para el público se proveerá servicios sanitapluvial etc., cuando las condiciones así lo exijan. rios como sigue:
1.4. SERVICIOS SANITARIOS Los locales con capacidad de atención simultánea has-
ta de 15 personas, dispondrán por lo menos de un servi-
1.4.1. CONDICIONES GENERALES cio sanitario dotado de un inodoro y un lavatorio. Cuando
la capacidad sobrepase de 15 personas, dispondrán de a) Los aparatos sanitarios deberán instalarse en am-
servicios separados para hombres y mujeres de acuerdobientes adecuados, dotados de amplia iluminación y ven- con la Tabla Nº 3.
tilación previendo los espacios mínimos necesarios para
su uso, limpieza, reparación, mantenimiento e inspección.
TABLA Nº 3
b) Toda edificación estará dotada de servicios sanitarios con el número y tipo de aparatos sanitarios que se Capacidad Hombres Mujeres
establecen en 1.7. (Personas) Inod. Lav. Urin. Inod. Lav.
c) En los servicios sanitarios para uso publico, los ino- 16 - 60 1 1 1 1 1
doros deberán instalarse en espacios independientes de
61 - 150 2 2 2 2 2
carácter privado.
d) En las edificaciones de uso público, se debe consi- Por cada 100 1 1 1 1 1
derar servicios sanitarios para discapacitados.
e) En las plantas industriales, todo lugar de trabajo debe
1.4.2. NÚMERO REQUERIDO DE APARATOS SANI- estar provisto de servicios sanitarios adecuados y sepaTARIOS rados para cada sexo. La relación mínima que debe exis-
El número y tipo de aparatos sanitarios que deberán tir entre el número de trabajadores y el de servicios saniser instalados en los servicios sanitarios de una edifica- tarios se señala en la Tabla Nº 4.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 2 -->

321152 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006
TABLA Nº 4 k) Para locales de hospedaje, se proveerá de servi-
cios sanitarios, de conformidad con el Reglamento de Es-
Trabajadores Inod. Lav. Duch. Urin. Beb.
tablecimientos de Hospedaje DS Nº 006-73-IC/ DS., se-
1 a 9 1 2 1 1 1 gún como sigue:
10 a 24 2 4 2 1 1
25 a 49 3 5 3 2 1 - En los hoteles de 5 estrellas, cada dormitorio estará
dotado de: servicio sanitario compuesto de tina y ducha,
50 a 100 5 10 6 4 2
inodoro, bidé o similar y lavatorio. Las habilitaciones do-
Por cada 30 adicionales 1 1 1 1 1 bles dispondrán de dos lavatorios.
\- En los hoteles de 4 estrellas, el 75% de los dormito-
f) En los locales educacionales, se proveerán servi- rios como mínimo, estarán dotados de: tina y ducha, inocios sanitarios según lo especificado en la Tabla Nº 5, de doro, bidé o similar y lavatorio; el 25% restante, compuesconformidad con lo estipulado en la Resolución Jefatural to de ducha, lavatorio e inodoro.
Nº 338-INIED-83 (09.12.83). - En hoteles de 3 estrellas, el 25% de los dormito-
rios estarán dotados de: tina y ducha, inodoro, bidé o
TABLA Nº 5 similar y el 75% restante, compuesto de ducha, lavato-
A. Nº DE APARATOS / ALUMNOS rio e inodoro.
\- En hoteles de 2 estrellas, hostales, hostales residen-
Nivel Primaria Secundaria
ciales, moteles de 1, 2, y 3 estrellas, y centros vacaciona-
Aparatos Hombres Mujeres Hombres Mujeres les de 3 estrellas; todas las habitaciones tendrán servi-
Inodoros 1/50 1/30 1/60 1/40 cios sanitarios compuestos de ducha, lavatorio e inodoro.
Lavatorios 1/30 1/30 1/40 1/40 - En hoteles de 1 estrella, el 50% de las habitacio-
nes estarán dotadas de servicios sanitarios compues-
Duchas 1/120 1/120 1/100 1/100
tos de ducha, lavatorio e inodoro y el 50% restante de
Urinarios 1/30 — 1/40 — lavatorio.
Botadero 1 1 1 1
Por cada cinco habitaciones no dotadas de servicio
B. Nº DE APARATOS MINIMOS POR TIPOLOGIA EDUCATIVA sanitario, existirá en cada piso como mínimo dos servi-
cios sanitarios compuestos de ducha independiente, la-
TIPOLOGIA SERVICIOS SERVICIOS SANITARIOS
vatorio y dos inodoros. (Nº de SANITARIOS PARA VESTUARIOS
alumnos) Inod. Lav. ó Urin. Bot. Inod. Lav. Duch. Urin. - En los hostales y hostales residenciales de 2 estre-
Beb. llas, el 30% de las habitaciones, estarán dotadas de ser-
H M H M H H/M H M H M H M H M vicio sanitario con inodoro, ducha y lavatorio y el 70% res-
NIVEL PRIMARIA tante, con lavatorio.
EP-1 (240) 3 4 4 4 4 1 - - - - 1 1 - - - En los hostales y hostales residenciales de 1 estre-
EP-2 (360) 4 6 6 6 6 2 - - - - 2 2 - - lla; en cada planta y por cada 7 habitaciones se instalaran
dos servicios sanitarios con ducha independiente, lavato-
EP-3 (480) 5 8 8 8 8 2 - - - - 2 2 - - rio e inodoro.
EP-4 (600) 6 10 10 10 10 2 - - - - 3 3 - - - En los centros vacacionales de 2 estrellas, el 50% de
EP-5 (720) 7 12 12 12 12 2 - - - - 3 3 - - los dormitorios estarán dotados de servicios sanitarios
NIVEL SECUNDARIA privados compuestos de ducha, lavatorio e inodoro y el
ES-I (200) 2 3 3 3 3 1 1 2 2 2 1 1 2 - 50% restante, con lavatorio.
ES-II (400) 4 5 5 5 5 2 1 2 2 2 2 2 2 -
Por cada cinco habitaciones se instalaran baños co-
ES-III (600) 5 8 8 8 8 2 1 2 2 2 3 3 2 - munes independientes para hombres y mujeres compues-
ES-IV (800) 7 10 10 10 10 2 2 3 3 3 4 4 3 - tos de ducha independiente, lavatorio e inodoro. En el ser-
ES-V (1000) 8 13 13 13 13 2 2 3 3 3 5 5 3 - vicio sanitario de hombres deberá instalarse un urinario.
ES-VI (1200) 10 15 15 15 15 2 2 3 3 3 6 6 3 -
\- En cada piso de todos los locales de hospedaje se
instalará un botadero. Para el presente cuadro se ha tomado como referen-
\- En todos los locales de hospedaje se proveerá paracia de calculo, que la matricula promedio es de 50% hom-
el personal, servicios sanitarios independientes para hom-bres y 50% mujeres. bre y mujeres, en lugares convenientes, tal como se se- g) Ambientes de Estimulación Temprana.
ñala en la Tabla Nº 6.

Servicio Higiénico anexo al aula 1 inodoro
2 lavatorios TABLA Nº 6
2 tinas Nº de trabajadores Inod. Lav. Duch. Urin.
1 - 15 1 2 1 1
h) Ambientes para aulas de Educación Inicial y aulas
16 - 24 2 4 2 1
con retardo mental.
25 - 49 3 5 3 1
Servicio Higiénico anexo al aula 1 ducha con asiento Por cada 20adicionales 1 1 1 1
1 inodoro
1 lavatorio - En todos los locales de hospedaje se instalarán ser-
vicios sanitarios en las proximidades a los lugares de re-
i) Ambientes para alumnos de primaria en las excep- unión, independientes para hombres y mujeres, tal como
cionalidades de audición y lenguaje y ceguera o visión se señala en la Tabla Nº 7.
sub-normal.

TABLA Nº 7
Servicio Higiénico hombres 3 inodoro
Nº de personas Inod. Lav. Urin.
3 lavatorios (1 lavatorio por cada 10
hombres) 1 - 15 1 1 1
2 duchas 16 - 60 2 2 1
1 urinario corrido 61 - 150 3 4 2
1 bebedero corrido
Por cada 100adicionales 1 1 1
Servicio Higiénico mujeres 3 inodoros
3 lavatorios (1 lavatorio por cada 8
mujeres) - Las cocinas dotadas de por lo menos 2 lavaderos.
1 bebedero corrido
l) Los locales destinados para servicios de alimenta-
j) En los locales destinatarios para depósitos de mate- ción colectiva, deberán estar dotadas de servicios sanitariales y/o equipos, se proveerán servicios sanitarios se- rios independientes para hombres y mujeres, tal como se
gún lo dispuesto en los numerales 4.2c y 4.2e. señala en la Tabla Nº 8.
Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 3 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321153
TABLA Nº 8 d) Para las visitas
\- Trabajadores: Hombres Mujeres
Nº de Personas Inod. Lav. Duch. Urin. Beb. Inod. Lav. Urin. Inod. Lav.
1 - 15 1 2 1 1 1 Un servicio sanitario por 1 1 1 1 1
16 - 24 2 4 2 1 1 Cada 500 m2 de área de
25 - 49 3 5 3 2 1 Hospitalización
Por cada 30adicionales 1 1 1 1 1
\- Servicios Generales
Para trabajadores de servicios generales (nutrición y
\- Comensales: dieta, lavandería y repostería, mantenimiento, sala de má-
Nº de Personas Inod. Lav. Urin. quina y otros). La dotación de aparatos sanitarios se regi-
1 - 15 1 1 1 rá según la tabla siguiente:
16 - 24 2 2 1 N° deTrabajadores Hombres Mujeres
25 - 49 3 4 2 Inod. Lav. Duch. Urin. Inod. Lav. Duch.
Por cada 100 adicionales 1 1 1 De 1 a 15 1 2 1 1 1 2 1
\- Las cocinas estarán dotadas de por lo menos dos De 16 a 25 2 4 2 1 2 4 2
lavaderos. De 26 a 50 3 5 3 1 3 5 3
Por cada 20 a m) En hospitales, clínicas y similares, se considerará el
Adicionales 1 1 1 1 1 1 1tipo y servicios sanitarios, que se señalan a continuación:
\- Unidad de Administración - Vivienda
Para oficinas principales (Dirección o similar): En habitaciones individuales con servicios higiénicos
incorporados se contará con un inodoro, un lavatorio, una
ducha. Inod. Lav. Duch.
En viviendas colectivas, los servicios higiénicos cons-
Un servicio sanitario 1 1 1 tarán de los siguientes aparatos:

\- Unidad de Consulta Externa N° de camas Inod. Lav. Duch. Urin.
a) Para uso público Por cada 10 camas 2 1 2 1
N° de consultorios Hombres Mujeres n) En los locales deportivos, se proveerá servicios sa-
nitarios para deportistas y personal conexo, de acuerdo a
Inod. Lav. Urin. Inod. Lav. la Tabla Nº 9.
Hasta 4 consultorios 1 1 1 1 1
De 4 a 14 consultorios 2 2 2 2 2 TABLA Nº 9
Por c/10 consultorios Adicionales 1 1 1 1 1 LOCALES Inod. Lav. Duch. Urin.
\1. Complejos Deportivos
b) Para uso de discapacitados se considerará un ser- - Vestuarios 2 2 6 2
vicio sanitario para cada sexo. - Árbitros y Jueces 1 1 2 -
Hombres Mujeres - Primeros Auxilios 1 1 1 -
Inod. Lav. Urin. Inod. Lav.
Servicio sanitario 1 1 1 1 1 2. Gimnasio para Judo, Lucha y Pesas
\- Vestuarios 1 2 3 1
c) Para uso del personal. - Instructores y Jueces 1 1 1 -
N° de trabajadores Hombres Mujeres - Sala Médica 1 1 1 -
Inod. Lav. Urin Inod. Lav.
De 1 a 15 1 2 1 1 2 3. Gimnasio para Gimnasia
De 16 a 25 2 4 1 2 4 - VestuariosPor c/ 10 deportistas 1 2 3 1
De 26 a 50 3 5 1 3 5 - Instructor o Profesor 1 1 1 1
Por cada 20 adicionales 1 1 1 1 1 - Sala Médica 1 1 1 1

\- Unidad de Hospitalización 4. Gimnasio para Esgrima
a) Para salas individuales: - Vestuarios 2 2 4 2
\- Primeros Auxilios 1 1 1 -
Inod. Lav. Duch.
Un servicio sanitario 1 1 1 5. Gimnasio para Box
\- Vestuarios 2 2 4 2 Adicionalmente se instalará un lavatorio especial para
Médico. - Instructor o Profesor 1 1 1 1

b) Para salas colectivos: 6.- Tenis
Inod. Lav. Duch. - Dos vestuarios, cada uno con: 1 1 6 -
Un servicio sanitario Cada 5 camas 1 2 1 - Árbitros 1 1 1 -

Adicionalmente se instalará un lavatorio especial para 7. Piscina cubierta
Médico. - Primeros Auxilios 1 1 1 -
c) Para uso del personal. - Instructor 1 1 1 -
\- Nadadores:
N° de trabajadores Hombres Mujeres Hombres 3 3 6 2
Inod. Lav. Urin Inod. Lav. Mujeres 3 3 6 -
De 1 a 15 1 2 1 1 2
De 16 a 25 2 4 1 2 4 8. Campos de Fútbol
De 26 a 50 3 5 1 3 5 - Vestuarios 1 2 6 -
Por cada 20Adicionales 1 1 1 1 1 - Árbitros 1 1 1 -

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 4 -->

321154 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006

o) En las playas, se proveerá de servicios sanitarios, 2. AGUA FRIA
según lo especificado en el DS 98-68-CGS, el cual establece lo siguiente: 2.1. INSTALACIONES
El número de servicios sanitarios se distribuirán en a) El sistema de abastecimiento de agua de una edifibaterías con inodoros, duchas y urinarios, con una distan- cación comprende las instalaciones interiores desde el me-cia máxima entre baterías de 200 m.
didor o dispositivo regulador o de control, sin incluirlo, hasta Los inodoros estarán en comportamiento separados, cada uno de los puntos de consumo.
las duchas serán colectivas pero separadas para hom- b) El sistema de abastecimiento de agua fría para unabres y mujeres de acuerdo a la Tabla Nº 10.
edificación deberá ser diseñado, tomando en cuenta las
TABLA Nº 10 condiciones bajo las cuales el sistema de abastecimiento
público preste servicio.
Inod. Duch. Urin. Beb. c) Las instalaciones de agua fría deben ser diseñadas
Por cada 300 personas 1 1 1 ml 1 y construidas de modo que preserven su calidad y garan-
ticen su cantidad y presión de servicio en los puntos de
p) En los establecimientos de baños para uso público, consumo.
los servicios sanitarios estarán separados para hombres d) En toda nueva edificación de uso múltiple o mixto:
y mujeres. Los inodoros deberán tener compartimentos viviendas, oficinas, comercio u otros similares, la instalaseparados con puerta. El número de aparatos sanitarios ción sanitaria para agua fría se diseñará obligatoriamente
se calculará de acuerdo a la Tabla Nº 11. para posibilitar la colocación de medidores internos de
consumo para cada unidad de uso independiente, ade-
TABLA Nº 11 más del medidor general de consumo de la conexión do-
\- Inodoro Uno por cada 100 personas miciliaria, ubicado en el interior del predio.
\- Lavatorio Uno por cada 150 personas e) En general, los medidores internos deben ser ubi-
cados en forma conveniente y de manera tal que estén - Ducha Uno por cada 50 personas
adecuadamente protegidos, en un espacio impermeable
\- Urinario Un metro lineal ó 2 Individuales por cada 100 hombres de dimensiones suficientes para su instalación o remo-
\- Bebedero Uno por cada 150 personas ción en caso de ser necesario. De fácil acceso para even-
tuales labores de verificación, mantenimiento y lectura.
q) En los locales para espectáculos deportivos públi- f) En caso que exista suficiente presión en la red públicos de concurrencia masiva (Estadios, Coliseos, etc.), los ca externa, dependiendo del número de niveles de la ediservicios sanitarios se acondicionaran en baterías por cada ficación, los medidores de consumo podrán ser instala2000 espectadores separadas para hombres y mujeres, dos en un banco de medidores, preferentemente al ingreteniendo en cuenta que la concurrencia de mujeres es so de la edificación, desde el cual se instalarán las tubeaproximadamente 1/3 del total de espectadores. Los ino- rías de alimentación para unidad de uso.
doros tendrán comportamientos separados, con puerta. g) En caso de que el diseño de la instalación sanitaria
El número de aparatos sanitarios se calculará conforme a interior del edificio se realice con un sistema de presión
la Tabla Nº 12. con cisterna y tanque elevado o se use un sistema de
presión con tanque hidroneumático, los medidores de con-
TABLA Nº 12 sumo podrán ser ubicados en espacios especiales dise-
\- Inodoro Uno por cada 500 hombres yUno por cada 300 mujeres. ñados para tal fin dentro de la edificación.
\- Lavatorio Uno por cada 500 espectadores h) Se podrá considerar la lectura centralizada remota,
desde un panel ubicado convenientemente y de fácil ac-
\- Urinario Un metro lineal ó 2 individuales por cada 100 hombres
ceso en el primer piso. En este caso además de lo que
\- Bebedero Uno por cada 500 espectadores indica el inciso e del presente artículo, deberá preverse
un espacio para el panel de lectura remota y ductos para
r) En mercados, para el personal de servicios, se pro- la instalación de cables de transmisión desde los regisveerá de servicios sanitarios como se indica a continua- tros de lectura de los medidores.
ción: i) Las instalaciones de lectura remota se ciñeran a las
exigencias de las normas internacionales en tanto se
Inod. Lav. Duch. Urin. emitan normas nacionales correspondientes, o en su de-
Por cada 200 puestos ó menos 1 1 1 1 fecto, siguiendo las especificaciones técnicas de los pro-
veedores.
Para el público se proveerá servicios sanitarios sepa- j) Se podrán disponer de un abastecimiento de agua
rados para hombres y mujeres en la siguiente proporción: para fines industriales exclusivamente, siempre que:

Hombres Mujeres - Dicho abastecimiento tenga redes separadas sin co-
Inod. Lav. Urin. Inod. Lav. nexión alguna con el sistema de agua para consumo hu-
mano, debidamente diferenciadas; y
Por cada 250 m2 ó menos de área 1 1 1 2 1 - Se advierta a los usuarios mediante avisos claramente
construida marcados y distribuidos en lugares visibles y adecuados.
Los letreros legibles dirán: Peligro agua no apta para con-
s) En las obras de edificación en construcción, se pro- sumo humano.
veerán de servicios sanitarios conectados a la red pública
o pozo séptico, de acuerdo a lo establecido por la Norma k) No se permitirá la conexión directa desde la red púBásica de Seguridad e Higiene en Obras de Edificación blica de agua, a través de bombas u otros aparatos mecá-
(RS 021-83-TR, del 23.03.83), según la Tabla Nº 13. nicos de elevación.
l) El sistema de alimentación y distribución de agua de
TABLA Nº 13 una edificación estará dotado de válvulas de interrupción,
como mínimo en los siguientes puntos:
Nº de Trabajadores Inod. Lav. Duch. Urin.
1 á 9 1 2 1 1 - Inmediatamente después de la caja del medidor de
10 á 24 2 4 2 1 la conexión domiciliaria y del medidor general.
\- En cada piso, alimentador o sección de la red de dis-
25 á 49 3 5 3 2 tribución interior.
50 á 100 5 10 6 4 - En cada servicio sanitario, con mas de tres aparatos.
Por cada 30 adicionales 1 1 1 1 - En edificaciones de uso público masivo, se colocará
una llave de interruptor en la tubería de abasto de cada
t) En las estaciones de expendio de combustible y en inodoro o lavatorio.
playas de estacionamiento se proveerá de servicios sani- m) No deberán instalarse válvulas en el piso o en lutarios como se indica en la tabla siguiente: gares inundables.

Inod. Lav. Urin. 2.2. DOTACIONES
Para Hombres 2 2 1 Las dotaciones diarias mínimas de agua para uso do-
méstico, comercial, industrial, riego de jardines u otros fi-
Para Mujeres 2 2 - nes, serán los que se indican a continuación:
Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 5 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321155
a) Las dotaciones de agua para viviendas unifami- Tipo de establecimiento Dotación diaria
liares estarán de acuerdo con el área total del lote según
Cines, teatros y auditorios 3 L por asiento.
la siguiente Tabla.
Discotecas, casinos y salas de baile y similares 30 L por m2 de área
Estadios, velódromos, autódromos, plazas de
Área total del lote en m2 Dotación L/d toros y similares. 1 L por espectador
Hasta 200 1500 Circos, hipódromos, parques de atracción y 1 L por espectador
201 a 300 1700 similares. más la dotación
301 a 400 1900 requerida para el
401 a 500 2100 mantenimiento
501 a 600 2200 de animales.
601 a 700 2300
701 a 800 2400
801 a 900 2500 h) Las dotaciones de agua para piscinas y natato-
901 a 1000 2600 rios de recirculación y de flujo constante o continuo, se-
1001 a 1200 2800 gún la siguiente tabla.
1201 a 1400 3000
1401 a 1700 3400 1. De recirculación Dotación
1701 a 2000 3800 Con recirculación de las aguas de 10 L/d por m2 de proyección
2001 a 2500 4500
rebose. horizontal de la piscina.
2501 a 3000 5000 Sin recirculación de las aguas de 25 L/d por m2 de proyección
Mayores de 3000 5000 más 100 L/d por cada 100 m2 de
rebose. horizontal de la piscina.
superficie adicional.
\2. De flujo constante Dotación
Estas cifras incluyen dotación doméstica y riego de jar- Públicas. 125 L/h por m3
dines. Semi-públicas (clubes, hoteles,
colegios, etc.) 80 L/h por m3
b) Los edificios multifamiliares deberán tener una Privada o residenciales. 40 L/h por m3
dotación de agua para consumo humano, de acuerdo con
el número de dormitorios de cada departamento, según la La dotación de agua requerida para los aparatos sanisiguiente Tabla. tarios en los vestuarios y cuartos de aseo anexos a la pis-
cina, se calculará adicionalmente a razón de 30 L/d por
Número de dormitorios por Dotación por departamento, m2 de proyección horizontal de la piscina. En aquellos
departamento L/d casos que contemplen otras actividades recreacionales,
1 500 se aumentará proporcionalmente esta dotación.
2 850 i) La dotación de agua para oficinas se calculará a
3 1200 razón de 6 L/d por m2 de área útil del local.
4 1350 j) La dotación de agua para depósitos de materia-
5 1500 les, equipos y artículos manufacturados, se calculará a
razón de 0,50 L/d por m2 de área útil del local y por cada
turno de trabajo de 8 horas o fracción.
c) Los establecimientos de hospedaje deberán te- Para oficinas anexas, el consumo de las mismas se
ner una dotación de agua, según la siguiente Tabla. calculará adicionalmente de acuerdo a lo estipulado en
esta Norma para cada caso, considerándose una dota-
Tipo de establecimiento Dotación diaria ción mínima de 500 L/d.
Hotel, apart-hoteles y 500 L por dormitorio. k) La dotación de agua para locales comerciales
hostales. dedicados a comercio de mercancías secas, será de 6
Albergues. 25 L por m2 de área L/d por m2 de área útil del local, considerándose una
destinado a dormitorio. dotación mínima de 500 L /d.
l) La dotación de agua para mercados y estableci-
Las dotaciones de agua para riego y servicios anexos mientos, para la venta de carnes, pescados y similares
a los establecimientos de que trata este artículo, tales como serán de 15 L/d por m2 de área del local.
restaurantes, bares, lavanderías, comercios, y similares La dotación de agua para locales anexos al mercase calcularán adicionalmente de acuerdo con lo estipula- do, con instalaciones sanitarias separadas, tales como
do en esta Norma para cada caso. restaurantes y comercios, se calculará adicionalmente
d) La dotación de agua para restaurantes estará en de acuerdo con lo estipulado en esta Norma para cada
función del área de los Comedores, según la siguiente caso.
tabla m) El agua para consumo industrial deberá calcu-
larse de acuerdo con la naturaleza de la industria y su
proceso de manufactura. En los locales industriales la
Área de los comedores en m2 Dotación dotación de agua para consumo humano en cualquier tipo
Hasta 40 2000 L de industria, será de 80 litros por trabajador o empleado,
41 a 100 50 L por m2 por cada turno de trabajo de 8 horas o fracción.
Más de 100 40 L por m2 La dotación de agua para las oficinas y depósitos pro-
pios de la industria, servicios anexos, tales como comer-
e) En establecimientos donde también se elaboren cios, restaurantes, y riego de áreas verdes, etc. se calcualimentos para ser consumidos fuera del local, se cal- lará adicionalmente de acuerdo con lo estipulado en esta
culará para ese fin una dotación de 8 litros por cubierto Norma para cada caso.
preparado. n) La dotación de agua para plantas de producción,
f) La dotación de agua para locales educacionales e industrialización de leche será según la siguiente tabla.
y residencias estudiantiles, según la siguiente tabla.

Plantas de Producción e Dotación
Tipo de local educacional Dotación diaria industrialización
Alumnado y personal no residente. 50 L por persona. Estaciones de recibo y enfriamiento. 1500 L por cada 1000 litros de
Alumnado y personal residente. 200 L por persona. leche recibidos por día.
Plantas de pasteurización. 1500 L por cada 1000 litros de
Las dotaciones de agua para riego de áreas verdes, leche a pasteurizar por día.
piscinas y otros fines se calcularán adicionalmente, de
Fábrica de mantequilla, queso o 1500 L por cada 1000 litros de
acuerdo con lo estipulado en esta Norma para cada
leche en polvo. leche a procesar por día.
caso.
g) Las dotaciones de agua para locales de espectáculos o centros de reunión, cines, teatros, auditorios, o) La dotación de agua para las estaciones de serdiscotecas, casinos, salas de baile y espectáculos al aire vicio, estaciones de gasolina, garajes y parques de estalibre y otros similares, según la siguiente tabla. cionamiento de vehículos, según la siguiente tabla.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 6 -->

321156 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006
Estaciones y Parques de Dotaciones c) La presión estática máxima no debe ser superior a
Estacionamientos 50 m de columna de agua (0,490 MPa).
d) La presión mínima de salida de los aparatos sanita-
Lavado automático. 12 800 L/d por unidad de lavado
rios será de 2 m de columna de agua (0,020 MPa) salvo
Lavado no automático. 8000 L/d por unidad de lavado aquellos equipados con válvulas semiautomáticas, auto-
Estación de gasolina. 300 L/d por surtidor. máticas o equipos especiales en los que la presión estará
Garajes y parques de 2 L por m 2 de área. dada por las recomendaciones de los fabricantes.
estacionamiento de vehículos e) Las tuberías de distribución de agua para consumo
por área cubierta. humano enterradas deberán alejarse lo más posible de
los desagües; por ningún motivo esta distancia será me-
El agua necesaria para oficinas y venta de repuestos, nor de 0,50 m medida horizontal, ni menos de 0,15 m por
riego de áreas verdes y servicios anexos, tales como res- encima del desagüe. Cuando las tuberías de agua para
taurantes y fuentes de soda, se calculará adicionalmente consumo humano crucen redes de aguas residuales, dede acuerdo con lo estipulado en esta Norma para cada caso. berán colocarse siempre por encima de éstos y a una dis-
p) Las dotaciones de agua para edificaciones des- tancia vertical no menor de 0,15 m. Las medidas se tomatinadas al alojamiento de animales, tales como caballe- rán entre tangentes exteriores más próximas.
rizas, establos, porquerizas, granjas y similares, según la f) Para el cálculo del diámetro de las tuberías de distrisiguiente tabla bución, la velocidad mínima será de 0,60 m/s y la veloci-
dad máxima según la siguiente tabla.
Alojamientos de Animales Dotación
Ganado lechero 120 L/d por animal Diámetro(mm) Velocidad máxima(m/s)
Bovino y equinos 40 L/d por animal 15 (1/2" ) 1,90
Ovinos y porcinos 10 L/d por animal 20 (3/4") 2,20
25 (1") 2,48
Aves 20 L/d por cada 100 aves 32 (1 ¼") 2,85
Las cifras anteriores no incluyen las dotaciones de agua 40 y mayores (1 ½" y mayores). 3,00
para riego de áreas verdes y otras instalaciones.
q) La dotación de agua para mataderos públicos o g) Las tuberías de agua fría deberán ubicarse tenienprivados estará de acuerdo con el número y clase de do en cuenta el aspecto estructural y constructivo de la
animales a beneficiar, según la siguiente tabla. edificación, debiendo evitarse cualquier daño o disminu-
ción de la resistencia de los elementos estructurales.
Clase de animal Dotación diaria h) Las tuberías verticales deberán ser colocadas en
ductos o espacios especialmente previstos para tal fin y Bovinos. 500 L por animal.
cuyas dimensiones y accesos deberán ser tales que per-
Porcinos. 300 L por animal. mitan su instalación, revisión, reparación, remoción y man-
Ovinos y caprinos. 250 L por animal. tenimiento.
Aves en general. 16 L por cada Kg i) Se podrá ubicar en el mismo ducto la tubería de agua
fría y agua caliente siempre que exista una separación
r) La dotación de agua para bares, fuentes de soda, mínima de 0,15 m entre sus generatrices más próximas.
cafeterías y similares, según la siguiente tabla. j) Se permitirá la ubicación de alimentadores de agua y
montantes de aguas residuales o de lluvia, en un mismo ducto
Área de locales, m2 Dotación diaria vertical o espacios, siempre que exista una separación míni-
Hasta 30 1500 L ma de 0,20 m entre sus generatrices más próximas.
k) Las tuberías colgadas o adosadas deberán fijarse a De 31 a 60 60 L/m2
la estructura evitando que se produzcan esfuerzos secun-
De 61 a 100 50 L/m2 darios en las tuberías.
Mayor de 100 40 L/m2 l) Las tuberías enterradas deberán colocarse en zan-
jas de dimensiones tales que permitan su protección y fácil
s) La dotación de agua para locales de salud como: instalación.
hospitales, clínicas de hospitalización, clínicas dentales,
consultorios médicos y similares, según la siguiente tabla. 2.4. ALMACENAMIENTO Y REGULACIÓN.

Local de Salud Dotación a) Los depósitos de agua deberán ser diseñados y
Hospitales y clínicas de hospitalización. 600 L/d por cama. construidos en forma tal que preserven la calidad del agua.
Consultorios médicos. 500 L/d por consultorio. b) Toda edificación ubicada en sectores donde el abas-
tecimiento de agua pública no sea continuo o carezca de
Clínicas dentales. 1000 L/d por unidad dental.
presión suficiente, deberá estar provisto obligatoriamente
de depósitos de almacenamiento que permitan el sumi- El agua requerida para servicios especiales, tales como
nistro adecuado a todas las instalaciones previstas.riego de áreas verdes, viviendas anexas, servicios de co-
Tales depósitos podrán instalarse en la parte baja (cis-cina y lavandería se calcularán adicionalmente de acuer-
ternas) en pisos intermedios o sobre la edificación (tan-do con lo estipulado en esta Norma.
que elevado). t) La dotación de agua para lavanderías, lavanderías
c) Cuando sólo exista tanque elevado, su capacidadal seco, tintorerías y similares, según la siguiente tabla.
será como mínimo igual a la dotación diaria, con un volu-
Tipo de local Dotación diaria men no menor a 1000 L.
d) Cuando sólo exista cisterna, su capacidad será como
\- Lavandería. 40 L/kg de ropa. mínimo igual a la dotación diaria, con un volumen no me-
\- Lavandería en seco, tintorerías y similares. 30 L/kg de ropa. nor de 1000 L.
e) Cuando sea necesario emplear una combinación
u) La dotación de agua para áreas verdes será de 2 de cisterna, bombas de elevación y tanque elevado, la
L/d por m2. No se requerirá incluir áreas pavimentadas, capacidad de la primera no será menor de las ¾ partes de
enripiadas u otras no sembradas para los fines de esta la dotación diaria y la del segundo no menor de 1/3 de
dotación. dicha volumen.
f) En caso de utilizar sistemas hidroneumáticos, el vo-
2.3. RED DE DISTRIBUCIÓN lumen mínimo será igual al consumo diario con un volu-
a) Los diámetros de las tuberías de distribución se cal- men mínimo de 1000L
cularán con el método Hunter (Método de Gastos Proba- g) Los depósitos de almacenamiento deberán ser consbles), salvo aquellos establecimientos en donde se de- truidos de material resistente y paredes impermeabilizamande un uso simultáneo, que se determinará por el mé- das y estarán dotados de los dispositivos necesarios para
todo de consumo por aparato sanitario. Para dispositivos, su correcta operación y mantenimiento.
aparatos o equipos especiales, se seguirá la recomenda- h) Las cisternas deberán ubicarse a una distancia míción de los fabricantes. nima de 1m de muros medianeros y desagües. En caso
b) Podrá utilizarse cualquier otro método racional para de no poder cumplir con la distancia mínima, se diseñará
calcular tuberías de distribución, siempre que sea debi- un sistema de protección que evite la posible contaminadamente fundamentado. ción del agua de la cisterna.
Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 7 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321157

i) La distancia vertical entre el techo del depósito y el - Cisterna
eje del tubo de entrada de agua, dependerá del diámetro - Electrobombas
de este y de los dispositivos de control, no pudiendo ser - Tanque de presión
menor de 0,20 m. - Interruptor de presión para arranque y parada a pre-
j) La distancia vertical entre los ejes de tubos de rebo- sión mínima y máxima.
se y entrada de agua será igual al doble del diámetro del - Manómetro.
primero y en ningún caso menor de 0,15 m. - Válvula de seguridad.
k) La distancia vertical entre los ejes del tubo de rebo- - Válvulas de interrupción que permitan la operación y
se y el máximo nivel de agua será igual al diámetro de mantenimiento del equipo.
aquel y nunca inferior a 0,10 m. - Dispositivo de drenaje del tanque con su respectiva
l) El agua proveniente del rebose de los depósitos, de- válvula.
berá disponerse en forma indirecta, mediante brecha de - Compresor o un dispositivo automático cargador de
aire de 0,05 m de altura mínima sobre el piso, techo u otro aire de capacidad adecuada.
sitio de descarga.
m) EL diámetro del tubo de rebose, se calculará hi- g) El volumen del tanque de presión se calculará en
dráulicamente, no debiendo ser menor que lo indicado en función del caudal, de las presiones máxima y mínima y
la siguiente tabla. las características de funcionamiento.

Capacidad del depósito (L) Diámetro del tubo de rebose 3. AGUA CALIENTE
Hasta 5000 50 mm (2")
3.1. INSTALACIONES
5001 a 12000 75 mm (3")
12001 a 30000 100 mm (4") a) Las instalaciones de agua caliente de una edifica-
Mayor de 30000 150 mm (6") ción, deberán satisfacer las necesidades de consumo y
seguridad contra accidentes. Se deberá considerar un
n) El diámetro de la tubería de alimentación se calcu- espacio independiente y seguro para el equipo de prolará para garantizar el volumen mínimo de almacenamiento ducción de agua caliente.
diario. b) Deberán instalarse dispositivos destinados a contro-
o) El control de los niveles de agua en los depósitos, lar el exceso de presión de los sistemas de producción de
se hará por medio de interruptores automáticos que per- agua caliente. Dichos dispositivos se ubicarán en los equimitan: pos de producción, o en las tuberías de agua fría o caliente
próximas a él, siempre que no existan válvulas entre los - Arrancar la bomba cuando el nivel de agua en el tan- dispositivos y el equipo; y se graduarán dé tal modo que
que elevado, descienda hasta la mitad de la altura útil. puedan operar a una presión de 10% mayor que la reque- - Parar la bomba cuando el nivel de agua en el tanque
rida para el normal funcionamiento del sistema.elevado, ascienda hasta el nivel máximo previsto. c) Deberá instalarse una válvula de retención en la tube-
\- Parar la bomba cuando el nivel de agua en la cister- ría de abastecimiento de agua fría. Dicha válvula no podrána descienda hasta 0,05 m por encima de la parte supe-
ser colocada entre el equipo de producción de agua calien-rior de la canastilla de succión. te y el dispositivo para controlar el exceso de presión.
\- En los depósitos que se alimentan directamente de d) Deberán instalarse dispositivos destinados a con-la red pública deberá colocarse control del nivel.
trolar el exceso de temperatura en los sistemas de pro-
p) La capacidad adicional de los depósitos de almace- ducción de agua caliente.
namiento para los fines de control de incendios, deberá e) Los escapes de vapor o agua caliente, provenienestar de acuerdo con lo previsto en el item 4. tes de los dispositivos de seguridad y control, deberán
q) La tubería de aducción o de impulsión al tanque de disponerse en forma indirecta al sistema de drenaje, ubialmacenamiento deberá estar a 0,10 m por lo menos por cando los sitios de descarga en lugares que no causen
encima de la parte superior de las correspondientes tube- accidentes.
rías de rebose. f) El sistema de alimentación y distribución de agua
caliente estará dotado de válvulas de interrupción como
2.5. ELEVACIÓN mínimo en los siguientes puntos:
a) Los equipos de bombeo que se instalen dentro de - Inmediatamente después del calentador, en el ingrelas edificaciones deberán ubicarse en ambientes que sa- so de agua fría y salida de agua caliente.
tisfagan los siguientes requisitos: - En cada servicio sanitario.

\- Altura mínima: 1,60 m.
3.2. DOTACIONES - Espacio libre alrededor del equipo suficiente para su La dotación de agua caliente serán las que se establefácil operación, reparación y mantenimiento. cen a continuación. Las cantidades que se fijan son parte - Piso impermeable con pendiente no menor del 2%
de las dotaciones de agua establecidos en el item 7 de lahacia desagües previstos. presente norma.
\- Ventilación adecuada.
Los equipos que se instalen en el exterior, deberán ser a) Residencias unifamiliares y multifamiliares, seprotegidos adecuadamente contra la intemperie. gún la siguiente tabla.
b) Los equipos de bombeo deberán ubicarse sobre estructuras de concreto, adecuadamente proyectadas para Número de dormitorios por vivienda Dotación diaria en litros
absorber las vibraciones. 1 120
c) En la tubería de impulsión, inmediatamente después 2 250
de la bomba deberá instalarse una válvula de retención y
3 390
una válvula de interrupción. En la tubería de succión con
presión positiva se instalará una válvula de interrupción. 4 420
En el caso que la tubería de succión no trabaje bajo carga 5 450
positiva, deberá instalarse una válvula de retención.
d) Salvo en el caso de viviendas unifamiliares, el siste- Más de 5, a razón de 80 L/d, por dormitorio adicional.
ma de bombeo deberá contar como mínimo con dos equi- b) Establecimientos de hospedaje, según la siguiente
pos de bombeo de funcionamiento alternado. tabla
e) La capacidad de cada equipo de bombeo debe ser
equivalente a la máxima demanda simultánea de la edifi- Hoteles, apart-hoteles, hostales. 150 L por dormitorio.
cación y en ningún caso inferior a la necesaria para llenar
Albergues. 100 L por m2.
el tanque elevado en dos horas. Si el equipo es doble cada
bomba podrá tener la mitad de la capacidad necesaria,
siempre que puedan funcionar ambas bombas simultánea- Esta cifra no incluye las dotaciones para otros servimente en forma automática, cuando lo exija la demanda. cios anexos, tales como restaurantes, bares, salones de
f) El sistema hidroneumático deberá estar dotado de baile, peluquerías y lavanderías, que se calculará adiciolos dispositivos mínimos adecuados para su correcto fun- nalmente de acuerdo con lo establecido en esta Norma
cionamiento: para cada caso.
Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 8 -->

321158 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006

c) Restaurantes, según la siguiente tabla cación y salida contra incendio para ser utilizada por el
Cuerpo de Bomberos de la ciudad.
Área útil de los comedores (m2) Dotación diaria c) Alimentadores y mangueras para uso combinado de
los ocupantes del edificio y del Cuerpo de Bomberos.
Hasta 40 900 L
d) Rociadores automáticos.
41 a 100 15 L/m2 e) Otros sistemas.
Más de 100 12 L/m2
4.2. SISTEMA DE TUBERÍA Y DISPOSITIVOS PARA
En aquellos restaurantes donde se elaboran alimen- SER USADOS POR LOS OCUPANTES DE EDIFICIO
tos para ser consumidos fuera del local, se calculará una Será obligatorio el sistema de tuberías y dispositivos
dotación complementaria a razón de 3 litros por cubierto para ser usado por los ocupantes del edificio, en todo aquel
preparado para este fin. que sea de más de 15 metros de altura o cuando las con-
d) Locales educacionales y residencias estudian- diciones de riesgo lo ameritan, debiendo cumplir los sitiles. guientes requisitos:
Dotación diaria a) La fuente de agua podrá ser la red de abastecimiento
público o fuente propia del edificio, siempre que garantice
Alumnado y personal residente. 50 L/persona el almacenamiento previsto en el sistema.
b) El almacenamiento de agua en la cisterna o tanque
e) Gimnasios. para combatir incendios debe ser por lo menos de 25 m3.
c) Los alimentadores deben calcularse para obtener el
Dotación diaria. caudal que permita el funcionamiento simultaneo de dos
10 L/m2 área útil mangueras, con una presión mínima de 45 m (0.441 MPa)
en el punto de conexión de manguera más desfavorable.
f) Hospitales, clínicas y similares, según la siguien- El diámetro mínimo será 100 mm (4")
te tabla d) La salida de los alimentadores deberá ser espacia-
dos en forma tal, que todas las partes de los ambientes
Hospitales y clínicas con hospitalización. 250 L/d x cama. del edificio puedan ser alcanzadas por el chorro de las
Consultorios médicos. 130 L/d x consultorio. mangueras.
e) La longitud de la manguera será de 30m con un
Clínicas dentales. 100 L/d x unidad dental.
diámetro de 40 mm(1 ½")
f) Antes de cada conexión para manguera se instalará
3.3. DISTRIBUCIÓN una válvula de globo recta o de ángulo. La conexión para
manguera será de rosca macho. a) La distribución de agua caliente desde el equipo de g) Los alimentadores deberán conectarse entre sí me-producción a los aparatos sanitarios o puntos requeridos,
diante una tubería cuyo diámetro no sea inferior al del ali-se puede realizar con o sin retorno de agua caliente.
mentador de mayor diámetro. b) El sistema sin retorno se permitirá solamente en ins- h) Al pie de cada alimentador, se instalará una purgatalaciones con calentadores individuales.
con válvula de control. c) El sistema con retorno deberá utilizarse en aquellos
i) Las bombas de agua contra incendio, deberán llevaredificios donde se instalen equipos centrales de produc- control de arranque para funcionamiento automático.ción de agua caliente.
j) La alimentación eléctrica a las bombas de agua con- d) Las tuberías de alimentación de agua caliente se
tra incendio, deberá ser independiente, no controlada porcalcularán de acuerdo con lo establecido en el item 7. el interruptor general del edificio, e interconectada al grupo
3.4. EQUIPOS DE PRODUCCIÓN DE AGUA CA- electrógeno de emergencia del edificio, en caso de tenerlo.
LIENTE k) Se instalaran «uniones siamesas» con rosca ma-
Para el cálculo de la capacidad del equipo de produc- cho y válvula de retención en sitios accesibles de la fación de agua caliente, así como para el cálculo de la ca- chada del edificio para la conexión de las mangueras que
pacidad del tanque de almacenamiento, se utilizarán las suministrarán el agua del exterior.
relaciones que se indican a continuación, en base a la 4.3. SISTEMA DE TUBERÍA Y DISPOSITIVOS PARAdotación de agua caliente diaria asignada, según la si-
SER USADOS POR EL CUERPO DE BOMBEROSguiente tabla.
Se instalarán sistemas de tuberías y dispositivos para
ser usados por el Cuerpo de Bomberos de la ciudad, en
Tipo de edificio Capacidad del Capacidad horaria del las plantas industriales, edificios de más de 50 m de altu-
tanque de equipo de producción ra y toda otra edificación que por sus características es-
almacenamiento de agua caliente, en peciales, lo requiera. Tales sistemas deben cumplir con
en relación con dota- relación con la dota- los siguientes requisitos:
ción diaria en litros. ción diaria en litros.
Residencias 1/5 1/7 a) Se instalarán «siameses inyección» con rosca ma-
unifamiliares y cho y válvula de retención en sitio accesible de la fachada
multifamiliares. del edificio para la conexión de las mangueras que sumi-
nistrarán el agua desde los hidrantes o carros bomba.
Hoteles, apart- 1/7 1/10
b) Se instalarán alimentadores espaciados en forma
hoteles, albergues.
tal, que todas las partes de los ambientes del edificio pue-
Restaurantes 1/5 1/10 dan ser alcanzadas por el chorro de agua.
Gimnasios. 2/5 1/7 c) Los alimentadores deben calcularse para el caudal
Hospitales y clínicas, 2/5 1/6 de dos salidas y una presión mínima de 45 m en el punto
consultorios y de conexión de mangueras más desfavorables.
similares. d) El almacenamiento de agua en los tanques, para com-
batir incendios, debe ser por lo menos de 40 m3 adecuándo-
se al caudal y tamaño posible del incendio, según el Gráfico Las capacidades del equipo de producción de agua ca- para Agua Contra Incendio de Sólidos (Lámina N° 3).liente y del tanque de almacenamiento, podrán también
Cuando sea posible se permitirá el almacenamientodeterminarse en base a los gastos por aparatos sanitarios.
conjunto entre uno o más locales que en caso de siniestro
puedan ser usados por los bomberos. 4. AGUA CONTRA INCENDIO
Las mangueras tendrán una longitud de hasta 60 m y
4.1. SISTEMAS 65 mm (2 ½") de diámetro. Se considerará un caudal mí-
Los sistemas a emplearse para combatir incendios nimo de 10 L/s y deberán alojarse en gabinetes adecuaserán: dos en cada piso, preferentemente en los corredores de
acceso a las escaleras.
a) Alimentadores y gabinetes contra incendio equipa- e) Cuando el almacenamiento sea común para el agua
dos con mangueras para uso de los ocupantes de la edifi- para consumo y la reserva para el sistema contra incencación. dios, deberá instalarse la salida del agua para consumo
b) Alimentadores y gabinetes contra incendio equipa- de manera tal que se reserve siempre el saldo de agua
dos con mangueras para uso de los ocupantes de la edifi- requerida para combatir el incendio.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 9 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321159

f) Cada bocatoma para mangueras interiores, estará ción incombustible con protección o 600m2 de construcdotada de llave de compuerta o de ángulo. La conexión ción incombustible sin protección o combustible de conspara dichas mangueras será de rosca macho con el diá- trucción pesada.
metro correspondiente. c) Talleres de reparación automotriz de mas de un piso
g) Los alimentadores deberán conectarse entre sí, me- o ubicados bajo pisos de otra ocupancia que exceda 1000
diante una tubería cuyo diámetro no sea inferior al del ali- m2 de construcción resistente al fuego, 800 m2 de consmentador de mayor diámetro. Al pie de cada alimentador trucción incombustible con protección, 600 m2 de consse instalará una de purga con válvula de control. trucción incombustible sin protección o combustible de
construcción pesada.
4.4. SISTEMAS DE ROCIADORES AUTOMÁTICOS d) Talleres de reparación automotriz de una planta que
Se instalarán sistemas de rociadores automáticos en exceda 1500 m2de construcción resistente al fuego, 1200
los siguientes casos: m2 de construcción incombustible con protección, 900 m2
de construcción incombustible sin protección o combusti-
a) Edificaciones de más de dos pisos usadas para ma- ble de construcción pesada, o 600 m2 de construcción
nufactura, almacenaje de materiales o mercadería combus- combustible ordinaria.
tible y con área superior a los 1000 m2 de construcción.
b) Playas de estacionamiento cerradas y techadas de 4.5. SISTEMAS DE DRENAJE
mas de 18 m de altura y de área mayor a los 1000m2 de Los sistemas de drenaje deberán considerar la evaconstrucción resistente al fuego, u 800 m2 de construc- cuación del agua utilizada en el combate del incendio.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 10 -->

321160 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006

\5. AGUA PARA RIEGO dad a la red pública, deberá instalarse un sistema adecua-
do de elevación, para su descarga automática a dicha red.
5.1. DISPOSICIONES GENERALES
6.2. RED DE COLECCIÓN a) Las instalaciones para riego podrán ser diseñadas
formando parte del sistema de distribución de agua de la a) Los colectores se colocarán en tramos rectos.
edificación, o en forma independiente del mismo. b) Los colectores enterrados situados en el nivel infe- b) El riego de las áreas verdes correspondientes a la
rior y paralelos a las cimentaciones, deberán estar ubica-edificación podrá hacerse por inundación, con puntos de dos, en forma tal, que el plano formado por el borde infeconexión para mangueras dotadas de sus correspondien- rior de la cimentación y el colector, forme un ángulo detes válvulas, por aspersión y por otros sistemas.
menos de 45° con la horizontal. c) En el diseño de las instalaciones de riego, con pun- Cuando un colector enterrado cruce una tubería de
tos de agua para mangueras, se adoptarán los valores agua deberá pasar por debajo de ella y la distancia verti-según Tabla.
cal entre la parte inferior de la tubería de agua y la clave
del colector, no será menor de 0,15 m.
Diámetro manguera Longitud Área de riego Caudal
c) Los empalmes entre colectores y los ramales de des-
(mm) máxima (m) m2 L/s
agüe, se harán a un ángulo no mayor de 45°, salvo que se
15 (1/2") 10 100 0,2 hagan en un buzón o caja de registro.
20 (3/4") 20 250 0,3 La pendiente de los colectores y de los ramales de
25 (1") 30 600 0,5 desagüe interiores será uniforme y no menor de 1% para
diámetros de 100 mm (4") y mayores; y no menor de 1,5%
La distancia entre los puntos de conexión de mangue- para diámetros de 75 mm (3") o inferiores.
ra será de 1,4 de la longitud de la manguera. Las dimensiones de los ramales de desagüe, montan-
d) En el diseño de instalaciones de riego con rociado- tes y colectores se calcularán tomando como base el gasres o aspersores fijos se adoptará lo siguiente: to relativo que pueda descargar cada aparato.
El cálculo de los ramales, montantes y colectores de - Diámetro mínimo de alimentación de cada rociador: desagüe se determinará por el método de unidades de
15 mm (1/2"). descarga. - Presión mínima en el punto de alimentación de cada
Podrá utilizarse cualquier otro método racional pararociador: 12 m (0,118 MPa). calcular los ramales, montantes y colectores, siempre que
\- Gasto mínimo de cada rociador: 0,06 L/s. sea debidamente fundamentado.
d) Al calcular el diámetro de los conductos de desagüe e) En el diseño de instalaciones de riego con rociado- se tendrá en cuenta lo siguiente:
res o aspersores rotatorios, se adoptará lo siguiente:
\- Diámetro mínimo de alimentación de cada rociador: - El diámetro mínimo que reciba la descarga de un ino20 mm (3/4") doro será de 100 mm (4").
\- Presión mínima en el punto de alimentación de cada - El diámetro de una montante no podrá ser menor que
rociador: 20 m (0,196 MPa) el de cualquiera de los ramales horizontales que en él
\- Gasto mínimo de cada rociador: 0,10 L/s. descarguen.
\- El diámetro de un conducto horizontal de desagüe no
f) Las instalaciones de riego podrán ser operadas por podrá ser menor que el de cualquiera de los orificios de
secciones, mediante la adecuada instalación de válvulas. salida de los aparatos que en él descarguen.
g) Los sistemas de riego deberán estar provistos de
dispositivos adecuados, para prevenir posibles conexio- e) Cuando se requiera dar un cambio de dirección a
nes cruzadas por efecto de la existencia de presiones ne- una montante, los diámetros de la parte inclinada y del
gativas en la red de alimentación. tramo inferior de la montante se calcularán de la siguiente
h) Las válvulas o grifos para conectar mangueras, debe- manera:
rán sobresalir no menos de 0,15 m sobre el nivel del piso.
\- Si la parte inclinada forma un ángulo de 45° o más con
\6. DESAGÜE Y VENTILACIÓN la horizontal, se calculará como si fuera una montante.
\- Si la parte inclinada forma un ángulo menor de 45°
6.1. DISPOSICIONES GENERALES con la horizontal, se calculará tomando en cuenta el nú-
a) El sistema integral de desagüe deberá ser diseña- mero de unidades de descarga que pasa por el tramo indo y construido en forma tal que las aguas servidas sean clinado como si fuera un colector con pendiente de 4%
evacuadas rápidamente desde todo aparato sanitario, su- - Por debajo de la parte inclinada, la montante en ninmidero u otro punto de colección, hasta el lugar de des- gún caso tendrá un diámetro menor que el tramo inclinado.
carga con velocidades que permitan el arrastre de las ex- - Los cambios de dirección por encima del más alto
cretas y materias en suspensión, evitando obstrucciones ramal horizontal de desagüe, no requieren aumento de
y depósitos de materiales. diámetro.
b) Se deberá prever diferentes puntos de ventilación,
distribuidos en tal forma que impida la formación de va- f) Las montantes deberán ser colocadas en ductos o
cíos o alzas de presión, que pudieran hacer descargar espacios especialmente previstos para tal fin y cuyas dilas trampas. mensiones y accesos permitan su instalación, reparación,
c) Las edificaciones situadas donde exista un colector revisión o remoción.
público de desagüe, deberán tener obligatoriamente co- g) Se permitirá utilizar un mismo ducto o espacio para
nectadas sus instalaciones domiciliarias de desagüe a di- la colocación de las tuberías de desagüe y agua, siempre
cho colector. Esta conexión de desagüe a la red pública que exista una separación mínima de 0,20 m entre sus
se realizará mediante caja de registro o buzón de dimen- generatrices más próximas.
siones y de profundidad apropiadas, de acuerdo a lo es- h) Se permitirá el uso de colectores existentes para
pecificado en esta Norma. servir a nuevas construcciones, solamente cuando su ins-
d) El diámetro del colector principal de desagües de pección demuestre que estén en buenas condiciones y
una edificación, debe calcularse para las condiciones de cumplan lo establecido en esta Norma.
máxima descarga. i) Todo punto de contacto entre el sistema de desagüe
e) Todo sistema de desagüe deberá estar dotado de y los ambientes (punto de colección abierto), deberá essuficiente número de elementos de registro, a fin de faci- tar protegido por un sello de agua con una altura no infelitar su limpieza y mantenimiento. rior de 0,05 m, ni mayor de 0,10 m, contenido en un dis-
f) Para desagües provenientes de locales industriales positivo apropiado (trampa o sifón).
u otros, cuyas características físicas y químicas difieran j) Todo registro deberá ser del diámetro de la tubería a
de los del tipo doméstico, deberán sujetarse estrictamen- la que sirve. En caso de tuberías de diámetro mayor de
te a lo que se establece en el Reglamento de Desagües 100 mm (4"), se instalará un registro de 100 mm (4") como
Industriales vigente, aprobado por Decreto Supremo mínimo.
N° 28-60-S.A.P.L. del 29.11.60, antes de su descarga a la Los registros se ubicarán en sitios fácilmente accesired pública. bles. Cuando las tuberías vayan ocultas o enterradas, los
g) Cuando las aguas residuales provenientes del edifi- registros, deberán extenderse utilizando conexiones de
cio o parte de este, no puedan ser descargadas por grave- 45°, hasta terminar a ras con la pared o piso acabado.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 11 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321161

La distancia mínima entre la tangente del tapón de y de fácil acceso. Estos dispositivos estarán dotados de
cualquier registro y una pared, techo o cualquier otro rejillas o tapas removibles cuando ello sea requerido para
elemento que pudiera obstaculizar la limpieza del siste- seguridad de las personas.
ma, será de 0,10 m.
Se colocará registros por lo menos en: s) No se permitirá descargar los aparatos sanitarios
dotados de descarga de desagüe indirecto en ningún otro
\- Al comienzo de cada ramal horizontal de desagüe o aparato sanitario.
colector. t) Los desagües provenientes de los siguientes equi-
\- Cada 15 m en los conductos horizontales de desagüe pos, deberán descargar en los conductos de desagüe en
\- Al pie de cada montante, salvo cuando ella descargue forma indirecta:
a una caja de registro o buzón distante no más de 10 m.
\- Cada dos cambios de direcciones en los conductos - Esterilizadores, recipientes y equipos similares de los
horizontales de desagüe. laboratorios, hospitales y clínicas.
\- En la parte superior de cada ramal de las trampas «U». - Refrigeradoras comerciales, tuberías de rebose de
tanques y similares, equipos provistos de válvula de alivio
k) Se instalarán cajas de registro en las redes exterio- o seguridad.
res en todo cambio de dirección, pendiente, material o - Todos aquellos que se considere inconvenientes en
diámetro y cada 15 m de largo como máximo, entramos resguardo de la salud pública.
rectos.
Las dimensiones de las cajas se determinarán de 6.3. ALMACENAMIENTO DE AGUAS RESIDUALES
acuerdo a los diámetros de las tuberías y a su profundi- El sistema de bombeo de aguas residuales, deberá
dad, según la tabla siguiente: cumplir con los siguientes requisitos.
a) Su capacidad no será mayor que el volumen equi-
Dimensiones Diámetro Profundidad valente a un ¼ de la dotación diaria, ni menor que el equi-
Interiores(m) Máximo(mm) Máxima(m) valente a 1/24 de la dotación diaria.
0,25 x 0,50 (10" x 20") 100 (4") 0,60 b) Deberá estar prevista de un sistema de ventilación
0,30 x 0,60 (12" x 24") 150 (6") 0,80 que evite la acumulación de gases. Cuando ello no se
0,45 x 0,60 (18" x 24") 150 (6") 1,00 logre, las instalaciones eléctricas del ambiente deberán
0,60 x 0,60 (24" x 24") 200 (8") 1,20 ser a prueba de explosión.
c) Deberá estar dotada de una boca de inspección.
Para profundidades mayores se deberá utilizar cá- d) Cuando se proyecten cámara húmeda y cámara seca,
maras de inspección según NTE S.070 Redes de Aguas se deberá proveer ventilación forzada para ambas cámaResiduales. ras, El sistema de ventilación deberá proveer como míni-
l) Cuando las aguas residuales contengan grasa, acei- mo seis cambios de aire por hora bajo operación continua
te, material inflamable, arena, tierra, yeso u otros sólidos o un cambio en dos minutos bajo operación intermitente.
o líquidos objetables que pudieran afectar el buen funcio- e) Deberá preveerse la eliminación de los desagües
namiento del sistema de evacuación del edificio u otro sis- que se acumulen en la cámara seca.
tema público, será necesario la instalación de intercepto- 6.4. ELEVACIÓNres o separadores u otro sistema de tratamiento.
El equipo de bombeo deberá instalarse en lugar de m) La capacidad, tipo, dimensiones y ubicación de los fácil acceso, ventilación e iluminación adecuada.
interceptores y separadores, estará de acuerdo con el uso Los equipos de bombeo deberán cumplir los siguien-respectivo.
tes requisitos: n) Se instalarán separadores de grasa en los conductos de desagüe de lavaderos, lavaplatos u otros aparatos a) Que permita el paso de sólidos.
sanitarios instalados en restaurantes, cocinas de hoteles, b) La capacidad total de bombeo deberá ser por lo mehospitales y similares, donde exista el peligro de introdu- nos el 150% del gasto máximo que recibe la cámara de
cir en el sistema de desagüe, grasa en cantidad suficiente bombeo.
para afectar el buen funcionamiento de éste. c) El número mínimo de equipos será de dos, de fun-
o) Se instalarán separadores de aceite en el sistema cionamiento alternado. La capacidad de cada uno será
de desagüe de estaciones de servicio, talleres de mecá- igual al gasto máximo.
nica de vehículos motorizados y otros edificios, donde d) El gasto se determinará utilizando el método de uniexista el peligro de introducir aceite y otros lubricantes al dades de descarga u otro método aprobado.
sistema a la red de aguas residuales, ya sea en forma e) La tubería de descarga estará dotada de una válvuaccidental o voluntaria. la de interrupción y una válvula de retención.
p) Se instalarán interceptores de arena, vidrio, pelos, Los motores de los equipos de elevación deberán ser
hilos u otros sólidos en el sistema de desagüe de embote- accionados por los niveles en la cámara de bombeo. Selladores, lavanderías y otros establecimientos sujetos a la
proveerán además controles manuales y dispositivos dedescarga voluntaria o accidental de sólidos objetables. alarma para sobre nivel.
q) Los interceptores y separadores deberán estar pro- Cuando el suministro normal de energía no garanticevistos de ventilación en forma similar a otros aparatos sa-
un servicio continuo a los equipos de bombeo en hoteles,nitarios. El tubo de ventilación tendrá un diámetro mínimo hospitales y similares, deberán proveerse fuentes de enerde 50mm (2") gía independientes. Los interceptores se ubicarán en sitios donde puedan
ser inspeccionados y limpiados con facilidad. No se permi- 6.5. VENTILACIÓN
tirá colocar encima o inmediato a ellos maquinarias o equipos que pudiera impedir su adecuado mantenimiento. La a) El sistema de desagüe debe ser adecuadamente
boca de inspección será de dimensiones adecuadas. ventilado, de conformidad con los párrafos siguientes, a
r) Los aparatos sanitarios, depósitos o partes del sis- fin de mantener la presión atmosférica en todo momento
tema de agua, con dispositivos que descarguen al siste- y proteger el sello de agua de cada una de las unidades
ma de desagüe de la edificación, lo harán en forma indi- del sistema.
recta, a fin de evitar conexiones cruzadas o interferencias b) El sello de agua deberá ser protegido contra sifonaentre los sistemas de distribución de agua para consumo je, mediante el uso adecuado de ramales de ventilación,
humano y de redes de aguas residuales. tubos auxiliares de ventilación, ventilación en conjunto,
La descarga de desagüe indirecto se hará de acuerdo ventilación húmeda o una combinación de estos métodos.
con los siguientes requisitos: c) Los tubos de ventilación deberán tener una pendien-
te uniforme no menor de 1% en forma tal que el agua que
\- La tubería de descarga se llevará hasta una canaleta, pudiere condensarse en ellos, escurra a un conducto de
caja, sumidero, embudo y otro dispositivo adecuado, pro- desagüe o montante.
visto de sello de agua y su correspondiente ventilación. d) Los tramos horizontales de la tubería de ventilación
\- Deberá dejarse una brecha o interruptor de aire en- deberán quedar a una altura no menor de 0,15 m por entre la salida de la tubería de descarga y el dispositivo re- cima de la línea de rebose del aparato sanitario más alto
ceptor, el que no podrá ser menor de dos veces el diáme- al cual ventilan.
tro de la tubería de descarga. e) La distancia máxima entre la salida de un sello de
\- Las canaletas, cajas, sumideros, embudos y otros agua y el tubo de ventilación correspondiente, según sidispositivos deberán instalarse en lugares bien ventilados guiente Tabla

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 12 -->

321162 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006
Diámetro del conducto de desagüe Distancia máxima entre l) Cuando una montante tenga en su recorrido un cam-
del aparato sanitario( mm) el sello y el tubo de bio de dirección de 45° o más con la vertical, será nece-
ventilación( m) sario ventilar los tramos de la montante que queden por
encima y por debajo de dicho cambio. Estos tramos po-
40 (1 ½") 1,10
drán ventilarse separadamente según lo especificado en
50 (2") 1,50
el inciso i) del presente artículo, o bien se podrá ventilar
75 (3") 1,80
por medio de tubos auxiliares de ventilación, uno para el
100 (4") 3,00
tramo superior inmediatamente antes del cambio y otro
para el tramo inferior. Cuando el cambio de dirección de
Esta distancia se medirá a lo largo del conducto de la montante sea menor de 45° con la vertical, no se redesagüe, desde la salida del sello de agua hasta la entra- querirá la ventilación auxiliar.
da del tubo de ventilación. m) Para la ventilación individual de aparatos sanita-
f) Toda montante de desagüe deberá prolongarse al rios, el diámetro de la tubería de ventilación será igual a
exterior, sin disminuir su diámetro. En el caso de que ter- la mitad del diámetro del conducto de desagüe al cual
mine en una terraza accesible o utilizada para cualquier ventila y no menor de 50 mm ("2") Cuando la ventilación
fin, se prolongará por encima del piso hasta una altura no individual va conectada a un ramal horizontal común de
menor de 1,80 m. Cuando la cubierta del edificio sea un ventilación, su diámetro y longitud se determinarán según
techo o terraza inaccesible, la montante será prolongada siguiente Tabla.
por encima de éste, 0,15 m como mínimo.
En caso de que la distancia entre la boca de una mon- DIÁMETRO DE LOS TUBOS DE VENTILACIÓN EN
tante y una ventana, puerta u otra entrada de aire al edifi- CIRCUITO Y DE LOS RAMALES
cio sea menor de 3 m horizontalmente, el extremo superior de la montante deberá quedar como mínimo a 0,60 m, TERMINALES DE TUBOS DE VENTILACIÓN.
por encima de la entrada del aire.
La unión entre la montante y la cubierta del techo o
Diámetro del tubo de
terraza deberá ser a prueba de filtraciones.
Diámetro de ramal Número máximo ventilación
g) La tubería principal de ventilación se instalará vertical, sin quiebres en lo posible y sin disminuir su diámetro. horizontal de desagüe unidades de 50 mm 75 mm 100 mm
h) El extremo inferior del tubo principal de ventilación (mm) descarga 2" 3" 4"
deberá ser conectado mediante un tubo auxiliar de venti- Máxima longitud del tubo
lación a la montante de aguas residuales, por debajo del de ventilación (m)
nivel de conexión del ramal de desagüe más bajo.
50 (2") 12 12,0 - -
El extremo superior del tubo de ventilación se podrá
50 (2") 20 9,0 - -
conectar a la montante principal, a una altura no menor
75 (3") 10 6,0 30,0 -
de 0,15 m por encima de la línea de rebose del aparato
75 (3") 30 - 30,0 -
sanitario más alto.
75 (3") 60 - 24,0 -
i) En los edificios de gran altura se requerirá conectar
100 (4") 100 2,1 15,0 60,0
la montante al tubo principal de ventilación por medio de
100 (4") 200 1,8 15,0 54,0
tubos auxiliares de ventilación, a intervalos de 5 pisos,
100 (4") 500 - 10,8 42,0
contados a partir del último piso hacia abajo.
j) El diámetro del tubo auxiliar de ventilación a que se
refiere el numeral anterior, será igual al del tubo principal n) Se permitirá utilizar un tubo común de ventilación
de ventilación. Las conexiones a éste y la montante de para servir dos aparatos sanitarios, en los casos que se
aguas residuales deberán hacerse por medio de acceso- señalan a continuación, siempre que el diámetro del tubo
rio tipo «Y» en la forma siguiente: de ventilación y la distancia máxima cumplan con lo esta-
blecido en el inciso e) del presente artículo.
\- Las conexiones a la montante de aguas residuales
se harán por debajo del ramal horizontal proveniente del - Dos aparatos sanitarios tales como lavatorios, lavapiso correspondiente. deros de cocina o de ropa instaladas en el mismo piso y
\- Las conexiones al tubo de ventilación principal se conectados al ramal de desagüe a un mismo nivel.
harán a no menos de 1,0 m por encima del piso corres- - Dos aparatos sanitarios ubicados en el mismo piso,
pondiente. pero conectados a la montante o ramal vertical de des-
agüe a diferentes niveles, siempre que el diámetro de di-
k) El diámetro del tubo de ventilación principal se de- cho ramal o montante sea de un tamaño mayor que el
terminará tomando en cuenta su longitud total, el diáme- requerido por el aparato superior y no menor que el retro de la montante correspondiente y el total de unidades querido por el aparato inferior.
de descarga ventilada, según siguiente Tabla.
o) La prolongación de la montante o tubería de des-
DIMENSIONES DE LOS TUBOS DE VENTILACIÓN agüe por encima del último ramal, podrá servir como úni-
PRINCIPAL co medio de ventilación para lavatorios y lavaderos siem-
pre que cumpla con las distancias máximas establecidas
en el inciso e) del presente artículo.
Diámetro requerido para el tubo de
p) Para el caso de ventilación común, para mas de
Diámetro de Unidades ventilación principal
dos aparatos podrá usarse la ventilación en circuito, siem-
la montante, de descarga 2" 3" 4" 6" pre que cumpla los requisitos establecidos en el presente
(mm) ventiladas 50(mm) 75(mm) 100(mm) 150(mm) artículo.
Longitud Máxima del Tubo en metros q) El diámetro del tubo de ventilación en circuito se
calculará en función de su longitud y sobre la base del
50 (2") 12 60,0 - - -
diámetro del ramal horizontal de desagüe, según la Tabla
50 (2") 20 45,0 - - -
del inciso m).
65 (2½") 10 - - - -
Dicho diámetro no podrá ser menor que la mitad del
75 (3") 10 30,0 180,0 - -
diámetro del ramal horizontal de desagüe correspondien-
75 (3") 30 18,0 150,0 - -
te y en ningún caso menor de 50 mm ( 2").
75 (3") 60 15,0 120,0 - -
r) Es obligatorio instalar tubos auxiliares de ventilación
100 (4") 100 11,0 78,0 300,0 -
en los siguientes casos:
100 (4") 200 9,0 75,0 270,0 -
100 (4") 500 6,0 54,0 210,0 - - En la ventilación de la montante.
203 ( 8" ) 600 - - 15,0 150,0 - En la ventilación en circuito.
203 ( 8" ) 1400 - - 12,0 120,0 - En todos aquellos otros casos en que sea necesario
203 ( 8" ) 2200 - - 9,0 105,0 asegurar eln buen funcionamiento del sistema.
203 ( 8" ) 3600 - - 8,0 75,0 - El diámetro mínimo del tubo auxiliar de ventilación
203 ( 8" ) 3600 - - 8,0 75,0 será la mitad del diámetro del ramal de desagüe a que
254 (10") 1000 - - - 38,0 está conectado.
254 (10") 2500 - - - 30,0
254 (10") 3800 - - - 24,0 s) Aquellos aparatos sanitarios que no pueden ser ven-
254 (10") 5600 - - - 18,0 tilados de acuerdo a las distancias máximas establecidos

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 13 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321163

en el inciso e) del presente artículo, tales como lavaderos Para calcular tuberías de distribución que conduzcan
y otros similares, deberán descargar en forma indirecta a agua fría solamente o agua fría más el gasto de agua a
un sumidero de piso, caja u otro dispositivo apropiada- ser calentada, se usarán las cifras indicadas en la primemente ventilado. ra columna. Para calcular diámetros de tuberías que con-
duzcan agua fría o agua caliente a un aparato sanitario
6.6. SISTEMA DE ELIMINACIÓN SANITARIA DE EX- que requiera de ambas, se usarán las cifras indicadas en
CRETA la segunda y tercera columna.

a) Letrina sanitaria ANEXO N° 2 Podrá utilizarse letrinas sanitarias en las habilitaciones urbanas que no cuenten con sistemas de eliminación UNIDADES DE GASTO PARA EL CÁLCULO DE LAS
de excretas con arrastre de agua (sistemas de alcantari- TUBERÍAS DE DISTRIBUCIÓN DE AGUA EN LOSllado), siempre que cumpla con los requisitos estableci-
EDIFICIOS (APARATOS DE USO PÚBLICO)dos en las normas correspondientes:

\7. AGUA DE LLUVIA Aparato Tipo Unidades de gasto
sanitario Total Agua Agua
7.1. RECOLECCIÓN fría caliente
Inodoro Con tanque – descarga reducida. 2,5 2,5 -
a) Cuando no exista un sistema de alcantarillado plu- Inodoro Con tanque. 5 5 -
vial y la red de aguas residuales no haya sido diseñada Inodoro Con válvula semiautomática y 8 8 -
para recibir aguas de lluvias, no se permitirá descargar automática.
este tipo de aguas a la red de aguas residuales. Estas Inodoro Con válvula semiautomática y 4 4 -
deberán disponerse al sistema de drenaje o áreas verdes automática de descarga reducida.
existentes. Lavatorio Corriente. 2 1,5 1,5
b) Los receptores de agua de lluvia estarán provistos Lavatorio Múltiple. 2(*) 1,5 1,5
de rejillas de protección contra el arrastre de hojas, pape- Lavadero Hotel restaurante. 4 3 3
les, basura y similares. El área total libre de las rejillas, Lavadero - 3 2 2
será por lo menos dos veces el área del conducto de ele- Ducha - 4 3 3
vación. Tina - 6 3 3
c) Los diámetros de las montantes y los ramales de Urinario Con tanque. 3 3 -
colectores para aguas de lluvia estarán en función del área Urinario Con válvula semiautomática y 5 5 -
servida y de la intensidad de la lluvia. automática.
d) Los diámetros de las canaletas semicirculares se Urinario Con válvula semiautomática y 2,5 2,5 -
calcularán tomando en cuenta el área servida, intensidad automática de descarga reducida.
de lluvia y pendiente de la canaleta. Urinario Múltiple (por ml) 3 3 -
e) La influencia que puedan tener las aguas de lluvias Bebedero Simple. 1 1 -
en las cimentaciones deberán preverse realizando las Bebedero Múltiple 1(*) 1(*)
obras de drenaje necesarias.
f) La capacidad de las bombas de las cámaras de bom-
Para calcular tuberías de distribución que conduzcan agua fría
beo se calculará teniendo en cuenta la máxima intensi-
solamente o agua fría más el gasto de agua a ser calentada, se usadad de lluvia registrada, de los últimos años.
rán las cifras indicadas en la primera columna. Para calcular diáme-
tros de tuberías que conduzcan agua fría o agua caliente a un aparato
7.2. ALMACENAMIENTO Y ELEVACIÓN sanitario que requiera de ambas, se usarán las cifras indicadas en la
El volumen de almacenamiento estará de acuerdo a la segunda y tercera columna.
intensidad y frecuencia de lluvias. El sistema de eleva- (*) Debe asumirse este número de unidades de gasto por cada
ción deberá considerar lo señalado en los artículos 22 y salida.
23 de la presente Norma.

ANEXO N° 3
ANEXOS

GASTOS PROBABLES PARA APLICACIÓN DEL
MÉTODO DE HUNTER
ANEXO N° 1

UNIDADES DE GASTO PARA EL CÁLCULO DE LAS N° Gasto Probable N° Gasto Probable N° Gasto
TUBERÍAS DE DISTRIBUCIÓN DE AGUA EN LOS de Tanque Válvula de Tanque Válvula de Proba-
EDIFICIOS (APARATOS DE USO PRIVADO) unidades unidades unidades ble
3 0,12 - 120 1,83 2,72 1100 8,27
4 0,16 - 130 1,91 2,80 1200 8,70
Aparato Tipo Unidades de gasto 5 0,23 0,91 140 1,98 2,85 1300 9,15
sanitario Total Agua Agua 6 0,25 0,94 150 2,06 2,95 1400 9,56
7 0,28 0,97 160 2,14 3,04 1500 9,90
fría caliente
8 0,29 1,00 170 2,22 3,12 1600 10,42
Inodoro Con tanque – descarga reducida. 1,5 1,5 - 9 0,32 1,03 180 2,29 3,20 1700 10,85
Inodoro Con tanque. 3 3 - 10 0,43 1,06 190 2,37 3,25 1800 11,25
Inodoro Con válvula semiautomática y 6 6 - 12 0,38 1,12 200 2,45 3,36 1900 11,71
automática. 14 0,42 1,17 210 2,53 3,44 2000 12,14
Inodoro Con válvula semiautomática y 3 3 - 16 0,46 1,22 220 2,60 3,51 2100 12,57
18 0,50 1,27 230 2,65 3,58 2200 13,00
automática de descarga reducida.
20 0,54 1,33 240 2,75 3,65 2300 13,42
Bidé 1 0,75 0,75 22 0,58 1.37 250 2,84 3,71 2400 13,86
Lavatorio 1 0,75 0,75 24 0,61 1.42 260 2,91 3,79 2500 14,29
Lavadero 3 2 2 26 0,67 1,45 270 2,99 3.87 2600 14,71
Ducha 2 1,5 1,5 28 0,71 1,51 280 3,07 3,94 2700 15,12
Tina 2 1,5 1,5 30 0,75 1,55 290 3,15 4,04 2800 15,53
Urinario Con tanque 3 3 - 32 0,79 1,59 300 3,32 4,12 2900 15,97
Urinario Con válvula semiautomática y 5 5 - 34 0,82 1,63 320 3,37 4,24 3000 16,20
36 0,85 1,67 340 3,52 4,35 3100 16,51
automática.
38 0,88 1,70 380 3,67 4,46 3200 17,23
40 0,91 1,74 390 3,83 4,60 3300 17,85
Urinario Con válvula semiautomática y 2,5 2,5 - 42 0,95 1,78 400 3,97 4,72 3400 18,07
automática de descarga reducida. 44 1,00 1,82 420 4,12 4,84 3500 18,40
Urinario Múltiple (por m) 3 3 - 46 1,03 1,84 440 4,27 4,96 3600 18,91

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 14 -->

321164 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006

N° Gasto Probable N° Gasto Probable N° Gasto Tipos de aparatos Diámetro mínimo Unidades
de Tanque Válvula de Tanque Válvula de Proba- de la trampa(mm) de descarga
unidades unidades unidades ble
Urinario de pared. 40 (1 ½") 4
48 1,09 1,92 460 4,42 5,08 3700 19,23 Urinario de válvula automática y 75 (3") 8
50 1,13 1,97 480 4,57 5,20 3800 19,75
semiautomática. 55 1,19 2,04 500 4,71 5,31 3900 20,17
60 1,25 2,11 550 5,02 5,57 4000 20,50 Urinario de válvula automática y 75 (3") 4
65 1,31 2,17 600 5,34 5,83 semiautomática de descarga
70 1,36 2,23 650 5,85 6,09 PARA EL reducida.
75 1,41 2,29 700 5,95 6,35 NÚMERO DE Urinario corrido. 75 (3") 4
80 1,45 2,35 750 6,20 6,61 UNIDADES DE
Bebedero. 25 (1") 1 - 2 85 1,50 2,40 800 6,60 6,84 ESTA
90 1,56 2,45 850 6,91 7,11 COLUMNA ES Sumidero 50 (2") 2
95 1,62 2,50 900 7,22 7,36 INDIFERENTE
100 1,67 2,55 950 7,53 7,61 QUE LOS
110 1,75 2,60 1000 7,84 7,85 APARATOS ANEXO N° 7
SEAN DE
TANQUE O DE UNIDADES DE DESCARGA PARA APARATOS NO
VÁLVULA ESPECIFICADOS

NOTA: Los gastos están dados en L/s y corresponden a un ajuste
de la tabla original del Método de Hunter. Diámetro de la tubería de descarga Unidades de descarga
del aparato (mm) correspondientes

32 o menor (1 1/4" o menor) 1
ANEXO N° 4
40 (1 ½") 2
ESPACIAMIENTO MÁXIMO ENTRE SOPORTES EN 50 (2") 3
METROS 65 (2 ½") 4
75 (3") 5
100 (4") 5
Diámetro de Pulg. ½" ¾" 1" 1 ¼" a 2" 2 ½" a 4" Mayor a 4"
la tubería mm 15 20 25 32 a 50 65 a 100 Mayor a 100 Para los casos de aparatos con descarga continua
se calculará a razón de una unidad por cada 0,03 L/s Acero. 2,00 2,50 3,00 3,50 4,00 4,50
de gasto.
Cobre. 1,80 2,40 2,40 3,00 3,60 4,00
PVC y similares. 1,50 2,00 2,00 2,50 3,00 3,50
ANEXO N° 8

ANEXO N° 5 NÚMERO MÁXIMO DE UNIDADES DE DESCARGA
QUE PUEDE SER CONECTADO A LOS CONDUCTOS
DIÁMETROS DE LAS TUBERÍAS DE IMPULSIÓN EN HORIZONTALES DE DESAGÜE Y A LAS
FUNCIÓN DEL GASTO DE BOMBEO MONTANTES

Diámetro del Cualquier Montantes de Montantes de más de
Gasto de bombeo en L/s Diámetro de la tubería tubo(mm) horizontal de 3 pisos de altura 3 pisos
de impulsión (mm) desagüe (*) Total en la Total por
Hasta 0,50 20 (3/4") montante Piso
Hasta 1,00 25 (1") 32 (1 ¼") 1 2 2 1
Hasta 1,60 32 (1 ¼") 40 (1 ½") 3 4 8 2
Hasta 3,00 40 (1 ½") 50 (2") 6 10 24 6
65 (2 ½") 12 20 42 9 Hasta 5,00 50 (2")
75 (3") 20 30 60 16
Hasta 8,00 65 (2 ½")
100 (4") 160 240 500 90
Hasta 15,00 75 (3")
125 (5") 360 540 1100 200
Hasta 25,00 100 (4") 150 (6") 620 960 1900 350
200 (8") 1400 2200 3600 600
250 (10") 2500 3800 5660 1000
ANEXO N° 6 300 (12") 3900 6000 8400 1500
375 (15") 7000 - - -
UNIDADES DE DESCARGA
(*) No se incluye los ramales del colector del edificio.

Tipos de aparatos Diámetro mínimo Unidades
de la trampa(mm) de descarga
ANEXO N° 9
Inodoro (con tanque). 75 (3") 4
Inodoro (con tanque descarga 75 (3") 2 NÚMERO MÁXIMO DE UNIDADES DE DESCARGA
reducida). QUE PUEDE SER CONECTADO A LOS COLECTORES
Inodoro (con válvula automática 75 (3") 8 DEL EDIFICIO
y semiautomática).
Inodoro (con válvula automática 75 (3") 4
y semiautomática de descarga Diámetro del tubo(mm) Pendiente
reducida). 1% 2% 4%
Bidé. 40 (1 ½") 3 50 (2") - 21 26
Lavatorio. 32 - 40 (1 ¼" - 1 ½") 1 - 2 65 (2 ½") - 24 31
Lavadero de cocina. 50 (2") 2 75 (3") 20 27 36
100 (4") 180 216 250 Lavadero con trituradora de 50 (2") 3
125 (5") 390 480 575
desperdicios. 150 (6") 700 840 1000
Lavadero de ropa. 40 (1 ½") 2 200 (8") 1600 1920 2300
Ducha privada. 50 (2") 2 250 (10") 2900 3500 4200
Ducha pública. 50 (2") 3 300 (12") 4600 5600 6700
Tina. 40 - 50 (1 1/2" - 2") 2 - 3 375 (15") 8300 10000 12000

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 15 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321165

ANEXO 10

SIMBOLOGÍA

SÍMBOLOS GRÁFICOS

Los símbolos gráficos, no incluidos en la Lámina N°1, deben indicarse en los planos del proyecto

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 16 -->

321166 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006

SÍMBOLOS GRÁFICOS

DESAGÜE

Los símbolos gráficos, no incluidos en la lámina N°2, deben indicarse en los planos del proyecto

ANEXO 11 - Ramal de agua.- Tubería comprendida entre el ali-
mentador y la salida a los servicios.
DEFINICIONES - Ramal de desagüe.- Tubería comprendida entre la
\- Alimentación (tubería de.).- Tubería comprendida salida del servicio y el montante o colector.
entre el medidor y la válvula de flotador en el depósito de - Red de distribución.- Sistema de tuberías compuesalmacenamiento, o el inicio de la red de distribución, en el to por alimentadores y ramales.
caso de no existir depósito. - Servicio sanitario.- Ambiente que alberga uno o más
\- Alimentador.- Tubería que abastece a los ramales. aparatos sanitarios.
\- Agua servida o desagüe.- Agua que carece de potabi- - Sifonaje.- Es la rotura o pérdida del sello hidráulico
lidad, proveniente del uso doméstico, industrial o similar. de la trampa (sifón), de un aparato sanitario, como resul-
\- Baño público.- Establecimiento para el servicio de tado de la pérdida de agua contenida en ella.
higiene personal. - Succión (tubería de.).- Tubería de ingreso al equipo
\- Cisterna. - Depósito de almacenamiento ubicado en de bombeo.
la parte baja de una edificación. - Tanque elevado.- Depósito de almacenamiento de
\- Colector.- Tubería horizontal de un sistema de des- agua que da servicio por gravedad.
agüe que recibe la descarga de los ramales o montantes.
\- Conexión cruzada.- Conexión física entre dos sistemas de tuberías, uno de los cuales contiene agua potable
y el otro agua de calidad desconocida, donde el agua pue- NORMA IS.020
de fluir de un sistema a otro.
\- Diámetro nominal.- Medida que corresponde al diá- TANQUES SÉPTICOS
metro exterior, mínimo de una tubería.
\- Gabinete contra incendio.- Salida del sistema con- 1. OBJETIVOS:
tra incendio, que consta de manguera, válvula y pitón. El objetivo de la presente norma, es establecer los cri-
\- Hidrante.- Grifo contra incendio. terios generales de diseño, construcción y operación de
\- Impulsión (tubería.).- Tubería de descarga del equi- un tanque séptico, como una alternativa para el tratamiento
po de bombeo. de aguas residuales.
\- Instalación exterior.- Conjunto de elementos que
\2. ALCANCEconforman los sistemas de abastecimiento y distribución Se utilizará el Tanque Séptico como una alternativa
de agua, evacuación de desagües e instalaciones sanita- para el tratamiento de aguas residuales domésticas enrias especiales, ubicadas fuera de la edificación y que no
zonas rurales o urbanas que no cuentan con redes de cap-pertenecen al sistema público. tación de aguas residuales, o se encuentran tan alejadas
\- Instalación interior.- Conjunto de elementos que con- como para justificar su instalación.forman los sistemas de abastecimiento y distribución de
agua, evacuación de desagües, su ventilación, e instalacio- 3. DEFINICIONES
nes sanitarias especiales, ubicados dentro de la edificación.
\- Montante.- Tubería vertical de un sistema de des- 3.1. Afluente.- Aguas residuales sin tratar o parcialagüe que recibe la descarga de los ramales. mente tratadas, que entra a un depósito ó estanque.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896
