---
type: libro
title: "Separata de Normas Legales"
author: "Empresa Peruana de Servicios Editoriales - Editora Peru S.A."
categoria: "BIM Y HBIM"
paginas: 5
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/BIM Y HBIM/01. Revit/TUTORIALES 3 (REVIT MEP)/Revit MEP/Lección 2/materiales lección 2/2.5 Modelado de Tuberías/RNE - I.S/RNE2006_IS_020 (TANQUES SEPTICOS).pdf"
convertido: 2026-10-16
---

# Separata de Normas Legales

> Texto extraído de `BIM Y HBIM\01. Revit\TUTORIALES 3 (REVIT MEP)\Revit MEP\Lección 2\materiales lección 2\2.5 Modelado de Tuberías\RNE - I.S\RNE2006_IS_020 (TANQUES SEPTICOS).pdf` (5 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

321166 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006

SÍMBOLOS GRÁFICOS

DESAGÜE

Los símbolos gráficos, no incluidos en la lámina N°2, deben indicarse en los planos del proyecto

ANEXO 11 - Ramal de agua.- Tubería comprendida entre el ali-
mentador y la salida a los servicios.
DEFINICIONES - Ramal de desagüe.- Tubería comprendida entre la
\- Alimentación (tubería de.).- Tubería comprendida salida del servicio y el montante o colector.
entre el medidor y la válvula de flotador en el depósito de - Red de distribución.- Sistema de tuberías compuesalmacenamiento, o el inicio de la red de distribución, en el to por alimentadores y ramales.
caso de no existir depósito. - Servicio sanitario.- Ambiente que alberga uno o más
\- Alimentador.- Tubería que abastece a los ramales. aparatos sanitarios.
\- Agua servida o desagüe.- Agua que carece de potabi- - Sifonaje.- Es la rotura o pérdida del sello hidráulico
lidad, proveniente del uso doméstico, industrial o similar. de la trampa (sifón), de un aparato sanitario, como resul-
\- Baño público.- Establecimiento para el servicio de tado de la pérdida de agua contenida en ella.
higiene personal. - Succión (tubería de.).- Tubería de ingreso al equipo
\- Cisterna. - Depósito de almacenamiento ubicado en de bombeo.
la parte baja de una edificación. - Tanque elevado.- Depósito de almacenamiento de
\- Colector.- Tubería horizontal de un sistema de des- agua que da servicio por gravedad.
agüe que recibe la descarga de los ramales o montantes.
\- Conexión cruzada.- Conexión física entre dos sistemas de tuberías, uno de los cuales contiene agua potable
y el otro agua de calidad desconocida, donde el agua pue- NORMA IS.020
de fluir de un sistema a otro.
\- Diámetro nominal.- Medida que corresponde al diá- TANQUES SÉPTICOS
metro exterior, mínimo de una tubería.
\- Gabinete contra incendio.- Salida del sistema con- 1. OBJETIVOS:
tra incendio, que consta de manguera, válvula y pitón. El objetivo de la presente norma, es establecer los cri-
\- Hidrante.- Grifo contra incendio. terios generales de diseño, construcción y operación de
\- Impulsión (tubería.).- Tubería de descarga del equi- un tanque séptico, como una alternativa para el tratamiento
po de bombeo. de aguas residuales.
\- Instalación exterior.- Conjunto de elementos que
\2. ALCANCEconforman los sistemas de abastecimiento y distribución Se utilizará el Tanque Séptico como una alternativa
de agua, evacuación de desagües e instalaciones sanita- para el tratamiento de aguas residuales domésticas enrias especiales, ubicadas fuera de la edificación y que no
zonas rurales o urbanas que no cuentan con redes de cap-pertenecen al sistema público. tación de aguas residuales, o se encuentran tan alejadas
\- Instalación interior.- Conjunto de elementos que con- como para justificar su instalación.forman los sistemas de abastecimiento y distribución de
agua, evacuación de desagües, su ventilación, e instalacio- 3. DEFINICIONES
nes sanitarias especiales, ubicados dentro de la edificación.
\- Montante.- Tubería vertical de un sistema de des- 3.1. Afluente.- Aguas residuales sin tratar o parcialagüe que recibe la descarga de los ramales. mente tratadas, que entra a un depósito ó estanque.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 2 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321167

3.2. Aguas residuales domésticas.- Aguas resi- de agua tales como ríos, canales de agua de lluvia, lagos,
duales derivadas principalmente de las casas, edificios pozos de agua potable existentes; y en general, todos aquecomerciales instituciones y similares, que no están mez- llos datos necesarios para la correcta localización del tancladas con aguas de lluvia o aguas superficiales. que séptico y el tratamiento complementario del efluente.
3.3. Efluente.- Agua que sale de un depósito o termina una etapa o el total de un proceso de tratamiento. 5. TUBERÍAS DE RECOLECCIÓN Y CONDUCCIÓN
3.4. Espacio libre.- Es la distancia vertical entre el AL TANQUE SÉPTICO
máximo nivel de la superficie del liquido, en un tanque. Su función es conducir las aguas residuales domésti-
3.5. Estabilidad.- Es la propiedad de cualquier sus- cas desde las viviendas al tanque séptico, debiendo tener
tancia, contenida en las aguas residuales, o en el efluente cuidado en su construcción de no contaminar el suelo o el
o en los lodos digeridos, que impide la putrefacción. Es el abastecimiento de agua y de impedir la entrada de aguas
antónimo de putrescibilidad. de infiltración que recargarían la capacidad del tanque.
3.6. Grasa.- En aguas residuales, el término grasa incluye a las grasas propiamente dichas, ceras, ácidos gra- 6. DISEÑO DE TANQUES SÉPTICOS
sos libres, jabones de calcio y de magnesio, aceites minerales y otros materiales no grasosos. 6.1. GENERALIDADES
3.7. Lecho de secado de lodos.- Aquella superficie
natural confinada o lechos artificiales de material poroso, 6.1.1. El tanque séptico es una estructura de separaen los cuales son secados los lodos digeridos de las aguas ción de sólidos que acondiciona las aguas residuales para
residuales por escurrimiento y evaporación. su buena infiltración y estabilización en los sistemas de per-
Un lecho de secado de lodos puede quedar a la intem- colación que necesariamente se instalan a continuación.
perie o cubierto, usualmente, con un armazón del tipo in- 6.1.2. El diseño de tanques sépticos circulares deberá
vernadero. justificarse y en dicho caso deberá considerarse un diá-
3.8. Lodos.- Los sólidos depositados por las aguas metro interno mínimo de 1.1 m.
residuales domésticas o desechos industriales crudos 6.1.3. Los tanques sépticos solo se permitirán en las
o tratados, acumulados por sedimentación en tanques zonas rurales o urbanas en las que no existan redes de
y que contienen más o menos agua para formar una alcantarillado, o éstas se encuentren tan alejadas, como
masa semilíquida. para justificar su instalación.
3.9. Pendiente.- La inclinación o declive de una tube- 6.1.4. En las edificaciones en las que se proyectan tanría o de la superficie natural del terreno, usualmente ex- ques sépticos y sistemas de zanjas de percolación, pozos
presada por la relación o porcentaje del número de unida- de absorción o similares, requerirán, como requisito prides de elevación o caída vertical, por unidad de distancia mordial y básico, suficiente área para asegurar el normal
horizontal. funcionamiento de los tanques durante varios años, sin
3.10. Percolación.- El flujo o goteo del líquido que des- crear problemas de salud pública, a juicio de las autoridaciende a través del medio filtrante. El líquido puede o no des sanitarias correspondientes.
llenar los poros del medio filtrante. 6.1.5. No se permitirá la descarga directa de aguas
3.11. Periodo de Retención.- El tiempo teórico reque- residuales a un sistema de absorción
rido para desalojar el contenido de un tanque o una uni- 6.1.6. El afluente de los tanques sépticos deberá susdad, a una velocidad o régimen de descarga determinado tentar el dimensionamiento del sistema de absorción de
(volumen dividido por el gasto). sus efluentes, en base a la presentación de los resultados
3.12. Sedimentación.- El proceso de asentar y depo- del test de percolación.
sitar la materia suspendida que arrastra el agua, las aguas
residuales u otros líquidos, por gravedad. Esto se logra 6.2. TIEMPO DE RETENCIÓN
usualmente disminuyendo la velocidad del líquido por debajo del límite necesario para el transporte del material El período de retención hidráulico en los tanques sépticos
suspendido. También se llama asentamiento. será estimado mediante la siguiente fórmula:
3.13. Sifón.- Conducto cerrado, una porción del cual yace
por debajo de la línea de nivel hidráulico. Así se origina una PR = 5,1 − 3,0 ⋅ Log(P ⋅ q )
presión inferior a la atmosférica en esa porción y por esto
requiere que sea creado un vacío para lograr el flujo. donde :
3.14. Sólidos Sedimentables.- Sólidos suspendidos
que se asientan en el agua, aguas residuales, u otro líqui- PR = Tiempo promedio de retención hidráulica, en días
do en reposo, en un periodo razonable. Tal periodo se P = Población Servida
considera, aunque arbitrariamente, igual a una hora. q = Caudal de aporte unitario de aguas residuales, Lt/
3.15. Tanque Dosificador.- Un tanque en el cual se hab.dia.
introducen aguas residuales domésticas parcialmente tra- El tiempo mínimo de retención hidráulico será de 6
tadas, en cantidad determinada y del cual son descarga- horas.
das después, en la proporción que sea necesaria, para el
subsecuente tratamiento. 6.3. VOLUMEN DEL TANQUE SÉPTICO
3.16. Tanque Séptico.- Es un tanque de sedimenta- 6.3.1. El volumen requerido para la sedimentación Vs.
ción de acción simple, en el que los lodos sedimentados en m3 se calcula mediante la fórmula:
están en contacto inmediato con las aguas residuales domésticas que entran al tanque, mientras los sólidos orgá- Vs = 10 −3 ⋅ (P ⋅ q) ⋅ PR
nicos se descomponen por acción bacteriana anaerobia. 6.3.2. Se debe considerar un volumen de digestión y
3.17. Tratamiento Primario.- Proceso anaeróbico de almacenamiento de lodos (Vd, en m³) basado en un rela eliminación de sólidos. querimiento anual de 70 litros por persona que se calcu-
3.18. Tratamiento Secundario.- Tratamiento donde la lará mediante la fórmula:
descomposición de los sólidos restantes es realizada por
organismos aeróbicos, este tratamiento se realiza median- Vd = ta ⋅ 10 −3 ⋅ P ⋅ N
te campos de percolación o pozos.
3.19. Trampas de Grasa.- A través de este compo- donde,
nente, se separa la grasa flotante o espuma de la superficie de un tanque séptico. N: Es el intervalo deseado entre operaciones sucesi-
vas de remoción de lodos, expresado en años.
\4. INVESTIGACIÓN Y PRESENTACIÓN DEL PRO- El tiempo mínimo de remoción de lodos es de 1 año.
YECTO ta: Tasa de acumulación de lodos expresada en
Las investigaciones básicas para el diseño de los tan- L/hab.año. Su valor se ajusta a la siguiente tabla.
ques sépticos y la presentación del proyecto serán:
Intervalo entre limpieza ta
4.1. Estudio del subsuelo del tanque séptico (L/h.año)
Deberá realizarse un estudio del subsuelo que incluirá:
tipo, nivel freático y la capacidad de infiltración del subsuelo (años) T \< 10 °C 10 \< T \< 20 °C T > 20 °C
1 94 65 57
4.2. Esquema General de Localización 2 134 105 97
El levantamiento topográfico se elaborara para indicar
la localización del tanque séptico con respecto a cuerpos 3 174 145 137
Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 3 -->

321168 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006

6.4. DIMENSIONES como cámaras tenga el tanque. Las losas removibles
deberán estar colocadas principalmente sobre los dispo-
6.4.1. Profundidad máxima de espuma sumergida (He) sitivos de entrada y salida.
Se debe considerar un volumen de almacenamiento
de natas y espumas, la profundidad máxima de espuma 6.5.3. Dispositivos de entrada y salida del agua
sumergida (He, en m) es una función del área superficial
del tanque séptico (A, en m²) y se calcula mediante la ecua- a) El diámetro de las tuberías de entrada y salida de
ción. los tanques sépticos será de 100 mm (4")
b) La cota de salida del tanque séptico estará a 0,05 7,0
He m por debajo de la cota de entrada, para evitar repre-
A samientos.
donde, c) Los dispositivos de entrada y salida estarán consti-
tuidos por Tees o cortinas A : Área superficial del tanque séptico, en m2 d) El nivel de fondo de cortinas o las bocas de entrada
6.4.2. Debe existir una profundidad mínima aceptable y salida de las Tees, estarán a –0,3 m y –0,4 m respectide la zona de sedimentación que se denomina profundidad vamente, con relación al nivel de las natas y espumas y el
de espacio libre (Hl, en m) y comprende la superficie libre nivel de fondo del dispositivo de salida.
de espuma sumergida y la profundidad libre de lodos. e) La parte superior de los dispositivos de entrada y
6.4.3. La profundidad libre de espuma sumergida es la salida estarán a por lo menos 0,20 m con relación al nivel
distancia entre la superficie inferior de la capa de espuma de las natas y espumas.
y el nivel inferior de la Tee o cortina del dispositivo de salida del tanque séptico (Hes) y debe tener un valor míni- 6.5.4. Muro o tabique divisorio
mo de 0,1 m. Cuando el tanque tenga más de una cámara, se de-
6.4.4. La profundidad libre de lodo es la distancia en- ben prever aberturas o pases cortos sobre el nivel del lodo
tre la parte superior de la capa de lodo y el nivel inferior y por debajo de la espuma. Las ranuras o pases deben
de la Tee o cortina del dispositivo de salida, su valor (Ho, ser dos, por lo menos, a fin de mantener la distribución
en m) se relaciona con el área superficial del tanque sép- uniforme de la corriente en todo el tanque séptico.
tico y se calcula mediante la fórmula: 6.5.5. Ventilación del tanque
Ho ,082 ,026 A Si el sistema de desagüe de la vivienda u otra edifica- ción posee una tubería de ventilación en su extremo su-
Ho, está sujeto a un valor mínimo de 0,3 m perior, los gases pueden salir del tanque séptico por este
dispositivo. Si el sistema no ésta dotado de ventilación,
6.4.5. La profundidad de espacio libre (Hl) debe selec- se debe prever una tubería desde el tanque séptico miscionarse comparando la profundidad del espacio libre mí- mo, protegida con una malla.
nimo total calculado como (0,1 + Ho) con la profundidad
mínima requerida para la sedimentación (Hs), se elige la 6.5.6. Fondo del tanque séptico
mayor profundidad. El fondo de los tanques sépticos tendrá pendiente de
2% orientada hacia el punto de ingreso de los líquidos. Si
V s hay dos compartimientos, el segundo debe tener la parte H s
A inferior horizontal y el primero puede tenerla inclinada hacia
Donde: la entrada. En los casos en que el terreno lo permita, se
A : Área superficial del tanque séptico colocará tubería para el drenaje de lodos, la que estará
Vs : Volumen de sedimentación ubicada en la sección mas profunda. La tubería estará
provista de válvula de limpieza.
6.4.6. La profundidad total efectiva es la suma de la
profundidad de digestión y almacenamiento de lodos 6.6. OPERACIÓN Y MANTENIMIENTO DEL TANQUE
(Hd = Vd/A), la profundidad del espacio libre (Hl) y la SÉPTICO
profundidad máxima de las espumas sumergidas (He). 6.6.1. Para una adecuada operación del sistema, se
La profundidad total efectiva: recomienda no mezclar las aguas de lluvia con las aguas
residuales; así mismo, se evitará el uso de químicos para
Htotal efectiva = Hd + Hl + He limpieza del tanque séptico y el vertimiento de aceites.
6.4.7. En todo tanque séptico habrá una cámara de Los tanques sépticos deben ser inspeccionados al
aire de por lo menos 0,3 m de altura libre entre el nivel menos una vez por año ya que ésta es la única manera
superior de las natas espumas y la parte inferior de la losa de determinar cuándo se requiere una operación de mande techo. tenimiento y limpieza. Dicha inspección deberá limitarse
6.4.8. Para mejorar la calidad de los efluentes, los tan- a medir la profundidad de los lodos y de la nata. Los lodos
ques sépticos, podrán subdividirse en 2 o más cámaras. se extraerán cuando los sólidos lleguen a la mitad o a las
No obstante se podrán aceptar tanques de una sola cá- dos terceras partes de la distancia total entre el nivel del
mara cuando la capacidad total del tanque séptico no sea líquido y el fondo.
superior a los 5 m³. 6.6.2. La limpieza se efectúa bombeando el contenido
6.4.9. Ningún tanque séptico se diseñará para un cau- del tanque a un camión cisterna. Si no se dispone de un
dal superior a los 20 m³/día. Cuando el volumen de líqui- camión cisterna aspirador, los lodos deben sacarse mados a tratar en un día sea superior a los 20 m³ se buscará nualmente con cubos.
otra solución. No se permitirá para estas condiciones el 6.6.3. Cuando la topografía del terreno lo permita se
uso de tanques sépticos en paralelo. puede colocar una tubería de drenaje de lodos, que se
6.4.10. Cuando el tanque séptico tenga 2 o mas cá- colocará en la parte más profunda del tanque (zona de
maras, la primera tendrá una capacidad de por lo menos ingreso). La tubería estará provista de una válvula. En este
50% de la capacidad útil total. caso, es recomendable que la evacuación de lodos se
6.4.11. La relación entre el largo y el ancho de un tan- realice hacia un lecho de secado.
que séptico rectangular será como mínimo de 2:1 6.6.4. Cuando se extrae los lodos de un tanque sépti-
co, este no debe lavarse completamente ni desinfectarse.
6.5. CONSIDERACIONES DE CONSTRUCCIÓN Se debe dejar en el tanque séptico una pequeña cantidad
de fango para asegurar que el proceso de digestión conti- 6.5.1. Materiales
núe con rapidez. Para los tanques sépticos pequeños, el fondo se cons- 6.6.5. Los lodos retirados de los tanques sépticos se
truye por lo general de concreto no reforzado, lo bastante podrá transportar hacia las plantas de tratamiento de aguasgrueso para soportar la presión ascendente cuando el tan-
residuales. En zonas donde no exista fácil acceso a lasque séptico esté vacío. Si las condiciones del suelo son plantas de tratamiento o estas no existan en lugares cerdesfavorables o si el tanque es de gran tamaño, puede canos, se debe disponer los lodos en trincheras y una vezser necesario reforzar el fondo. Las paredes son, por lo
secos proceder a enterrarlos, transportarlos hacia un re-común, de ladrillo o bloques de concreto y deben enlucir- lleno sanitario o usarlos como mejorador de suelo. Las
se en el interior con mortero para impermeabilizarlas. zonas de enterramiento deben estar alejadas de las vi-
6.5.2. Accesos viendas (por lo menos 500 metros de la vivienda más cer-
Todo tanque séptico tendrá losas removibles de lim- cana). En ningún caso los lodos removidos se arrojarán a
pieza y registros de inspección. Existirán tantos registros cuerpos de agua.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 4 -->

UBLIC A DEL PERU El Peruano REP
domingo 11 de junio de 2006 NORMAS LEGALES 321169

\7. TRATAMIENTOS COMPLEMENTARIOS DEL 5. La longitud máxima de cada línea de drenes será de
EFLUENTE 30 m. Todas las líneas de drenaje en lo posible serán de
igual longitud.
7.1. GENERALIDADES 6. Todo campo de absorción tendrá como mínimo dos El efluente de un tanque séptico no posee las cualida-
líneas de drenes. El espaciamiento entre los ejes de cadades físico-químicos u organolépticas adecuadas para ser zanja tendrá un valor mínimo de 2 metros.
descargado directamente a un cuerpo receptor de agua. 7. La pendiente mínima de los drenes será de 1,5 ‰Por esta razón es necesario dar un tratamiento comple-
(1,5 por mil) y un valor máximo de 5 ‰ (5 por mil).mentario al efluente, con el propósito de disminuir los riesgos de contaminación y daños a la salud pública. Para el ASPECTOS CONSTRUCTIVOSefecto, a continuación se presentan las alternativas de tratamientos del efluente. 1. Para construir una zanja de percolación son nece-
7.1.1. CAMPOS DE PERCOLACIÓN sarios los siguientes materiales: gravas o piedras tritura-
das de granulometría variable comprendida entre 1,5 y 5
a) Para efectos del diseño del sistema de percolación cm, tubería de PVC de 100 mm de diámetro con juntas
se deberá efectuar un «test de percolación». Los terrenos abiertas o con perforaciones que permitan la distribución
se clasifican de acuerdo a los resultados de esta prueba uniforme del líquido en el fondo de las zanjas.
en: Rápidos, Medios, Lentos, según los valores de la pre- 2. En toda zanja de percolación habrá por lo menos
sente tabla: dos capas de grava limpia, la inferior tendrá un espesor
mínimo de 0,15 m constituida por material cuya granulo-
TABLA1 metría variará entre 2,5 a 5 cm. sobre ella se acomodarán
CLASIFICACIÓN DE LOS TERRENOS SEGÚN los drenes. Rodeando los drenes se colocará otra capa
RESULTADOS DE PRUEBA DE PERCOLACIÓN de grava de 1,5 a 5 cm, la que cubrirá hasta una altura de
por lo menos 5cm el resto de las zanjas se rellenará con
Clase de Terreno Tiempo de Infiltración para el la tierra extraída de la excavación hasta alcanzar entre 10
descenso de 1 cm. a 15 cm de altura por encima de la superficie del suelo.
Rápidos de 0 a 4 minutos 3. En los sistemas de disposición de efluentes de un tan-
Medios de 4 a 8 minutos que séptico mediante tanques de percolación, deberá existir
Lentos de 8 a 12 minutos cajas repartidoras de flujos hacia los respectivos drenes.
\4. Cada dren o conjunto de drenes, llevará en un pun-
to inicial una caja de inspección de 0.60x0.60 m. como Cuando el terreno presenta resultados de la prueba
mínimo. La función de esta caja será la de permitir regularde percolación con tiempos mayores de 12 minutos no se o inspeccionar el funcionamiento de cada uno de los dreconsiderarán aptos para la disposición de efluentes de los nes en conjunto.tanques sépticos debiéndose proyectar otros sistema de
\5. En las cajas distribuidoras se pondrá especial cui-tratamiento y disposición final. dado para lograr la distribución uniforme del flujo de cada
b) Las distancias de los tanques sépticos, campo de dren. Esto se podrá obtener ya sea por medias cañas va-percolación, pozos de absorción a las viviendas, tuberías
ciadas en la fosa de fondo, por pantallas distribuidoras dede agua, pozos de abastecimiento y cursos de agua su- flujo o por otros sistemas debidamente justificados.
perficiales (ríos, arroyos, etc.) estará de acuerdo a la si- 6. Las salidas hacia los drenes en las cajas distribui-guiente tabla:
doras estarán todas al mismo nivel salvo que se utilicen
vertederos para el reparto de caudales.
TABLA 2 7. No se permitirá en la caja de distribución que ningu-
DISTANCIA MÍNIMA AL SISTEMA DE TRATAMIENTO na salida hacia los drenes esté ubicada exactamente frente
a la tubería de ingreso.
TIPO DE SISTEMAS DISTANCIA MÍNIMA EN METROS
Pozo de Tubería Curso Vivienda 7.1.2. POZOS DE ABSORCIÓN
agua de agua superficial
GUÍA DE DISEÑO
Tanque séptico 15 3 - -
Campo de percolación 25 15 10 6
\1. Los pozos de absorción podrán usarse cuando no
Pozo de absorción 25 10 15 6
se cuente con área suficiente para la instalación del cam-
po de percolación o cuando el suelo sea impermeable den- c) El tanque séptico y el campo de percolación esta- tro del primer metro de profundidad, existiendo estratos
rán ubicados aguas abajo de la captación de agua, cuan- favorables a la infiltración.do se trate de pozos cuyos niveles estáticos estén a me-
\2. El área efectiva de absorción del pozo lo constituyenos de 15 m de profundidad. el área lateral del cilindro (excluyendo el fondo). Para el
GUÍA DE DISEÑO cálculo se considerará el diámetro exterior del muro y la
altura quedará fijada por la distancia entre el punto de in-
\1. El área útil del campo de percolación será el mayor greso de los líquidos y el fondo del pozo.
valor entre las áreas del fondo y de las paredes laterales, 3. La capacidad del pozo de absorción se calculará en
contabilizándolas desde la tubería hacia abajo. En conse- base a las pruebas de infiltración que se hagan en cada
cuencia, el área de absorción se estima por medio de la estrato, usándose el promedio ponderado de los resultasiguiente relación. dos para definir la superficie de diseño.
A = Q / R 4. Todo pozo de absorción deberá introducirse por lo
menos 2m en la capa filtrante, siempre y cuando el fondo
donde: del pozo quede por lo menos a 2 m sobre el nivel máximo
A : Área de absorción en (m2) de la capa freática.
Q : Caudal promedio, efluente del tanque séptico (L/día) 5. El diámetro mínimo del pozo de absorción será de 1m.
R : Coeficiente de infiltración ( L/m2/día).
ASPECTOS CONSTRUCTIVOS
\2. La profundidad de las zanjas se determinará de
acuerdo con la elevación del nivel freático y la tasa de 1. Los pozos de absorción tendrán sus paredes formaprecolación. La profundidad mínima de las zanjas será de das por muros de mampostería con juntas laterales sepa0,60 m, procurando mantener una separación mínima de radas. El espacio entre el muro y el terreno natural se
2 m entre el fondo de la zanja y el nivel freático. rellenará con grava de 2,5 cm. la losa de techo tendrá una
\3. El ancho de las zanjas estará en función de la capa- capa de inspección de 0,6 m de diámetro.
cidad de percolación de los terrenos y podrá variar entre 2. Cuando el efluente de un tanque séptico está coun mínimo de 0,45 m y un máximo de 0,9 m. nectado directamente a dos o mas pozos de absorción,
\4. La longitud de las zanjas se determinará de acuer- se requerirá instalar caja de distribución de flujo.
do con la tasa de percolación y el ancho de las zanjas. La 3. Se instalarán tantos pozos de absorción como sean
configuración de las zanjas podrá tener diferentes dise- necesarios en función de la capacidad de infiltración de
ños dependiendo del tamaño y la forma de la zona de los terrenos, la distancia entre ellos se regulará por su
eliminación disponible, la capacidad requerida y la topo- diámetro o por su profundidad según los casos, pero no
grafía del área. será menor de 6,00 m entre sus circunferencias.

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896

<!-- p. 5 -->

321170 REPUBLIC A DEL PERU NORMAS LEGALES domingo 11 de junioEl Peruanode 2006

\8. ACCESORIOS QUE FUNCIONAN BAJO CIERTAS fondo deberá quedar a la profundidad a la que se consCONDICIONES truirán las zanjas de drenaje
8.1. TRAMPA DE GRASA 3. Preparación del Agujero de Prueba
Cuidadosamente, con cuchillo se rasparán las pare-
8.2.1. La instalación de trampa de grasa en los sistemas des del agujero; añada 5 cm de grava fina o arena gruesaque usen tanques sépticos, solo será obligatoria cuando se
al fondo del agujero.trate de establecimientos que preparen y expendan alimentos (como restaurantes, hoteles, campamentos y similares) 4. Saturación y Expansión del Suelo
No es obligatorio diseñar trampas de grasa para vi- Se llenará cuidadosamente con agua limpia el agujero
viendas si las instalaciones son pequeñas. hasta una altura de 0.30 m sobre la capa de grava y se
8.2.2. La capacidad para grandes instalaciones debe mantendrá esta altura por un período mínimo de 4 horas.
ser el doble de la cantidad de líquido que entra durante la Esta operación debe realizarse en lo posible durante la
hora de máxima demanda. noche. A las 24 horas de haber llenado por primera vez el
8.2.3. Para pequeñas instalaciones, su capacidad debe agujero, se determinará la tasa de percolación de acuerser de 8 L/persona. do con el procedimiento que se describe a continuación.
8.2.4. La capacidad mínima de la trampa de grasa debe
ser de 120 L. 5. Determinación de la Tasa de Percolación:
8.2.5. El efluente de la trampa de grasa debe ser conectado directamente al tanque séptico, y no a un siste- a. Si el agua permanece en el agujero después del
ma separado de disposición. periodo nocturno de expansión, se ajusta la profundidad
8.2.6. Del nivel líquido a la parte inferior de la losa de aproximadamente a 25 cm sobre la grava. Luego utilizancubierta existirá una distancia mínima de 0,3 m. do un punto de referencia fijo, se mide el descenso del
8.2.7. La trampa de grasa tendrá una cobertura her- nivel de agua durante un periodo de 30 min. Este descenmética. La grasa almacenada deberá ser eliminada cuan- so se usa para calcular la tasa de percolación.
do el volumen alcance un espesor equivalente al 50% de b. Si no permanece agua en el agujero después del
la altura del líquido en ella. periodo nocturno de expansión, se añade agua hasta
8.2.8. La trampa de grasa estará ubicada en lugar de lograr una lámina de 15 cm por encima de la capa de
fácil acceso y en la proximidad de los artefactos que des- grava. Luego, utilizando un punto de referencia fijo, se
carguen desechos grasos. mide el descenso del nivel de agua a intervalos de 30
8.2.9. En los hoteles y locales similares la trampa de minutos aproximadamente, durante un periodo de 4
grasa se calculará con dos cámaras cuando tenga una horas. Cuando se estime necesario se podrá añadir
capacidad superior a los 600 litros. agua hasta obtener un nuevo nivel de 15 cm por enci-
ma de la capa de grava. El descenso que ocurre duran-
ANEXO te el periodo final de 30 minutos se usa para calcular la
tasa de absorción o infiltración. Los datos obtenidos en ANEXO1 las primeras horas proporcionan información para po-
PRUEBA DE PERCOLACIÓN – PROCEDIMIENTO sibles modificaciones del procedimiento de acuerdo con
La prueba de percolación se utiliza para obtener un las condiciones locales.
estimativo de tipo cuantitativo de la capacidad de absor- c. En suelos arenosos o en algunos otros donde los
ción de un determinado sitio. El procedimiento recomen- primeros 15 cm de agua se filtran en menos de 30 minudado para realizar tales pruebas es el siguiente: tos después del periodo nocturno de expansión, el inter-
valo de tiempo entre mediciones debe ser de 10 minutos
\1. Número y Ubicación de las Pruebas y la duración de la prueba una hora. El descenso queSe harán 6 o más pruebas en agujeros separados uni-
ocurra en los últimos 10 minutos se usa para calcular laformemente en el área donde se construirá el campo tasa de infiltración.
de percolación.
\2. Tipo de Agujeros Nota : En los terrenos arenosos no será necesario es-
Excávense agujeros cuadrados de 0,3 x 0,3 m cuyo perar 24 horas para realizar la prueba de percolación.

GRAFICO 1

Difundido por: ICG - Instituto de la Construcción y Gerencia
www.construccion.org / icg@icgmail.org / Telefax : 421 - 7896
