---
type: libro
title: "AncapBr_2015-01-22_EleMemoria"
author: "pc"
categoria: "EJEMPLOS VARIOS"
paginas: 11
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/EJEMPLOS VARIOS/ancap 30-01-15/2- Electrica/AncapBr_2015-01-22_EleMemoria.pdf"
convertido: 2026-10-16
---

# AncapBr_2015-01-22_EleMemoria

> Texto extraído de `EJEMPLOS VARIOS\ancap 30-01-15\2- Electrica\AncapBr_2015-01-22_EleMemoria.pdf` (11 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Pablo de María 1447b 24030799- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

DUCSA

ESTACION BRANZEN

MEMORIA DESCRIPTIVA PARTICULAR

INSTALACIONES DE ACONDICIONAMIENTO ELÉCTRICO Y LUMÍNICO

Página 1 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 2 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

Índice General.

\1. GENERALIDADES
a. Descripción.
b. Detalles de la instalación
c. Condiciones de las Instalaciones a realizar.

TABLEROS.
CANALIZACIONES.
CONDUCTORES.
ELEMENTOS DE MANIOBRA Y PROTECCIÓN.
CAJAS Y CÁMARAS.
ILUMINACIÓN.
PUESTA A TIERRA.
CANALIZACIONES de telefonía y datos
PUESTO DE MEDIDORES

d. Condiciones y responsabilidades de la firma instaladora.
e. Canalizaciones y accesorio en zonas de riesgo.
f. Indicación de las Instalaciones

Página 2 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 3 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

\1. GENERALIDADES

Esta memoria describe, las características y detalles técnicos necesarios para el acondicionamiento
lumínico, eléctrico, tensiones débiles de la estación de servicio ANCAP BRANZEN.
Se dividen en dos sectores de trabajo. El local del minimercado 360 y la estación de servicio propiamente
dicha en el área a prueba de explosiones.
Se prevé en el presente proyecto que la carga sea 50 kW (proyectada hasta 70 kW) para el local, hasta
50 kW en la estación de servicio y para la bomba de incendio. La tensión prevista es de 400V+N.
Se instalarán los medidores e ICP en el puesto de medidores ubicado sobre la calle Branzen. El mismo
cuenta de espacio para CGP y tres cajones de medidores.
Las instalaciones eléctricas a ejecutar se ajustarán a los Planos, Diagrama Unifilar y Planillas y será en
cumplimiento de las Normas del Reglamento de Baja Tensión de UTE (teniendo en cuenta los ítems del
Capítulos XI y XII-9B) y además se tendrá en cuenta lo que aquí se establece.
Los materiales a ser utilizados deberán ser autorizados por UTE y ajustarse a las normas UNIT, IEC o
IEEE de materiales eléctricos que correspondan. Cualquier desviación de lo especificado en esta memoria
se someterá a la aprobación de la Dirección de Obra, pudiéndose solicitar certificados de ensayo o
folletos descriptivos de los mismos.

a. Descripción.

La obra comprende la realización de las instalaciones totalmente nuevas.
Las instalaciones comprenden:

• Instalación de enlace.
Puesto para CGP, Puestos de medidas y acometidas a Tableros Generales. La canalización
Subterránea irá al Tablero General de Estación de Servicio (ubicado en Planta Baja), Tablero
General de Minimercado y de Bomba de Incendio (ubicado en la azotea).
• Instalación Lumínica y de Potencia.
Suministro e instalación de conductores, registros, llaves, luminarias con todos los equipos
necesarios, lámparas.
Suministro e instalación de todos los interruptores, tomacorrientes y cajas múltiples de piso o
pared.
• Instalación de corrientes débiles.
Se instalarán escalerillas, ductos, registros, cables con cumplimientos de las normas, terminales
para datos, cámaras, circuitos de seguridad y equipos de audio.
• Instalación de tableros derivados, Tablero de Oficina de Minimercado 360,Tablero de Control
Lumínico, Tablero de UPS 360, tablero UPS servicio, Tablero Azotea.
• Realización de la Puesta A Tierra (PAT).

Página 3 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 4 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

b. Detalles de la instalación

Se ha proyectado la alimentación al tablero general desde la pilastra de medida de manera subterránea, a
60 cm de profundidad.
Se indica en los planos la posición de los distintos elementos, tableros, luminarias, toma corrientes,
registros. La alimentación será por cañerias embutidas en losas, tabiques de yeso, muros (caños
Corrugados de PVC) , por encima de cielorraso (ductos metálicos, cañerías tipo Daisa) o subterráneas
por piso (cañerías de PVC rígido tipo sanitario).
Los diseños de los tableros se pondrán a consideración de la Dirección de Obra para su previa
aprobación.

c. Condiciones de las instalaciones a realizar.

La instalación se efectuará de acuerdo a lo especificado en esta memoria, y en los planos y croquis
adjuntos, respetando para ello las indicaciones de la Norma de Instalaciones y el Reglamento de Baja
Tensión de la UTE.
Se trata de una obra “llave en mano” y los trabajos incluyen el suministro de los materiales, aún de
aquellos que no estando indicados en los planos y memoria sean necesarios para el correcto
funcionamiento y buena terminación de la instalación, así como para el cumplimiento de las
reglamentaciones vigentes.

• TABLEROS

Los diseños de los tableros se pondrán a consideración de la Dirección de Obra para su previa aprobación

Tablero General y de distribución.

Serán metálicos construidos con perfiles de hierro y chapa de acero N°16, con frentes muertos y tapas en
chapa N°16. El color de la pintura se coordinará con la dirección de obra. La pintura será electrostática.
Las paredes exteriores de los tableros tendrán ranuras de ventilación.
Los frentes muertos serán rebatibles, con bisagras de modo que resulten fácilmente desmontables.
Las puertas de los tableros llevarán burletes de goma, bisagras tipo piano, y cerrojos de traba vertical
pasante superior e inferior con accionamiento giratorio de 1/4 de vuelta.
En general, en las conexiones de cables de potencia y de control se emplearán borneras rígidas, agrupadas
en rieles y con bornes identificados con números.
Los tableros dispondrán de una barra colectora de puesta a tierra, o de borneras, de acuerdo a la cantidad
de conductores a conectar, y de conectores de aterramiento en las cajas, puertas y bandejas.

En los tableros será identificada en el frente muerto el cableado a cada alimentación mediante rótulos
con caracteres indelebles y fácilmente legibles, conteniendo la información de la línea a la que pertenece,
y la puesta o tablero que se alimenta.

Se utilizarán ductos de PVC, ranurados y adecuados a la cantidad de cables.
En el tablero general se utilizarán barras de cobre electrolítico, con bordes redondeados y
acondicionadas con aisladores adecuados para soportar los efectos de cortocircuito sin sufrir

Página 4 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 5 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

deformaciones y con las dimensiones que superen un 50% de la potencia establecida. Los cables se
conectaran a dichas barras a través de terminales a compresión estañados.
Las mismas serán pintadas.

Se pondrán a tierra en general las puertas, rieles de interruptores, bandejas porta-elementos todo panel o
componente abulonado, etc.

Se numerarán todas las líneas desde las borneras.
Se dejarán planillas y diagramas acondicionados de la instalación en cada Tablero, en la parte interna de
las puertas de los tableros.

La composición de los tableros está indicada en los diagramas unifilares.
Se dejar un espacio libre del 10 % del área, por posibles ampliaciones.

• CANALIZACIONES.
Se efectuarán con conductos y su instalación será embutida en techos, paredes y pisos, o aparente
sobre cielorrasos. Estas canalizaciones deben cumplir con lo especificado en el capitulo IV del
reglamento de UTE y normas UNIT-IEC-614 y UNIT-IEC-146-63.
Los conductos serán:
• Corrugados de PVC, en instalación embutida en paredes o pisos interiores, estos serán del
tipo 305, antillama, que cumplan con la norma UNIT-IEC- 614.
• Rígidos de PVC, por sobre cielorrasos, en exteriores bajo piso, en los pases por vigas o
pilares y dentro de columnas o pilares huecos
• De acero galvanizado, en zonas de riesgo y en exteriores aparente (Caso de la alimentación
a las luminarias en la zona de surtidores, externa del minimercado, etc).
• En el caso de las cañerías con recorridos superiores a 15 m, deberán preverse registros con
el fin de poder enhebrar fácilmente los conductores.
• Las canalizaciones que se conecten a la bandeja deberán hacerlo con los accesorios
previstos para sujeción, no se admitirá la perforación de la bandeja ni que los conductores
salgan de las mismas sin estar con la debida protección mecánica de la canalización.
• En donde se necesite por razones de distancia deberán colocarse registros con el fin de
facilitar el enhebrado de conductores, los mismos deberán ser metálicos si se instalan
sobre cielorraso o de material plástico embutidos en pared, losa o piso.
• Las dimensiones mínimas de las canalizaciones serán:
ø 25mm para PVC subterráneo o rígido sobre cielorraso.
ø 3/4” para zona APE o aparente metálico.
ø 19 mm para PVC corrugado.

• Los conductos que no deba enhebrar el Instalador se entregarán con alambre guía galvanizado, y
si corresponde, terminados en caja de registros adecuada a la función.
• Toda la instalación eléctrica deberá estar perfectamente balanceada, libre de cortos circuitos y
tierras mal colocadas. Todos los circuitos deberán estar totalmente verificados antes de ser
energizados y serán evaluados antes de ser conectados a sus respectivas cargas. El sistema de

Página 5 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 6 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

control deberá ser inspeccionado y puesto en condiciones de operación, realizando los ajustes que
se consideren necesarios.
No se dará aprobación final a los trabajos hasta que el Instalador entregue a la Dirección de Obra la
documentación técnica actualizada de los mismos, impresa o en archivos electrónicos.

• Para las canalizaciones y accesorios en zonas de riesgo se utilizarán conductos de hierro
galvanizado por inmersión en caliente sin costura con sección transversal del tubo circular con un
diámetro nominal mínimo 3/4" y máximo de 2”. No se podrá ubicar cañerías atravesando los
tanques subterráneos de combustible.

• A los efectos de evitar riesgos en la acometida cercana o a los dispensadores, en cámaras de
registro, y en general a cualquier equipo eléctrico que se localice en áreas peligrosas, se colocarán
selladores cortafuegos para impedir el paso de gases, vapores o flamas de un área a otra de la
instalación eléctrica. Las cajas de registro, los selladores cortafuegos, y los conductos flexibles,
deben ser a prueba de explosión (APE), y cumplirán con el requerimiento de NORMAS IEC-79-
0; 79-1 para materiales APE. Los materiales mencionados deben de ser presentados con folletos
que indiquen las normas que cumplen.

• Con respecto a los CONDUCTORES.
Serán todos del tipo superplástico para la alimentación a tableros derivados, para la alimentación a TC y
Registros de equipos para alimentación de fuerza motríz o a cuando los conductores se instalen por piso.
Para las demás derivaciones a iluminación y TC serán multifilares con revestimiento de PVC antillana
para las demás derivaciones.

Cuando se instalen conductores dentro de áreas clasificadas en las clase 1 (zona de surtidores), se
seguirán los lineamientos siguientes:
a. La corriente admisible deberá disminuirse en un 15% respecto al valor correspondiente a una
instalación convencional.
b. Se utilizarán conductores antillama, con resistencia a los agentes químicos, en especial a los
hidrocarburos, que cumplan con las normas internacionales IEC 228, IEC 332 e IEC 60502.
c. La sección mínima a utilizar será de 1 mm2 para iluminación y 2 mm2 para fuerza motriz..
d. La sección útil de la canalización después de haberse terminado de cablear dichas tuberías, no excederá
el 40% de la sección del conducto
e. La conexión de conductores con bornes de aparatos en general se hará con terminales de compresión de
cobre estañado. No se admitirá conectar los conductores directamente a los terminales de los interruptores
termo magnéticos de los tableros.
Las cajas de piso serán de aluminio con tapa de bronce, con las dimensiones necesarias a cada caso en
particular. Otro tipo de caja debe coordinarse con la Dirección de Obra.
Las que se ubiquen a la intemperie serán estancas (IP-55).

Para todos los tendidos en instalaciones trifásicas y monofásicas que se realicen se respetará el siguiente
código de colores:
Para Neutro color Celeste
Para Conductor de tierra Color verde – amarillo
Para las fases,
Fase R Rojo

Página 6 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 7 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

Fase S Blanco
Fase T Marrón

• ELEMENTOS DE MANIOBRA Y PROTECCIÓN
• los interruptores termomagnéticos (TM).

Los interruptores serán con protecciones térmicas y magnéticas incorporadas, de calidad
reconocida, debiéndose adjuntar a la propuesta hoja de datos técnicos de los mismos. Se ha
indicado donde deberán instalarse unidades monoblock del tipo caja moldeada, de la corriente
nominal y capacidad correspondiente, en el Tablero General y en todos los interruptores generales
de Tableros derivados. El poder de corte mínimo de los interruptores tripolares del tablero
general, en 400 V c.a. salvo especificaciones contrarias, será de 10 kA, según norma IEC898. El
poder de corte mínimo de los demás interruptores termomagnéticos, en 230 V c.a. salvo
especificaciones contrarias, será 10 kA, según norma IEC898. Los interruptores termomagnéticos
integrantes de los Tableros Derivados, podrán ser del tipo para colocar sobre riel DIN, de 6 kA,
según norma IEC898.
.
Se utilizarán interruptores con protección diferencial (TMD) e interruptores diferenciales (ID) de acuerdo
a lo señalado en los unifilares y planillas. En general serán con valores de 30 mA.

• Interruptores de mando y tomacorrientes
Los interruptores y tomacorrientes monofásicos ordinarios serán todos de la misma marca y modelo, de
montaje empotrado y modular, marca, modelo y color a elección de la Dirección de Obra.
Los formatos de los tomacorrientes para uso general serán los normalizados:
• el de 10 A de contactos en línea,
• el de 16 A tipo schuko con contacto de tierra central y lateral.

• CAJAS Y CÁMARAS

• Consideraciones en General
Para las puestas en salto de la instalación embutida solo podrán emplearse cajas hondas, no se admiten las
cajas dobles.
Se colocará una caja de centro por luminaria con la tapa correspondiente.
Las cajas de llaves y para TC serán de acuerdo a la reglamentación de UTE.
Las cajas destinadas a brazos, tomacorrientes, o interruptores, no podrán utilizarse para pase o registro.
Las dimensiones de las cajas, registro y cámaras se señalan en los planos,

• Elementos de ILUMINACIÓN.

Se indica el tipo de luminarias en el documento anexo.
Todas las luminarias se alimentarán desde caja de centro por medio de pieza de unión con cable bajo
goma de 1 mm2.
Todas las luminarias tendrán cable de puesta a tierra instalado.

Página 7 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 8 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

Se utilizarán luminarias autónomas no permanentes, Las mismas contarán con batería recargable de larga
vida exenta de mantenimiento, con autonomía mínima 3 h.
Según se expresa en planos, se acompañarán con luminarias autónomas permanentes de techo con
señalizaciones de orientación para las salidas, con etiquetas autoadhesivas con pictogramas o indicación
de “SALIDA”.

• Elementos de PUESTA A TIERRA.

La toma de tierra consiste en una malla de conductor rígido de cobre desnudo de 50 mm2 ubicado en el
fondo de la excavación, según lo indicado en el plano. Las jabalinas (varillas copperweld) utilizadas en el
sistema de tierras serán de por lo menos 2.40 m de longitud y estarán enterrados verticalmente
Todas las uniones a la malla se harán con soldadura exotérmica.
Las cubiertas metálicas que contengan o protejan equipos eléctricos, tales como tableros, bombas para
suministro de combustible y dispensadores, serán conectadas a la red de tierras mediante cable de
protección. Este cable será aislado con sección mínima de 6 mm2.
Previo al inicio de los trabajos se realizará una medición de la resistividad del terreno, y confirmará que el
valor de la puesta a tierra sea menor a 2 ohms y se hará el cálculo de cantidad de jabalinas a instalar.

Se pondrá a tierra el sistema de tuberías principales metálicas accesibles del edificio destinadas a la
conducción de agua o gas.

• Canalizaciones telefónicas.

Las canalizaciones se realizarán de acuerdo a lo establecido en las normas de ANTEL.
En el local de la oficina la canalización será de PVC de ø 25 mm para todas las puestas telefónicas, las
cuales se realizarán con terminales RJ11.
Las ubicaciones finales de las puestas telefónicas así como el montaje de los equipos de datos, telefonía,
detectores de humo, audio y cctv también se coordinaran con la Dirección de Obra dado que en los
planos solo se incluye un apuesta preliminar de la instalación de las cañerías y elementos.
Para las canalizaciones en zonas de riesgo valen las mismas disposiciones que para la instalación
eléctrica.
Se señalan en los planos los sitios de las mismas.

• Canalizaciones para trasmisión de datos

Todas las canalizaciones de datos serán registrables en la cámara de datos.
En el local de la oficina la canalización será de PVC de ø 25 mm para todas las puestas de datos, las
cuales se realizarán con terminales RJ45.
Para las canalizaciones en zonas de riesgo valen las mismas disposiciones que para la instalación
eléctrica.
En todo el tendido para trasmisión de datos se utilizará cable UTP Categoría 5, con calibre AWG 24

• Ubicación de PUESTAS

La ubicación definitiva de las puestas se coordinará con la Dirección de Obra.

Página 8 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 9 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

Alturas medias en metros desde el nivel de suelo:
Tableros en general a 1,50. Salvo lo indicado expresamente.
Interruptores manuales a 1,20
Luminarias sobre espejos a 2,10
Tomacorrientes en servicios higiénicos a 1,20
Tomacorrientes en general a 0,50
Secamanos a 1,50

Pulsador de emergencia a 1,60

• Instalación de PUESTO DE MEDIDORES.

Dado la potencia prevista se instalará un puesto de medida (PM) indirecta compuesto con dos gabinetes y
CGP.
También se dispone de un medidor independiente para la bomba de incendio.
Se ha previsto una pilastra de 1.60x1.6ox0.3 m (largo, alto y ancho). La misma tendrá puertas metálicas
que permitan visualizar los medidores.
La realización de los mismos es de acuerdo a la reglamentación de UTE.
Se debe realizar desde el PM la instalación de la canalización hasta los tableros generales, del
Minimercado, de la Estación de Servicio y de la bomba de Incendio.

d. Condiciones y responsabilidades de la firma instaladora.

Las firmas instaladoras que se presenten deben ser autorizadas por UTE, y estar registradas dentro de las
categorías habilitadas para tramitar la carpeta correspondiente.
La firma instaladora que resulte adjudicataria será responsable por la ejecución de la obra, debiendo
previamente confeccionar el proyecto ejecutivo de la misma.
Se considerarán incluidos dentro de la oferta todos los gastos necesarios para la ejecución de los trabajos,
como mano de obra, equipos, provisión, descarga, y transporte de materiales, así como gastos por
concepto de trámites, confección de planos, unifilares y planillas, y demás trabajos que, sin estar
explícitamente indicados en esta memoria, son necesarios para ejecutar las instalaciones de la presente
obra.
Se deberá dejar constancia de los aportes al BPS, tener en cuenta la participación y ejecución de los
trámites ante quien corresponda ( Ministerio de trabajos, BPS, etc.). e incluirá un previsionista.

El oferente deberá efectuar su propio metraje en base a este anteproyecto, teniendo en cuenta que las
ubicaciones de las puestas y el recorrido de las canalizaciones son indicativos.
También tendrá en cuenta que el cambio de ubicación de las puestas no ejecutadas, dentro de un mismo
recinto o dentro de un radio de 10m en las zonas de servicio, no dará lugar a ningún tipo de adicionales.
Cualesquiera sean los motivos, para el cambio de lo planificado deben ser Previamente aprobados por la
Dirección de Obra. No se reconocerá adicional alguno que no haya cumplido con este requisito.

Página 9 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 10 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

Se deben suministrar todos los materiales necesarios para la realización de los trabajos aún de los que
no estando indicados en los planos y memoria y sean necesarios para la instalación según las
reglamentaciones.

La aceptación de la instalación será aprobada por la dirección de obra, luego de la verificación de la
calidad de las instalaciones una vez que se hayan energizado previa conexión a cualquier equipo.
Se dará aprobación final a los trabajos luego de que el Instalador entregue a la Dirección de Obra la
documentación técnica confirmada ya sea impresa y en archivos electrónicos.
Suministro necesario, realización de pruebas de las instalaciones.

e. Canalizaciones y accesorio en zonas de riesgo.

Este tipo de instalación debe cumplir con todas las reglamentaciones de UTE (reglamentación APE) y
Ministerio de Trabajo y demás organismos reglamentarios.
Dado que se entregará otra memoria para la realización de los trabajos en la zona de riesgos se deja
constancia general de las mismas.

• Se utilizarán conductos de hierro galvanizado por inmersión en caliente sin costura con sección
transversal del tubo circular con un diámetro nominal mínimo 3/4" y máximo de 2”.
• No se podrá ubicar cañerías atravesando los tanques subterráneos de combustible. Se instalarán a
una profundidad no mayor a 0,45 m ni menor a 0,35 m medida desde el nivel de suelo.
• En la acometida a los dispensadores, en cámaras de registro, y en general a cualquier equipo
eléctrico que se localice en áreas peligrosas, se colocarán selladores cortafuegos para impedir el
paso de gases, vapores o flamas de un área a otra de la instalación eléctrica.
• Las cajas de registro, los selladores cortafuegos, y los conductos flexibles, deben ser a prueba de
explosión (APE), cumplirán con el requerimiento correspondiente a ensayos de conformidad con
NORMAS IEC-79-0; 79-1 y UL para materiales APE. Todos los elementos APE de la instalación
como por ej. cajas, selladores, uniones dobles, pasta selladora, etc. deberán en lo posible ser de las
mismo fabricante a los efectos de lograr la mejor calidad de la instalación. Se deberá consultar con
la D. de Obra la entrega de los mismos.
• El no cumplimiento de las normas es responsabilidad de la empresa instaladora, por lo que deberá
comprobar los mismos.

Página 10 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico

<!-- p. 11 -->

SIIE Uruguay Servicios de Ingeniería e Instalaciones Eléctricas

Sebastián Moreno instalaciones Eléctricas RUT 216097090017 Ing. Jaime Wajner
Magallanes 1607 Ap. 106 24025696- 099339403 099698499
smoreno@siieuruguay.com jwajner@siieuruguay.com
Mail de contacto info@siieuruguay.com Web SIIE URUGUAY.COM

f. Resumen de Indicación de las Instalaciones

Es una Obra llave en Mano, por lo que se debe tener en cuenta es:

• Suministro, montaje y conexionado del Puesto de Medidores (PM) a los tableros generales de
Mini Mercado, Estación de Servicio y Bomba de Incendio.

• Suministro, montaje y conexionado del nuevo Tablero General y todos los tableros derivados
indicados en los diagramas unifilares y planillas con todos sus elementos.

• Suministro e instalación del sistema de Puesta a Tierra.

• Suministro y montaje de todas las canalizaciones, ductos, por donde se distribuirán los nuevos
conductores.

• Suministro y tendido de todos los nuevos conductores.

• Suministro e instalación de todos los interruptores, tomacorrientes y cajas múltiples de piso o
pared.

• Montaje y conexionado de todas las luminarias con sus lámparas. Suministro de las luminarias
que se detallen en el Pliego,

• Suministro y montaje de todas las nuevas canalizaciones para el tendido de conductores de
tensiones débiles (datos, telefonía, detectores de humo, audio y cctv).

• Suministro e instalación del sistema de cableado estructurado para datos y telefonía (no se
suministrarán los elementos activos).

• Garantía de 1 año de los materiales e instalación a partir de la aceptación provisoria por parte de
la Dirección de Obra.

• Estos puntos son los que se deben poner como rubros de la presentación de la oferta, dejando
aparte el monto imponible. La parte de presentación de pliego descríbelas las condiciones
económicas de presentación.

Página 11 de 11 Memoria Instalaciones de Acondicionamiento Eléctrico y Lumínico
