---
type: libro
title: "Datos de Luminarias techo pista"
author: "mdelucca"
categoria: "EJEMPLOS VARIOS"
paginas: 1
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/EJEMPLOS VARIOS/ancap 30-01-15/2- Electrica/Datos de Luminarias techo pista.pdf"
convertido: 2026-10-16
---

# Datos de Luminarias techo pista

> Texto extraído de `EJEMPLOS VARIOS\ancap 30-01-15\2- Electrica\Datos de Luminarias techo pista.pdf` (1 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

NOTAS

LUMINARIA
L13

LUMINARIA DE EMPOTRAR MEDIANTE ACCESORIO
CUERPO DE ALUMINIO FUNDIDO A PRESIÓN CON ALETAS DE REFIGERACIÓN
DIFUSOR DE CRISTAL TEMPLADO DE 4mm
OPTICA SIMETRICA DE PMMA CON ALTA ERSISTENCIA A LA TEMPERATURA
RECUPERACIÓN DE FLUJO EN POLICARBONATO V0 METALIZADO DE ALTO RENDIMIENTO
FUENTE DE LUZ: LED 15680lm 127W 4000K CRI80 – 60º
FACTOR DE POTENCIA > ó = 0,9.
MANTENIMINETO DEL FLUJO LUMINOSO AL 70%: 50,000hs (L70B20)

IP: 66 IK08
CANTIDAD: 6

MODELO ASTRO LÁMPARA LED 15680lm 127W 4000K CRI80 – 60º
CÓDIGO 330054-00 MONTAJE EMPOTRADO CON ACCESORIO
700mA

NOTAS
