---
type: libro
title: "Memoria Electrica Canarias"
author: "Alejandra"
categoria: "EJEMPLOS VARIOS"
paginas: 49
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/EJEMPLOS VARIOS/Canarias/dwg/Asesores/IE-electrica/Memoria Electrica Canarias.pdf"
convertido: 2026-10-16
---

# Memoria Electrica Canarias

> Texto extraído de `EJEMPLOS VARIOS\Canarias\dwg\Asesores\IE-electrica\Memoria Electrica Canarias.pdf` (49 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

A C O N D I C I O N A M I E N T O E L E C T R I C O

L U M Í N I C O

Y

S I S T E M A S C O M P L E M E N T A R I O S.

"C A N A R I A S "

Noviembre del 2012. Ing. Jorge Barbot.

<!-- p. 2 -->

INSTALACION ELECTRICA - DESCRIPCIÓN GENERAL

\1. INTRODUCCIÓN.-

La presente Memoria tiene como objeto establecer las condiciones
técnicas de acuerdo con las cuales la Empresa Instaladora deberá
realizar el suministro de materiales, proveer la mano de obra, y efectuar
la supervisión técnica para el montaje y puesta en servicio de las
Instalaciones Eléctricas, Luminicas y de Tensiones Débiles del Complejo de
referencia.-

\2. DESCRIPCION DE LA OBRA.-

Se trata del Acondicionamiento Eléctrico, Lumínico y de Corrientes
Débiles de la planta industrial de Canarias S.A

\3. DESCRIPCIÓN Y ALCANCE DE LOS TRABAJOS.-

La instalación se previó en 400 V, tetrapolar, con neutro rígidamente
aterrado.
Si bien se ha efectuado la solicitud en UTE la misma está en estudio, por lo
cual aún no existe certeza del tipo y la entrada del suministro.

En principio partirá de una subestación aérea a instalar por UTE en la
vereda del predio.

Los trabajos a realizar bajo estas especificaciones, incluyen la mano de
obra, materiales y dirección técnica para dejar en condiciones de
funcionamiento correcto las siguientes instalaciones eléctricas y
complementarias:

a) Instalación de Provisorio de Obra.
b) Instalación del ramal alimentador,y tablero general.
c) Suministro e Instalación de Generador y Transferencia Automática.
d) Instalación eléctrica general.
e) Suministro e Instalación de cañerías, cajas, central y cableado
telefónico y de datos.

<!-- p. 3 -->

f) Suministro e Instalación de la totalidad de las luminarias indicadas.
g) Suministro e Instalación de cañerías y cajas para instalación de CCTV.
h) Suministro e Instalación de cañerías, cajas y el Sistema de Detección
de Incendio y Control de Accesos.
i) Suministro e Instalación de UPS.
j) Tramitación y habilitación ante UTE, de la Instalación eléctrica a
efectuar en el predio.-
k) Tramitación y habilitación ante ANTEL, de la Instalación telefónica a
efectuar en el predio.-

\4. PREVISIONES GENERALES.-

Estas especificaciones y los correspondientes planos y diagramas de
proyecto son complementarios.
Lo especificado en uno de ellos debe considerarse como exigido en
todos. En caso de contradicción entre las diferentes piezas, regirá la que
mayor convenga técnicamente, según la interpretación del Director de
Obra.-
Las instalaciones deberán adaptarse a los elementos definitivamente
adquiridos para instalar en el Complejo.-
Todos los sistemas se entregarán funcionando, con la total aprobación
de la Dirección de Obra.

4.1 EMPRESA INSTALADORA.-

La Empresa de Instalaciones Eléctricas deberá cumplir con los requisitos
que se detallan en esta Memoria.-

I) Poseer antecedentes en instalaciones de similares características.

II) Estar autorizada por UTE y ANTEL para tramitar y ejecutar instalaciones
eléctricas.-

III) Contar con un representante técnico con título de Ingeniero Industrial
o Técnico Instalador, con firma autorizada por UTE y ANTEL.-

4.2 MATERIALES.-

Los materiales deberán ser nuevos, de primera calidad sin uso y
debidamente aprobados por la Dirección de Obra, UTE y ANTEL, según
corresponda, y de acuerdo a Planos y Memoria, necesarios para el

<!-- p. 4 -->

correcto funcionamiento y buena terminación de las instalaciones y/o
cumplimiento de las reglamentaciones vigentes.-

El oferente deberá indicar en su Propuesta las marcas de la totalidad de
los materiales a utilizar. La calidad de similar con los modelos indicados
en ésta memoria, queda a juicio y resolución exclusiva de la Dirección de
Obra.-
La Empresa Instaladora recibirá, almacenará y protegerá del clima y
daños de terceros el material y equipo requerido por éste contrato, ya
sea suministrado por él u otros.-
Todo material rechazado, deberá ser retirado de la obra en el plazo de
24 horas, por el interesado, pudiendo hacerlo en caso contrario por la
Dirección de Obra, quien cargará a la Empresa Instaladora los gastos
que esa operación demande.-
La Dirección de la Obra se reserva el derecho de modificar el
emplazamiento o recorrido de los elementos que integran las
instalaciones, sin que esto de derecho a la Empresa Instaladora a
efectuar cobros adicionales, siempre que no se trate de deshacer obra
hecha de acuerdo a los planos, ni modificar fundamentalmente lo
indicado en los mismos.-
Los trabajos deberán ser ejecutados de acuerdo a las reglas del buen
arte y presentarán, una vez terminados, un aspecto prolijo y
mecánicamente resistente.-

4.3 REGLAMENTACIONES, PLANOS Y TRÁMITES.-

Los trabajos se harán de acuerdo a los Planos, Memoria y a las
reglamentaciones de UTE, ANTEL e IMM, vigentes.- En caso que hubiese
diferencias entre los Planos y Memoria formulados y las
reglamentaciones, valdrán las especificaciones de dichas
reglamentaciones sin que pueda cobrarse diferencia de precio por
dicho motivo. Por el contrario, la Empresa Instaladora deberá denunciar
dichas diferencias con la debida antelación para que la Dirección de
Obra pueda salvarlas, sin que se provoquen demoras en los trabajos.-
La Empresa Instaladora está obligada a dar cumplimiento a todas las
leyes, decretos, ordenanzas Municipales y reglamentaciones vigentes. En
consecuencia la Empresa Instaladora será total y único responsable por
eventuales multas o atrasos por incumplimiento u error en tales
obligaciones.-
El propietario no reconocerá gasto adicional alguno por concepto de
multas resultantes de infracciones cometidas por la Empresa Instaladora.
Tampoco reconocerá adicionales por concepto de trámites o
presentación de planos ante UTE y ANTEL. Dichos gastos deberán ser
tenidos en cuenta al confeccionar la oferta e integrarán el precio.
Correrá por cuenta del propietario solamente el pago de la tasa de

<!-- p. 5 -->

conexión, la carga a solicitar y el presupuesto definitivo que confeccione
UTE, si correspondiera.-

Una vez terminadas las obras, la Empresa Instaladora será la responsable
de obtener ante los organismos competentes, la habilitación de todas las
instalaciones por él ejecutadas.-

4.4 PLANOS.-

Además de la presente Memoria Descriptiva, este Proyecto incluye un
juego de planos, debiendo realizarse los trabajos respetando los
lineamientos generales de dichos planos y las reglamentaciones vigentes
en la materia.-
La Empresa Instaladora deberá mantener al día los planos y diagramas
unifilares, introduciendo en los mismos las modificaciones que surjan
durante el desarrollo de la obra.-

Una vez terminadas las instalaciones, e independientemente de los
planos que deba entregar para la habilitación, la Empresa Instaladora
entregará a la Dirección de la Obra un juego de planos, planillas y
diagramas unifilares completo, corregido conforme a la obra, ejecutados
en calco y soporte magnético.- Las escalas de estos planos serán las
mismas que se emplean en los que integran estos recaudos.-

4.5 PERSONAL.-

La Empresa Instaladora deberá tener casa comercial instalada y estar
autorizada por UTE para ejecutar instalaciones.-
Los trabajos serán ejecutados por personal competente y propio de la
Empresa Instaladora, quedando prohibido el subcontratar total o
parcialmente la instalación o la mano de obra.-

4.6 MODIFICACIONES.-

Cualquier cambio o modificación a los planos, necesario para adaptar la
instalación a las facilidades de la construcción o para adaptar el trabajo
debido a otras marcas y/o reglamentaciones, deberá ser sometido a la
aprobación de la Dirección de Obra antes de llevarse a cabo.-

<!-- p. 6 -->

La Empresa Instaladora indicará todas las modificaciones o cambios en
un juego de copias que deberá estar disponible durante la construcción
de la obra.-
Modificaciones en el trazado y/o especificaciones que produzcan un
cambio en el precio del contrato requerirán la aprobación de la
Dirección de la Obra.-
Ninguna reclamación será concebida a menos que haya sido autorizada
por escrito antes de su realización.-

4.7 PRUEBAS.-

La Empresa Instaladora probará todos los conductores, aparatos y
equipos, verificando continuidad, tierras, cortocircuitos, etc, antes de
energizar los circuitos.-
Probará la resistencia del aislamiento en todos los circuitos, conductores
de alimentación y equipo. Donde el aislamiento no esté libre de tierras o
cortocircuitos, reemplazará o reparará las partes que fallen.-
Probará todos los sistemas de conexión, tales como las tierras artificiales,
todos los equipos aterrados con un probador comparativo de tierras y
realizará las correcciones que sean necesarias.
Verificará los valores de tierra.
Suministrará los instrumentos y personal necesario para todas las pruebas.-
La instalación no deberá ser energizada sin el permiso específico de la
Dirección de Obra.-

El trabajo de instalación eléctrica no será considerado como terminado
hasta no estar en operación correctamente, y aceptado por la Dirección
de Obra.

4.8 GARANTIAS.-

Las instalaciones serán entregadas completas y en perfecto estado de
funcionamiento.- Se repondrá sin cargo alguno todo material o trabajo
que presente desperfectos o vicios de construcción, dentro del plazo de
un (1) año a contar de la fecha de recepción provisoria.- Se exceptúan
de ésta cláusula todas aquellas fallas provenientes de desgaste normal,
mal uso o abuso, negligencias o accidentes.-
Si fuera necesario poner en servicio una parte de las instalaciones antes
de la recepción total, el año de garantía para dicha arte comenzará a
partir de la fecha de su recepción parcial.-

<!-- p. 7 -->

4.9 PLAZO DE EJECUCION DE LOS TRABAJOS.-

Se coordinará con el plazo de la totalidad de la obra.

4.10 INSPECCION AL SITIO.-

Dadas las características de la obra, se destaca la conveniencia de
visitar el sitio previamente a la formulación de la propuesta, a fin de
familiarizarse con el terreno, sus accesos y otras facilidades del lugar.-

4.11 LIMITES DE RESPONSABILIDAD.-

La Empresa Instaladora que resulte adjudicataria deberá proveer todos
los materiales, trabajos y suministros necesarios para la correcta
ejecución de la obra y su puesta en funcionamiento.-

El suministro incluye además:

\1) Elaboración de los Planos definitivos en base a los lineamientos
expresados en los planos que integran estos recaudos.-
\2) Supervisión Técnica durante la ejecución de los trabajos en obra y en
taller.-
\3) Todos los trámites necesarios ante los organismos competentes.

4.12 COORDINACION.-

La Empresa Instaladora deberá coordinar la instalación de cañerías,
cajas, registros, tableros, etc, teniendo en cuenta los siguientes puntos:

\- Coordinación de la instalación de cañerías, cámaras y cajas con el
contratista de albañilería, de modo de lograr la ubicación de los mismos
según se indica en los Planos y Memoria.-

\- Coordinación con el avance general de la obra.-

\- Coordinación con UTE y ANTEL, para la realización del suministro
correspondiente.

<!-- p. 8 -->

\- Coordinación con el Contratista Principal y la Administración, para la
realización de los trabajos y cumplir con el plazo de ejecución máximo
establecido por el mismo.-

\- Coordinación con el contratista de Acondicionamiento Térmico, y
Sanitario para la definición de la alimentación eléctrica a sus equipos.

\5. MATERIALES Y EQUIPOS

5.1) TABLERO GENERAL DE BAJA TENSION

a) Generalidades

Brindarán protección al personal y seguridad de servicio. Tendrán una disposición
simple de aparatos y componentes y su operación será razonablemente sencilla
a fin de evitar confusiones.
Se deberá disponer en los tableros de un espacio del 20 % de reserva no
equipada, se deberá tener en cuenta además de espacio suficiente para
permitir realizar cómodamente los trabajos de acceso, montaje y conexionado
de los cables de potencia de alimentación y de salidas.

b) Construcción

Los tableros serán íntegramente de construcción normalizada, estándar y
modular, conformando un Sistema Funcional.
Los tableros deberán ser adecuados y dimensionados para ser instalados según
lo especificado en planos.
Todos los componentes de material plástico responderán al requisito de
autoextinguibilidad, conforme a la norma IEC 695.2.1.

c) Estructura

La estructura tendrá una concepción modular, permitiendo las modificaciones
y/o eventuales extensiones futuras. Será realizada con montantes de perfil de
acero en forma de U con un espesor mínimo de 1.5 mm.
Los paneles perimetrales (puertas, techos, tapas, piso, etc.) estarán constituidos
por chapas con un espesor no inferior a 1 mm y deberán ser extraíbles por medio
de tornillos imperdibles.
Los montantes, paneles perimetrales, etc., deberán ejecutarse con chapa de
acero electrocincada.
Los tornillos tendrán un tratamiento anticorrosivo a base de zinc. Todas las
uniones serán atornilladas, para formar un conjunto rígido. La bulonería dispondrá

<!-- p. 9 -->

de múltiples dientes de quiebre de pintura para asegurar la perfecta puesta a
tierra de las masas metálicas y la equipotencialidad de todos sus componentes
metálicos.
Para los grados de protección especificados, los cerramientos deberán poseer
burletes de neopreno de larga duración y adecuada elasticidad. La sección será
del tipo burlete de automóvil con cámara de aire y soporte de plástico
semirígido.
Las masas metálicas del tablero deben estar eléctricamente unidas entre sí y al
conductor principal de protección de tierra. Los cerramientos abisagrados
metálicos se conectarán a la estructura por medio de conexiones de sección no
inferior a 6 mm2.
En caso de uniones de chapa pintada y chapa no pintada la continuidad
eléctrica se realizará a través de tornillos con arandelas de contacto dentadas
(a ambos lados) que desgarran la pintura hasta conectar eléctricamente las
paredes y asegurar la equipotencialidad.
Para facilitar la posible inspección interior del tablero, todos los componentes
eléctricos serán fácilmente accesibles por el frente mediante tapas fijadas con
tornillos imperdibles o abisagradas. Del mismo modo, se podrá acceder por su
parte posterior, laterales o techo, por medio de tapas fácilmente desmontables o
puertas.
De ser necesario se optará por tapas transparentes constituidas por un marco y
vidrio templado.
Para garantizar una eficaz equipotencialidad eléctrica a través del tiempo y
resistencia a la corrosión, la totalidad de las estructuras y paneles deberán estar
eléctrocincados y pintados. Las láminas estarán tratadas con pintura
termoendurecida a base de resina epoxi modificada con poliester polimerizado .
Se deberá asegurar la estabilidad del color, alta resistencia a la temperatura y a
los agentes atmosféricos. El color final será a elección de la D de O, con espesor
mínimo de 40 micrones.
Se dispondrá en la estructura un portaplanos, en el que se ubicarán los planos
funcionales y esquemas eléctricos.

d) Conexionado de potencia

Los juegos de barras serán de cobre electrolítico de pureza no inferior a 99,9 %,
los cuales soportarán las solicitaciones térmicas de cortocircuito. Los accesorios
de las barras, aisladores, distribuidores, soportes, tornillos y portabarras, deberán
ser dimensionados acorde a estos esfuerzos.
\- Las barras deberán estar identificadas según la fase a la cual corresponde. Las
barras correspondientes a cada fase y tierra, se pintarán de acuerdo a las
normas.
\- El juego de barras principales se dispondrá en forma horizontal en el sector
superior del tablero en un compartimento independiente. Las salidas podrán
efectuarse a ambos lados y a cualquier altura de las barras. Las barras estarán
fijadas a la estructura por dos tipos de soportes: un soporte horizontal sobre el
extremo inferior del juego de barras y soportes horizontales a lo largo de éstas,

<!-- p. 10 -->

tantos como surjan del cálculo de solicitaciones electrodinámicas.

La sección de las barras de neutro serán idénticas a las de fases.
Las derivaciones serán realizadas en cable o en fleje de cobre flexible, con
aislamiento no inferior a 3 KV. Contarán con protecciones cubrebornes para las
conexiones aguas arriba de los interruptores.
Los conductores serán dimensionados para la corriente nominal de cada
interruptor.

e) Montaje

\- Todos los aparatos serán montados sobre guías o placas y fijados sobre
travesaños específicos para sujeción
\- Las conexiones de los circuitos de control se ubicarán en cablecanales
plásticos de sección adecuada a la cantidad de cables que contengan. Los
conductores de dichos circuitos responderán en todo a la norma , con las
siguientes secciones mínimas:
4 mm2 para los TI (transformadores de corriente)
2,5 mm2 para los circuitos de comando
1,5 mm2 para los circuitos de señalización, transformadores de tensión
\- Los conductores se deberán identificar mediante anillos numerados de
acuerdo a los planos funcionales.
\- Los instrumentos de protección y medición, lámparas de señalización,
elementos de comando y control, serán montados sobre paneles frontales, o en
el conducto lateral.
\- Todos los componentes eléctricos y electrónicos montados deberán tener una
tarjeta de identificación que corresponda con lo indicado en el esquema
eléctrico.
\- Para efectuar conexiones “cable a cable” aguas abajo de los interruptores
seccionadores de cabecera se montará una bornera repartidora de corriente,
fabricada en material aislante . El apriete de los cables será realizado sin
tornillos, con un resorte tipo jaula. La presión de contacto del resorte se
adaptará automáticamente a la sección del conductor y asimismo se impedirá
que el orificio pueda recibir más de un cable por vez. Este sistema permitirá la
conexión y desconexión de cables con tensión. Las conexiones se realizarán
mediante cable de hasta 10 mm2, flexible o rígido, sin terminal metálico (punta
desnuda). La resistencia a los cortocircuitos de este componente será
compatible con la capacidad de apertura de los interruptores.
\- Se deberá disponer en los tableros de un espacio del 20 % de reserva no
equipada, proporcional a las salidas instaladas.
\- Los multimedidores y relés serán del tipo microprocesados, con entradas y
salidas múltiples
\- Los enclavamientos entre elementos se efectuarán mediante contactos
auxiliares de los mismos, independientes de la lógica que los comande.

<!-- p. 11 -->

g) Documentación.

Se deberán entregar junto con los tableros, cada uno por duplicado:
\- Planos de: dimensiones generales, esquemas eléctricos y conexiones.
\- Catálogo completo de los elementos componentes con lista de repuestos.
\- Manual de instrucciones de montaje y servicio.

h) Inspección y Ensayos

\- Durante la recepción del tablero se realizarán los ensayos de rutina, fijados por
las normas IEC 439-1 e IRAM 2181, que incluyen :
Inspección visual y de funcionamiento eléctrico.
Ensayo dieléctrico y verificación de la resistencia de aislamiento.
Verificación de la continuidad eléctrica de los circuitos de protección de
puesta a tierra.
\- El fabricante contará además con protocolos de ensayos de tipo efectuados
en laboratorios internacionales independientes.

5.1.1) Tableros seccionales.

Los gabinetes para estos tableros serán del tipo para colocación
embutida construidos con chapa de hierro de un espesor mínimo de 1,65
mm. Los frentes tendrán el marco formado por un reborde de la misma
caja o soldada sin junta aparente y sobre dicho marco se asegurará la
puerta mediante bisagras desmontables. El marco formará cubrejunta
entre pared y gabinete.
Todos los gabinetes estarán provistos de cerradura con dos llaves por
cada unidad, o contacto magnético.
Las cajas de los gabinetes, serán dimensionadas de acuerdo con los
accesorios que deban contener, debiendo poseer un espacio libre para
el cableado en todo su contorno no menor de 7 cm para gabinetes de
hasta 70 cm de dimensión y 10 cm para gabinetes de mayor tamaño.
Los gabinetes serán provistos de los elementos para soporte y fijación de
los accesorios que van en su interior. Se colocarán salvo indicación en
contrario con su borde superior a 1,80 m sobre el nivel de piso terminado.
Poseerán contratapa calada que oculte los cables de conexionado, y
dejen visibles solamente las palancas de accionamiento. Junto a cada
interruptor se indicará un indicador numerado, con indicación de las
bocas alimentadas y la numeración correspondiente.

5.1.2) MEDIDORES.

El Adjudicatario deberá instalar la Medición única, según la normativa de
UTE, con los correspondientes gabinetes para ubicación de

<!-- p. 12 -->

transformadores, etc.

5.2). CABLES

Se suministrarán e instalarán todos los conductores indicados en planos y
diagramas, de acuerdo a las secciones allí especificadas. Los
conductores serán de cobre electrolítico( UNIT - IEC 227 ), con aislación
plástica de PVC de espesor reforzado según norma UNIT 98-53, si se trata
de conductores unipolares, o con doble aislación de PVC, si se trata de
conductores multipolares.-
En el caso de los tripolares, los intersticios entre los tres conductores de
igual sección cableados, deberán estar rellenos con material apropiado
para dar forma cilíndrica al conjunto, siendo de aplicación en este caso
la norma UNIT 126-58.-
En el caso de tendidos subterráneos deberán utilizarse conductores del
tipo superplástico.-

Toda conexión de dos conductores deberá hacerse con piezas de
unión.-
Los conductores se entregarán en el lugar de trabajo en rollos completos
con una etiqueta que especifique tipo, fabricación y sección.-
En la oferta, se deberá especificar la marca y tipo de los conductores a
instalar.-
Se utilizarán cables antillama.

5.2.1) CABLES DE CONEXION EN TABLEROS

Todo cableado interno será constituido por conductores en cobre
electrolítico aislados en PVC.-
Los recorridos serán horizontales o verticales con ángulos rectos de
desviación, teniendo pequeños radios de curvatura.-

5.3)CANALIZACIONES

5.3.1) EMBUTIDAS

Las canalizaciones sobre cielorraso se efectuarán con electroducto de
PVC rígido o HG, de las dimensiones indicadas en planos y unifilares.
En los planos se indica específicamente cuales se efectuarán con
cañerías metálicas.

<!-- p. 13 -->

La totalidad de estás cañerías se efectuarán suspendidas de la losa.

Las canalizaciones subterráneas se efectuarán utilizando caños de PVC
(Eternit o similar), según diámetros indicados.

5.3.2) CANALIZACIONES APARENTES

Se efectuarán solamente en caso de considerarlas necesarias, o en
casos específicamente indicados, utilizando caños galvanizados y
conexiones tipo DAISA o bandejas galvanizadas tipo Distrimet línea
standard, con divisor, o similares.-
Las bandejas serán serán cerradas con tapa tipo Distrimet Standard.
Los ductos aparentes de Telefonía, datos y tomas se ubicarán en algunos
sectores indicados en planos.
Serán metálicos de acero o aluminio, con divisor (débiles y fuerza), aptos
para instalar las plaquetas necesaras, tipo ducto ejecutivo de Distrimet o
similar.

5.4) PROTECCIONES DE LINEA

5.4.1) INTERRUPTORES TERMOMAGNETICOS.-

Serán automáticos del tipo monoblock en caja moldeada, de disparo
simultáneo en todas las fases. Tanto el accionamiento simultáneo de las
fases y como el disparo deberá hacerse con dispositivo interno, no
aceptándose ningún tipo de dispositivo externo de accionamiento
simultáneo.-
Los interruptores de las líneas monofásicas tendran accionamiento
termomgnetico en la fase viva y solamente corte en el neutro
simultáneo,(1P+N), en las líneas trifásicas serán tetrapolares.

Merlín Gerin, ABB, Siemens, General Electric, Legrand o similar

5.4.2 RELES DIFERENCIALES Y DESCARGADORES CATODICOS.

Se ubicarán en los lugares exigidos por UTE e indicados en planos.
Deberán ser de 30 mA de sensibilidad como máximo y tener un tiempo
de respuesta de 0.1 seg., con indicador de accionamiento.

<!-- p. 14 -->

Se instalarán descargadores o protectores contra sobre tensiones con el
fin de proteger el equipamiento electrónico, serán del tipo encapsulado
con una capacidad de corriente de impulso de 50 KA y tiempo de
respuesta menor a 10 microsegundos.

Merlín Gerin, ABB, General Electric, (USA o CE)

5.4.3) SELECTIVIDAD.

El Contratista analizará las curvas de selectividad de las protecciones a
efectos de lograr un correcto funcionamiento de las mismas.

5.5)CAJAS Y CAMARAS

5.5.1) CAJAS EN INSTALACIONES EMBUTIDAS

Las cajas para brazos, centros, tomas, llaves, etc., serán del tipo
reglamentario, de PVC, debidamente aprobadas por UTE, y de
profundidad exigida.-

En el caso de luminarias en techo o paredes, en instalaciones embutidas,
se dispondrá una caja por cada luminaria marcada en los planos.
Salvo indicación contraria de la Dirección de Obra las cajas para
interruptores de iluminación se colocarán a 1,20 m del piso, y a 0,15m del
marco de la puerta.-
Las cajas de pase y derivación serán de medidas apropiadas a los caños
y conductores que lleguen a ellas. Las dimensiones serán fijadas en forma
tal que los conductores en su interior tengan un radio de curvatura no
menor que el fijado por normas para el caño que deba alojarlas. Por
tirones rectos la longitud mínima será no inferior a seis veces el diámetro
nominal del mayor caño que llegue a la caja. El espesor de la chapa será
1,5 mm para cajas de hasta 20 cm de dimensión mayor y de 2 mm para
dimensiones de hasta 40 cm, y para mayores dimensiones serán espesores mayores o convenientemente reforzadas con hierro perfilado. Las
tapas cerrarán perfectamente, llevando los tornillos en número y
diámetro a fin de evitar dificultades en su colocación.
Las tapas de las cajas embutidas deberán sobresalir 2 cm en todo su
contorno, a fin de tapar la junta entre caja y revoque. Las tapas de las
cajas que deben colocarse en forma exterior serán de dimensiones
iguales a las de la caja.

<!-- p. 15 -->

5.5.2) CAMARAS

Serán del tipo reglamentario, con marcos y tapas de hormigón reforzado,
revocadas interiormente, sin fondo, con las medidas indicadas en
planos.-

5.5.3) TOMACORRIENTES

Los tomacorrientes serán polarizados, 2P+T, tipo Duomo de CONATEL o
similar.

5.5.4) INTERRUPTORES

Los interruptores de luces embutidos, serán similares al Conatel línea
Duomo, de 10A, unipolares.-

5.6) LUMINARIAS, LAMPARAS Y ACCESORIOS

La totalidad de las luminarias serán provistas e instaladas por el
Contratista de Eléctrica.
La responsabilidad del resguardo y correcto funcionamiento será de la
Empresa Instaladora, debiendo ésta reponer cualquier luminaria,
lámpara o accesorio que se deteriore en el manipuleo.-

Las lámparas serán General Electric, Philips u Osram.

5.7) BATERIAS DE CONDENSADORES

Se dejará previsto un tablero para la instalación de Baterías de
Condensadores.
Se instalará un banco de capacitores automáticos, con baterías del tipo
secas, autorregenerativas, con resistencias de descarga, luces piloto de
control de funcionamiento y se instalarán según planos.
La potencia se indica en planos y planillas, y funcionará con un mínimo
de escalones indicados en planos,

<!-- p. 16 -->

Serán activados con contactores con resistencias de preinserción.
La tensión nominal será de 400 V y la de los circuitos auxiliares de 220 V.
Las características constructivas serán similares a las del tablero general,
incluyéndose indicador digital de cos fi y bancos activos.

5.8) CONTACTORES.

\- Trifásicos
\- Tensión nominal - 400 V
\- Tipo AC3
\- Potencia nominal - 20% superior a la indicada en planillas.
\- Relee térmico de protección en caso de motores.

No tendrán ningún tipo de mecanismo externo.

Serán Mitsubishi, General Electric, ABB, Siemens.

5.9) IMPEDANCIAS.

\- Tensión Nominal - 230 V.
\- Cumplirá con las especificaciones de IEC 262.
\- Encapsuladas en resina epoxi (exteriores).
\- Dado de conexión para conductor de 4mm2.
\- Orígen - Europa o USA.
\- En equipos fluorescentes seran electrónicas.

5.10) FOTOCÉLULAS.

Serán de 10 A, con soporte y base galvanizados y protección contra
sobretensiones.

Tecnowatt, Fisher, Genral Electric. IEP.

5.11) SENSORES DE PRESENCIA.

Se instalarán para controlar la totalidad de las iluminaciones de
encendido automático.

<!-- p. 17 -->

Tendrán funcionamiento manual o automático, tipo Sensor Switch,
Legrand, ABB o similar, montados en plaquetas de la línea general a
utilizar (Duomo).
Potencia de hasta 1200w y area de cobertura de 50 m2 mínimo, radio
mínimo de cobertura de 6m y cobertura de 180º para los de pared y 360º
para los de techo.
Podrán manejar además de lámparas incansescentes, lámparas
fluorescentes con impedancias electrónicas.
Tendrán temporizador de apagado regulable.

5.12) GRUPO GENERADOR.

Se cotizará el suministro y la instalación de un grupo generador en
cabina insonorizada, según potencia indicada en planos y unifilares, y su
correspondiente sistema de transferencia automática, instalado en el
Tablero General.

a) Grupo generador de corriente

\* Potencia nominal: indicada en planos unifilares 200 KVA (Stand By). *
Servicio : Emergencia
\* Factor de potencia: cos fi 0,8
\* Frecuencia nominal: 50 Hz
\* Tensión nominal: 400 / 231 VCA
\* Procedimiento de operación:
\- Arranque: manual/automático.
\- Ajuste tensión y frecuencia: manual / automático.
\- Control de carga: manual / automático.
\- Transferencia de carga: manual / automático
\- Detención: manual / automático.
\* Forma constructiva (grupo con bastidor y dispositivo de maniobra y
mando), emplazamiento fijo.
\* Instalación en ambiente cerrado en sala de máquinas del edificio. La
ventilación será prevista por terceros.
\* Tipo de apoyo-elástico con resortes antivibratorios y planchas tipo
isomode.

b) Motor térmico

\* Velocidad nominal: l500 rpm
\* Ciclo: Diesel 4 tiempos

<!-- p. 18 -->

\* Combustible: Gas Oil
\* Múltiple de escape seco
\* Sistema de aspiración: turboalimentado o turboalimentado
postenfriado
\* Regulador de velocidad: electrónico con caída ajustable (0 - 5 %), apto
para sincronización automática y ajuste rpm a distancia.

c) Generador:

\* Sincrónico trifásico
\* Velocidad nominal: 1500 rpm
\* Frecuencia nominal: 50 Hz
\* Tensión nominal: 3 x 400 / 231 Vca
\* Un interruptor automático tetrapolar con protección termomagnética
de capacidad adecuada, montado sobre generador.
\* Cantidad de terminales en bornera: 4
\* Sistema de excitación: Autoexcitado, con excitatriz rotante sin escobillas
\* Sistema de regulación tensión: autoregulado, con regulador de estado
sólido.
\* Estabilidad estacionaria (vacío a plena carga) : +/- 1,5 % Un
\* Protección mecánica: IP23

d) Sistema de escape:
\* Flexible de escape y cono adaptador (de ser necesario)
\* Silenciador tipo crítico.
\* Prolongación tubería c / montaje flotante y salida (a definir con
estudio de arquitectura)
\* Conexión tubería mediante bridas s / ASA.

e) Sistema de arranque:
\* Arranque eléctrico mediante motor 24 Vcc
\* Dos baterías de l2 Vcc, 200 A/h, conexión serie para arranque, control y
mando automatismo arranque y transferencia.
\* Alternador de carga de baterías montado sobre motor, capacidad 35
A/h.
\* Cargador estático de baterías flote automático de 6 A, con limitación
de tensión y corriente, curva característica I - U, para la conexión a la red
de corriente alterna monofásica, apto para el mantenimiento de la
carga de la batería de arranque y mando, así como para cubrir el consumo propio del automatismo.

f) Sistema de refrigeración:
\* Por radiador.

g) Sistema de aire:

<!-- p. 19 -->

\* Ventilación cabina grupo: con ventilador eléctrico
\* Aberturas entrada y salida de aire protegidas con persiana o malla
metálica.

h) Sistema de combustible:

h1) Tanque diario de combustible, en chasis del equipo (8 horas de
funcionamiento a plena carga).

i) Auxiliares arranque rápido:
\* Precalentador de agua y aceite mediante resistencias con termostato.

j) Bastidor:
\* Base tipo trineo simple ejecutada en perfiles de chapa doblada con
dispositivos que permitan el eslingado del conjunto.
\* Agujeros de fijación a fundación.
\* Sistema de anclaje mediante tacos antivibratorios a resorte.

k) Garantía y Ensayos:
Se extenderá una garantía de 2 años.
El proveedor deberá efectuar los siguientes ensayos bajo carga del
grupo en presencia del representante de la D. de O:
\- Funcionamiento por una hora al 25 % de la carga.
\- Funcionamiento por una hora al 50 % de la carga.
\- Funcionamiento por una hora al 75 % de la carga.
\- Funcionamiento por una hora al 100 % de la carga.

l) Documentación.
Se deberán entregar junto con los equipos, cada uno por duplicado:
\- Planos de: dimensiones generales, esquemas eléctricos y conexiones.
\- Catálogo completo con lista de repuestos.
\- Manual de instrucciones de montaje y servicio.
\- Manuales de Mantenimiento del Motor y del Generador.

d) Sistema automático de arranque.

Equipamiento de la instalación (Generales)
Etapa de potencia según esquema unifilar..
Lógica de comando con arranque y transferencia automática.
Instrumentos de medición (A, V, KW, KVAr, KWh, cos ϕ, f) y diversos relés
de maniobra.
Protecciones y alarmas:

<!-- p. 20 -->

Protección secundaria generador sobrecorriente instantánea y c/
retardo
Protección secundaria generador cortocircuito.
Dispositivo de protección por pérdida de excitación.
Cuadro de alarmas y paradas incorporadas.

e) Descripción del tablero.

El tablero está ejecutado a modo de gabinete para apoyar sobre el piso
compartimentado, respondiendo en un todo a la siguiente
especificación.
Estará compuesto por cinco columnas, a saber:
Panel de comando y control manual/automática de grupo:
Un comando a distancia regulación rpm y ajuste tensión generación.
Panel conteniendo :
Un interruptor automático General de protección termomagnética
calibrada, motorizado con dispositivo de precarga.
\- Un relé de pérdida de excitación.
\- Un relé compacto generador con dos niveles sobrecorriente uno de
cortocircuito .
\- Un sistema de comando por microprocesador con lógica de arranque.
\- Instrumentos de medición corriente, tensión, potencia activa, reactiva y
cos ϕ.
\- Amperímetro y voltímetro de CC para medición de carga de baterías.
\- Señalizaciones y avisos de falla.

01- Automático.
02- Manual asistido.
03- Prueba.
04- Falla Generador.
05- Falla arranque.
06- Sobrevelocidad motor.
07- Baja tensión de baterías
08- Parada de emergencia
09- Manual
Control del servicio del grupo.

Con las fallas 04,06,08,09 acontecerá detención inmediata del grupo.
Con la falla 05 el sistema se bloqueará imposibilitando otro ciclo de
arranque sin previa verificación de falla.
Con las fallas mencionada acontecerá además bloqueo del servicio
automático con bloqueo de arranque. Esto es indicado mediante señal
intermitente del aviso de retorno luminoso de la falla correspondiente.
Normalización del mando mediante accionamiento del pulsador

<!-- p. 21 -->

selectora de régimen de servicio "automático / manual / manual asistido
/ reset".
Los avisos de estado y fallas se encontrarán ubicadas en un panel de
avisos y alarmas en el frente del gabinete.
b3) Un panel de salidas de alimentación a tablero general.

e) Llave de transferencia automática.

Será tetrapolar, motorizada con enclavamiento mecánico y eléctrico
que impidan la convivencia de los dos suministros.
Recibirán la señal del Gobernador del Grupo para su correspondiente
accionamiento.

f) Gobernador de Grupo Electrógeno.

Será totalmente elctrónico digital y manejará los valores prefijados
dando la señal a las transferencias para su ingreso y posterior salida.

5.13) PARARRAYOS.

Se cotizará la instalación de puntas Franklin y bajadas a tierra con
conductor de cobre, según se indica en planos.

5.14) UPS

El sistema de alimentación ininterrumpida será de una potencia de 30
kVA + que suministrará energía segura a equipos considerados críticos y
en especial a todos los puestos de trabajo, nodos informáticos, salas de
control de acceso, etc.
Se trata de UPS del tipo modular (con bypass estático y manual incluido
en cada equipo) conectados en configuración paralelo redundante del
tipo online doble conversión, tecnología VFI (voltaje y frecuencia
independientes) para trabajar en 400V trifásicos y 50 Hz, tendrá salida de
tensión regulada, baterías del tipo sellada sin mantenimiento, alarmas
por: baterías bajas, sobre temperatura ambiente y sobrecarga de salida.
Serán altamente eficientes de los llamados tecnología “Green Power” a
los efectos de lograr el máximo ahorro de energía directa en la
transformación realizada por los equipos UPS e indirecta mediante la
optimización del control térmico de la sala.
Las prestaciones de eficiencia global, valores de factor de potencia de
entrada y re inyección de armónicos en corriente (THDi), deberán

<!-- p. 22 -->

cumplirse adecuadamente a partir del 25% de la carga. Estos valores
deberán ser mostrados mediante documentación del fabricante.
Se exigirá presentar al momento de la oferta, ensayos realizados por
laboratorios independientes reconocidos que demuestren los valores de
eficiencia y re inyección de armónicos declarados por el fabricante.

Características generales:
El sistema de UPS se basará en tecnología IGBT y técnicas de
conmutación de alta frecuencia, para permitir el funcionamiento de
aplicaciones con un factor de cresta particularmente elevado.
La autonomía de las baterías que alimentan el Sistema UPS no debe ser
menor de 20 minutos a 100 % de la carga esperada.

Descripción general

La UPS está formada por los subconjuntos siguientes:
rectificador;
cargador de baterías;
banco de baterías;
inversor;
by-pass automático,
by-pass de mantenimiento.
Entrada del rectificador
Conexión trifásico (debe permitir funcionalidad con secuencia de fases
invertida)
Tensión nominal 400 V / 230 V
Tolerancia de tensión +/-20% al 100% de la Pn y -40% al 50% de la Pn
Frecuencia nominal 50 Hz ± 10%
Factor de potencia de entrada ≥ 0.99
Distorsión armónica total de corriente (THDi) (Sin filtros activos y pasivos)
medida en la entrada del UPS ≤ 4 % si es mayor que el 25% de la potencia
nominal

Salida
Forma de onda (Según clasificación CEI EN 62040-3) senoidal
Tensión nominal Vn (tres fases más neutro) 400 V
Frecuencia nominal 50 Hz
Estabilidad de la frecuencia en funcionamiento autónomo ± 0,1%
Potencia nominal de salida del sistema con un factor de potencia de 0,9,
160 kVA
Factor de potencia de salida entre 0,9 capacitivo y 0,9 inductivo
Estabilización del voltaje durante el funcionamiento estático, entrada
dentro de los límites admisibles y variación de la carga entre 0 y 100%± 1%
de la Vn
Tiempo de recuperación de los valores de funcionamiento estables\< 1 ms
Distorsión de la forma de onda de tensión a la carga nominal

<!-- p. 23 -->

Lineal ≤1%
No lineal ≤4%
Simetría de voltajes con carga desequilibrada al 100%
(carga monofásica): \< 1%
Capacidad de cortocircuito fase-neutro
Durante 100 ms (sin tensión de red) al menos 3 In
durante 20 ms (con tensión de red) como mínimo 10 In
interruptor(es) de aislamiento de la entrada en carga
rectificador trifásico con dispositivos de potencia IGBT, incluido un sistema
de corrección del factor de potencia que adapta la tensión y corriente
de entrada a la onda senoidal de referencia para obtener:
una corriente de entrada perfectamente senoidal en fase con el voltaje;
rechazo de armónicos limitado;
Factor de potencia de entrada ≥0.99;
amplio rango de tensión y frecuencia de entrada sin utilizar baterías.
Será capaz de funcionar con secuencia de fases inversa de forma tal
que en esta condición de entrada sea capaz de retomar la energía ,
recargando las baterías, presentándose solamente alarmas de rotación
errónea de fases en el bypass (siempre que la fuente de entrada sea la
misma )

El sistema incluirá un cargador de batería para que la tensión de carga
sea independiente de la tensión del bus CC, para que la tensión de la
batería esté siempre controlada y conseguir los mejores valores de
duración de las mismas.

El cargador de batería se dimensionará de forma que una descarga a la
mitad de la potencia pueda ir seguida de una carga al 90%
garantizando un 80% de autonomía en 10 horas en el caso de baterías
con autonomía de hasta 15 minutos

BATERÍAS
Tipo batería hermética de plomo y ácido regulada por válvula (VRLA) o
recombinación con tecnología AGM (material de vidrio absorbido) con
una vida nominal a 20°C no inferior a 10 años (EUROBAT) Tensión nominal
INVERSOR
El inversor utilizará transistores IGBT con base de control totalmente digital,
llamada de 3er nivel para una optima eficiencia. La distorsión armónica
total de tensión de salida THDU% será \<1% para cargas al 100% Pn y con
carga lineal y \<4% con carga no lineal.
Los componentes de conmutación y el correspondiente sistema de
refrigeración estarán dimensionados de forma que el inversor pueda
funcionar cómodamente en el intervalo de temperaturas nominal.

<!-- p. 24 -->

El inversor incorporará un circuito de sincronización ajustado a la
frecuencia de la fuente de alimentación auxiliar en la entrada de bypass.
El inversor deberá poder suministrar la corriente nominal con el factor de
potencia entre 0,9 capacitivo y 0,9 inductivo y a la tensión nominal (estas
características deben mantenerse incluso con la entrada de tensión CC
al inversor en su valor mínimo).
La máquina deberá responder a cualquier variación del factor de
potencia manteniendo la tensión de salida dentro del valor nominal (400
V ±1%); el fabricante deberá proporcionar la curva de potencia de salida
(con la tensión permanente) tal como se indica en el apartado 8.
El inversor deberá poder soportar una sobrecarga, con respecto a los
requisitos de UPS antes mencionados.
El inversor incorporará su propio circuito limitador de la corriente de salida
de forma que los componentes no resulten dañados en caso de
producirse un cortocircuito;
El sistema indicará las siguientes situaciones cuando afecten al sistema:
advertencia general de temperatura máxima, con el consiguiente
apagado de la máquina;
desacoplamiento del generador de frecuencia de la fuente de
alimentación auxiliar;
activación de los fusibles de los circuitos de potencia.
El funcionamiento del inversor debe gestionarlo un control digital DSP,
que también regulará los diagnósticos del sistema y dispondrá de un
puerto de comunicaciones para la gestión remota desde la red de área
local (LAN)

BYPASS AUTOMÁTICO
Un interruptor de by-pass estático instalado después de cada inversor
estará programado para:
inhabilitar la salida y transferir la carga automáticamente a la fuente de
alimentación de reserva en caso de:
sobrecarga;
tensión CC de entrada fuera de la tolerancia admisible;
aumento de la temperatura;
fallo del inversor;
transferir la carga a la alimentación de corriente de reserva retardada
aproximadamente 20 ms si el inversor y la fuente de reserva no están
sincronizadas;
pasar automáticamente de la fuente de reserva a la alimentación
normal tan pronto como el inversor sea capaz de admitir la carga.
BY-PASS MANUAL
El interruptor de by-pass manual se proporcionará en forma interna y
debe asegurar que todo el equipamiento situado después de la UPS se
alimentará directamente con la fuente de alimentación de la UPS
anterior (aguas arriba) cuando el rectificador, el inversor y los

<!-- p. 25 -->

interruptores estáticos estén abiertos. La conmutación a una ruta de bypass manual será posible sin interrupción de alimentación a la carga (sin
superposición de las fuentes).

\6. PUESTA A TIERRA

La totalidad de los ductos aparentes metálicos, parrillas cañerías,
soportes, gabinetes, tableros y en general toda estructura conductora
que por accidente pueda quedar bajo tensión deberá conectarse
rígidamente a tierra mediante conductor de cobre aislado en PVC, color
verde, de las secciones indicadas en planos y diagramas.-

Los conductores serán de cobre electrolítico reglamentarios, con tuercas
y arandelas de bronce.- Para secciones inferiores a 6 milímetros
cuadrados se podrá emplear alambre de cobre, para esta sección y
superiores se emplearán conductores cableados.-
Se admitirá solamente descarga a tierra artificiales construidas de
acuerdo a planos y reglamentaciones de UTE.-

El instalador efectuará los cálculos necesarios para determinar la malla
necesaria en función de las características del suelo.

En caso que las mallas propuestas no alcancen los valores necesarios, se
anexarán jabalinas en paralelo hasta llegar a valores menores que 10
ohms

\7. SISTEMA DE CABLEADO ESTRUCTURADO DE DATOS.

Se instalará un Sistema de Cableado Estructurado (SCE) con los enlaces
Categoría 6 Enhanced en el 100% del Canal (Channel), desde el equipo que se
conecta en el área de trabajo hasta el equipamiento activo (suministrado por el
propietario) en la sala de Servidores.
Se efectuará el patcheo de todos los terminales indicados.

La totalidad de los componentes, que se describen de aquí en adelante,
deberán cumplir con esta condición para asegurar las correspondientes
prestaciones del Channel.

La instalación se realizará de acuerdo a las siguientes normas:

<!-- p. 26 -->

• ANSI/TIA/EIA 568-B, Commercial Building Telecommunications Cabling
Standard (series: B.1, B.1-1, B.2, B.2-2, B.2-3 y B.2-4).
• ANSI/TIA/EIA 569-A, Commercial Building Standards for Telecommunications
Pathways and Spaces (series: A, A-1, A-2, A-3, A-4, A-6, A-7) y TIA -569-B.
• ANSI/TIA/EIA 606-A, Administration Standard for the Telecommunications
Infrastructure of Commercial Buildings.
• ANSI/J-STD-A, Commercial Buildings Grounding (Earthing) and Bonding
Requirements for Telecommunications.

Mano de Obra

La mano de obra, que deberá estar en relación de dependencia directa con la
empresa, será calificada y especializada en este tipo de trabajos.

El oferente deberá acreditar contar con el personal técnico especializado apto
para realizar el trabajo solicitado, indicando capacitación y especialización de
cada integrante.

Se designará Representante Técnico de la Obra debiéndose presentar el
currículum y certificaciones correspondientes.

Materiales componentes

La sola mención de un material o equipo en cualquiera de las piezas que
componen los recaudos será suficiente para su inclusión, asimismo el Contratista
deberá suministrar todos aquellos materiales o elementos necesarios para el
buen funcionamiento de las instalaciones aunque los mismos no figuren
expresamente en la presente Memoria.

El Contratista se encargará de la totalidad de los suministros e instalación de los
enlaces del SCE propiamente dicho, mientras que las canalizaciones y elementos
portantes para el mismo serán provistos por los contratistas de instalaciones
eléctricas de potencia.

La instalación del SCE se concentrará en la Sala de Servidores conformado por
un gabinete de comunicaciones (rack), que se suministrará, y en el que se
instalarán los paneles de interconexión (patch panels o patcheras). En estos racks
será instalado además el equipamiento activo correspondiente por parte del
propietario.

Todos los puertos, tanto en patcheras como en áreas de trabajo, deberán
rotularse permitiendo su clara identificación.

En las áreas de trabajo se instalarán puertos RJ45 modulares montados en
plaquetas de embutir en pared.

<!-- p. 27 -->

Todos los materiales que componen el SCE deberán ser nuevos, de primera
calidad, importados, de marca de fabricantes reconocidos, no aceptándose
componentes de marcas de integradores.

Los componentes básicos del SCE (jacks Rj45; patcheras, patchcords, plaquetas y
organizadores) deberán ser de un mismo fabricante, el cual deberá poder
certificar la instalación.

Mediante documentación técnica del fabricante de los componentes básicos, el
oferente deberá indicar la nómina de marcas de cable UTP homologados para
las cuales se garantiza la certificación solicitada del Channel.

Los fabricantes correspondientes deberán poseer certificación de calidad de la
serie ISO 9000, por lo tanto se deberá presentar acreditación de sus sistemas de
producción de acuerdo a los requisitos de calidad establecidos en la norma.

Se adjuntará a la oferta información técnica completa de fábrica de la totalidad
de los suministros:
Nombre de componente:
Marca:
Nº de parte:
País de fabricación:

Ningún componente del SCE podrá ser instalado sin la aprobación de la
Dirección de Obra.

Cable UTP

Los enlaces del SCE se realizarán con cable UTP Categoría 6.
La marca del cable UTP deberá ser homologada por el fabricante de los
componentes básicos del SCE, mediante documentación técnica
correspondiente, indicando que se garantiza la certificación solicitada.

Se deberá adjuntar información técnica del fabricante del cable UTP donde se
especifique claramente las propiedades del cable ofertado.

Patcheras

En el rack se instalarán patcheras Categoría 6 de 24 puertos Rj45 con conector
posterior 110, de marca del fabricante de componentes básicos.

Las patcheras deberán tener espacio adecuado para el número de puerto de
acuerdo a las normas.

Organizadores de cables

<!-- p. 28 -->

Debajo de cada patchera y de cada equipo activo (Switch o Hub) se instalará
en rack un organizador de cables patcheo, de marca del fabricante de
componentes básicos, con capacidad horizontal mínima de 24 patchcords.

Los organizadores serán de una unidad de rack con guías a ambos lados para la
organización vertical de los cables de patcheo dentro del rack, además de las
guías horizontales.

Cables de interconexión UTP

Deberá suministrarse patchcords de cable UTP multifilar Categoría 6 con
conectores Rj45, de la misma marca del fabricante de los componentes básicos
y con certificación de éste.

Todos los cables de interconexión solicitados anteriormente deberán entregarse
en envases individuales del fabricante y con etiqueta de número de parte
correspondiente.

Puertos Rj45

Se suministrará puertos hembra (jacks) Rj45 Categoría 6 para los puestos de las
áreas de trabajo de marca del fabricante de los componentes básicos.

Cajas y plaquetas

Se montarán en plaquetas, de marca del mismo fabricante de los componentes
básicos, que deberán contar con espacio dedicado con protección acrílica
para la ubicación de etiquetas de identificación de puerto.

Las plaquetas se montarán en cajas o conductos en áreas de trabajo,
aparentes, embutidas o en cajas trampa para piso técnico.

Conexiones

Todas las conexiones de cables, tanto en patcheras como puestas en el área de
trabajo, se realizarán con herramienta de impacto IDC 110.

Rack

Se suministrará un rack para componentes electrónicos de 19”, de 42U de altura
y base 1000x800, de piso.

Estructura, paneles y guías para montaje de componentes fabricados en acero,
con bordes y cantos desprovistos de terminaciones filosas.

<!-- p. 29 -->

Guías de metal perforadas para la instalación de componentes de 19”.

Accesible de todos los lados, todas las cubiertas deben ser de desmontaje
rápido.

Puerta de frontal de metal con panel de cristal templado, con cerradura.

Se proveerá una bandeja para ubicación de componentes no rackeables y
fuentes de alimentación eléctrica externas.

Equipamiento activo

La fijación y conexión del equipamiento activo dentro del rack será por cuenta
del Propietario.

Pruebas y ensayos

La totalidad de la instalación se testeará de acuerdo a las normas antes
indicadas para un ancho de banda de 100 MHz: Wire Map, Longitud,
Atenuación, Perdida por retorno, NEXT, PSNEXT, ACR, PSACR, ELFEXT y PSELFEXT.

En caso de no cumplimiento de los valores especificados, se deberá
desconectar y cortar las puntas del cable del enlace, volviendo a conectorizar
en patcheras y en el puerto en el área de trabajo.

Una vez culminada cada instalación, se deberá realizar la certificación de los
enlaces refrendada por personal técnico de la empresa instaladora, habilitado
por el fabricante de los componentes básicos del SCE.

Finalizados los trabajos, la firma instaladora deberá entregar plano “as built “ con
la ubicación final de las puestas, en formato impreso y en archivo Acad 2004,
identificando cada una de las derivaciones por su número correspondiente.

Se presentará un informe con todas las pruebas y medidas realizadas en formato
electrónico (Acrobat), a los efectos que el Propietario pueda comprobar que la
totalidad de las puestas instaladas cumple con los valores establecidos por las
normas.

Todas las pruebas solicitadas, así como la documentación, son consideradas
parte integrante de los trabajos de instalación, por lo cual no podrán ocasionar
costos adicionales para el Propietario.

<!-- p. 30 -->

El oferente deberá contar con Equipo Certificador de instalaciones de Cableado
Estructurado Categoría 6 Enhaced y Power Sum, ancho de banda de 100 MHz
mínimo.

Se indicará marca y modelo del mismo, así como la descripción pormenorizada
de los test que realiza. Esta información deberá ser respaldada con material
impreso del fabricante del instrumento, que se adjuntará a la oferta.

7.1 EQUIPAMIENTO TELEFONICO.

Generalidades

Se establece un conjunto de características a cumplir por el sistema en
su configuración básica, solicitándose capacidad de crecimiento en el
número de interfaces así como incorporación de otras funcionalidades
en forma opcional.

La conexión de los aparatos telefónicos a la PBX se realizará por medio
del Sistema de Cableado especificado en esta documentación.

La Central Telefónica se conectará a la acometida de líneas urbanas
de la Red Pública (PSTN), mediante el distribuidor principal de líneas
(MDF).

La especificación técnica correspondiente al sistema telefónico será
compatible con equipamiento de marcas reconocidas en el mercado.

Especificaciones técnicas

Facilidades de usuario del sistema telefónico
\-
El Sistema Telefónico deberá disponer básicamente las siguientes
facilidades:

\- Servicio Despertador
\- Señales de llamada
\- - Conferencia de tres
\- - Transferencia interna
\- - Alternación
\- - Llamada en espera
\- - Transferencia en caso de ocupado o no contesta

<!-- p. 31 -->

\- - Parking
\- - Acceso a operadora
\- - Marcación abreviada
\- - El sistema ofrecerá la posibilidad de almacenar
\- - Cuentas individuales
\- - Intercalación
\- - Re-llamada automática
\- - Rediscado automático
\- - Desvío de llamada forzado
\- - Consulta de mensajes del Correo de Voz
\- - Clases de restricción de tráfico
\- - Transferencias de prestaciones
\- - Protección contra intercalación
\- - Presentación de la identificación de la línea llamante
\- - Los aparatos digitales con display permitirán la identificación del
número del abonado que llama en el caso de llamadas provenientes
del Discado Directo Entrante y de internos del Sistema.
\- - Central telefónica privada

\- Además del conjunto de facilidades detalladas precedentemente,
la Central Telefónica Privada (PBX) deberá satisfacer - como mínimo –
los siguientes requerimientos:

\- Conexión con la Red Pública Telefónica (PSTN): apta para manejar
líneas urbanas analógicas o digitales (E1, ISDN/PRI).

\- Internos: capacidad de conexión a terminales o aparatos telefónicos
analógicos y digitales, todos ellos a 2 (dos) hilos.

\- Capacidad de Crecimiento hasta alcanzar - como mínimo un 50 por
ciento más de las líneas inicialmente instaladas.

\- Contará con banco de baterías de alimentación que aseguren una
autonomía de funcionamiento - a plena carga - de cómo mínimo 2
(dos) horas.

\- Capacidad de programación de restricciones/autorizaciones por
clases de servicio para todas las extensiones del sistema.

\- El acceso a las funcionalidades restringidas se habilitará mediante
password digitada por el usuario desde su terminal telefónico.

\- Capacidad de preatención y discado directo entrante (DISA).

\- Disponibilidad de incorporación de servicio de correo de voz,
incorporado a la central telefónica.

<!-- p. 32 -->

\- Capacidad de enrutamiento automático de llamadas - tanto
entrantes como salientes - por las rutas de menor costo.

\- Capacidad de configuración o programación vía consola o terminal
de mantenimiento local, así como en forma remota vía módem.

\- Contará con sistema de señalización de alarmas.

\- Capacidad de medición de tráfico telefónico, rutas entrantes,
salientes, extensiones y posiciones de operadora. Esta información
será accesible desde el terminal de mantenimiento, pudiéndose
visualizar el tráfico en tiempo real, así como obtener datos
estadísticos e históricos y generar reportes para su posterior análisis.
\- Apto para montaje en rack de 19”. Deberán proveerse todos los
elementos necesarios para su fijación a la estructura montante del
rack.
\- Alimentación eléctrica 220 V AC, 50 Hz, sin transformador externo.

PUERTOS DE ENTRADA

Estará capacitada para manejar un mínimo de 12 líneas urbanas de
entrada.

TERMINALES TELEFONICOS DIGITALES

En la configuración inicial se deberán proveer 12 terminales
telefónicos digitales de usuario.
Capacidad de manejar varias líneas urbanas e internas en forma
simultánea.
Disponibilidad de display con presentación visual de número y
nombre de la extensión llamante, así como mensajes grabados por el
usuario del terminal.
En el display deberá registrarse la identificación del abonado
llamante (ANI) para las llamadas urbanas que ingresen vía el pre-
atendedor o servicio DID proveniente de enlaces digitales (E1R2, PRI,
BRI).
Contará con control de volumen de timbrado y lámpara de
indicación de llamada y mensaje en espera.
Disponibilidad de llamada en espera.

<!-- p. 33 -->

TERMINALES TELEFONICOS ANALOGICOS.

En la configuración inicial se deberán proveer 64 terminales
telefónicos analógicos de usuario.

Contarán con control de volumen de timbrado.
Opcional: disponibilidad de funcionalidad de “manos libres”.

TERMINAL DE OPERADORA Y PORTERO ELECTRICO.

En la configuración inicial se deberá proveer 1 posición de operadora
del sistema telefónico, compuesta por un teléfono digital standard y
terminales de portero eléctrico en la entrada principal.

\8) SISTEMA DE DETECCIÓN DE INCENDIO.

La instalación objeto de este estudio consistirá en la distribución de
detectores del tipo fotoeléctrico,, pulsadores y dispositivos anunciadores,
alarma en los distintos sectores del edificio, según la NFPA 72.

Los mismos serán comandados desde una Central ubicada en la Sala de
Control.

La distribución de cable se efectuará básicamente por cañerías
previamente instaladas por el subcontratista de Eléctrica.

8.1)ESPECIFICACIONES TECNICAS DE MATERIALES

8.1.1) Central de Alarmas.

La Central de referencia deberá ser, inteligente direccionable y tendrá
una capacidad 25% superior a los puntos comandados.
A su vez será de tipo modular a efectos de cubrir posibles ampliaciones.
Deberá gobernar todos los elementos indicados en planos.
Incluirá una consola de visualización, alarma y control para la
determinación de eventos.
Anunciador de alarma.
Sistema de respaldo con banco de baterías (Ni - Cd) sin mantenimiento
con una independencia de 2 Hs.
Control de fecha de los diferentes eventos, y su correspondiente impresión.
Memorización de por lo menos 100 eventos.

<!-- p. 34 -->

Información automática del estado de detectores (porcentaje de
suciedad)
Función de Reset, anulación de puntos, silencio, etc.
Detección de cortocircuitos y fallas a tierra.
Caracteres alfanuméricos.
Impresora.
Conexión telefónica automática con Bomberos y telefono celular.
Todos los Gabinetes seran standard prolijamente instalados.

8.1.2) Detectores Fotoeléctricos.

Tendrán capacidad para sensar los productos de combustión en forma
analógica, y transmitir esta información a la Central.

Serán direccionables, debiendo especificarse en la programación la
ubicación de c/u, en coordinación con los usuarios del Complejo.

Altamente resistentes a interferencia por radiofrecuencia,
electromagnética y humedad.

Deberán ser homologados UL.

Tendrán 2 LEDS de indicación de funcionamiento y estado de alarma con
un ángulo de visión de 360º.

OBS: Todos los detectores incluirán las bases necesarias para su correcto
montaje y funcionamiento.

8.1.3) Señaladores Audio – Visuales.

Se instalarán equipos que combinen ambas señales.

Incluirá una bocina electrónica de aprox 100 db que emitirá la alarma
audible.

La señal luminosa se producirá mediante strobos de alta intensidad
generados por lámparas de Xenón con valores de 60 cd.

Ambas señales podrán operar en forma contínua o intermitente.

Incluirán las cajas de montaje necesarias para su correcto funcionamiento.

<!-- p. 35 -->

8.1.4) Pulsadores Manuales

Las estaciones manuales direccionables deberán, cuando así se ordene a partir
del Panel de control, enviar los datos que representen el estado del interruptor
manual, al panel. Deberán usar un cerrojo de restablecimiento de prueba
operado con llave y deberán estar diseñados de tal manera que después de
una operación de emergencia real no puedan ser restaurados a la posición
normal de no ser con el uso de una llave.
Todas las estaciones operadas tendrán una indicación visual positiva de la
operación y utilizarán una restablecimiento del tipo de llave.
Las Estaciones Manuales estarán construidas en Lexan y en la cubierta deberán
tener las instrucciones de operación, claramente visibles. La palabra FUEGO
deberá aparecer en el frente de las estaciones, con letras realzadas de 1.75" o
más grandes.
Las estaciones deberán ser adecuadas para sobreponerse o semiempotrarse, y
deberán instalarse a no menos de 42 pulgadas y no más de 48 pulgadas por
encima del piso terminado.

8.1.5) Módulo de Monitor de Contacto Seco Direccionable.

Los Módulos de Monitor Direccionables deberán conectar una zona supervisada
de los Dispositivos de Iniciación de Alarma convencionales (cualquier dispositivo
de contacto seco N.O.) a uno de los Circuitos Eléctricos del Circuito de Línea de
Señalización del Panel de Control de Alarma de Fuego (SLC)

8.1.6) Módulo de Control Direccionable.

Los Módulos de Control Direccionables deberán suministrarse para que supervisen
y controlen la operación de un circuito de Aparato de Notificación convencional
(NAC) de Aparatos compatibles de Notificación Audio/Visual polarizados de
energía de 24 VCD. Para el cierre del ventilador y de las demás funciones de
control auxiliares, el módulo de control podrá ajustarse para que opere como un
relevador de contacto en seco.

El circuito NAC del módulo de control podrá cablearse para el Estilo Z ó el Estilo Y
(Clase A/B) con hasta 1 Amperio de señal inductiva A/V ó 2 amperios de
operación de señal A/V resistiva o como un relevador de contacto en seco
(Forma-C). La bobina del relevador se bloqueará magnéticamente para reducir
los requerimientos de conexión del cableado y para asegurar que el 100% de
todos los relevadores auxiliares o de todos los NACs, puedan ser energizados al
mismo tiempo a partir del mismo par de cables.

<!-- p. 36 -->

Se suministrará energía audiovisual por medio de un circuito eléctrico de energía
supervisado por separado a partir del panel principal de control de alarma de
fuego o a partir de una fuente de alimentación remota aprobada por el UL.

El módulo de control proporcionará el medio para ajustar la dirección utilizando
interruptores decimales y también almacenará un código de identificación
interno que el panel de control utilizará para identificar el tipo de dispositivo. Se
suministrará un LED que destellará bajo condiciones normales, indicando que el
módulo de control está en operación y se encuentra en comunicación normal
con el panel de control.

Se proporcionará un interruptor de prueba magnético para probar el módulo sin
abrir o cortar su alambrado NAC.

El módulo de control será adecuado para las aplicaciones piloto y de una
capacidad nominal para un mínimo de .6 amperios a 30 VCD.

8.1.7) Módulo Aislador

Los Módulos Aisladores se proporcionarán para aislar automáticamente los cortos
circuitos de alambre-a-alambre en un circuito eléctrico SLC. El Módulo Aislador
limitará el número de módulos o detectores que puedan volverse inoperantes a
través de una falla de corto circuito en el circuito eléctrico SLC. Se deberá
proporcionar cuando menos un módulo aislador por cada piso o zona protegida
del edificio.

Si ocurre un cortocircuito, el módulo Aislador deberá abrir automáticamente
(desconectar) el circuito eléctrico SLC. Cuando se corrige la condición de corto
circuito, el Módulo Aislador automáticamente deberá volver a conectar la
sección aislada.

El Módulo Aislador no deberá requerir ningún ajuste de dirección y sus
operaciones deberán ser totalmente automáticas. No deberá ser necesario
sustituir ni reajustar un Módulo Aislador después de su operación normal.

El Módulo Aislador deberá estar montado en una caja eléctrica estándar de 4
pulgadas de fondo o en una Caja posterior montada en la superficie. Deberá
contar con un solo LED que destellará para indicar que el Aislador está en
operación y se iluminará de manera continua para indicar que se ha detectado y
aislado una condición de cortocircuito.

<!-- p. 37 -->

8.1.8) Cableado.

El mismo se efectuará con cable de cobre trenzado de una sección
mínima de 2mm2.

8.1.9) Lógica de Funcionamiento.

Todos los elementos anteriormente referidos deberán actuar de la
siguiente forma:

En caso que se efectúe una detección de humo o alta temperatura se
cumplirán los siguientes pasos.

\- Se reproducirá en el panel central la indicación alfanumérica del lugar de
alarma.
\- Se registrará paralelamente en la impresora detallando además el horario
exacto del acontecimiento.
Imprimirá además los posibles reconocimientos y reseteos del sistema.

\- Sonará la alarma en la Central y se iniciará un conteo que permitirá una
acción para reconocer y eliminar el problema.
De lo contrario en forma automática , luego de un tiempo -
previamente coordinado se emitirá el mensaje pregrabado.

\- En caso de existir una segunda señal, automáticamente se activarán las
alarmas, las cuales de todas maneras pueden activarse en forma manual.

Obs: Marcas recomendadas- Notifier, Honeywell, Cerverus, General
Electric, Philips.

<!-- p. 38 -->

\9. CCTV

9.1 INSTALACION DE CCTV

La instalación, suministro y puesta en marcha del CCTV consistirá en la
distribución de cámaras de control con la implementación de un monitoreo
centralizado (en primera instancia), a efectos de asegurar los niveles de
seguridad establecidos por la Dirección de Obra en el establecimiento.

La solución deberá realizarse de acuerdo a las reglamentaciones aplicables de
los organismos nacionales y departamentales. Los materiales y componentes
necesarios para implementar la solución deberán presentarse como parte de la
misma.

9.2 MATERIALES Y EQUIPOS

9.2.1 GESTION DE VIDEO

La solución analógica presentada deberá contemplar las premisas expuestas. Se
aceptarán soluciones basadas en DVR (Digital Video Recording)

Consideraciones Generales

\- Todo equipo (salvo los puestos de monitoreo y control) deberá ser un equipo
totalmente ensamblado en fábrica. Se debe especificar el sistema operativo de
cada componente.
\- Los DVR deberán estar certificados para soportar y ser totalmente
compatible con las cámaras presentadas.
\- La oferta deberá incluir toda licencia necesaria para que el sistema este
operativo con todas las funcionalidades y equipos propuestos por al menos 3
años. En caso de que caduque el licenciamiento de algún componente luego
del período mencionado debe indicarse el costo actual del mismo.
\- La solución ofrecida deberá soportar un crecimiento de hasta un 25 % más
que las cámaras indicadas en planos.
\- Todos los elementos ofrecidos deben ser alojados en la Sala Central de
Datos, con equipos en racks normalizados. Dichos gabinetes deberán ser
suministrados con los elementos de seguridad necesarios para el acceso a los
mismos (llaves, etc.). En caso de ser necesario el agregado de elementos de
refrigeración adicionales estos deberán ser suministrados.

<!-- p. 39 -->

\- Se debe expresar específicamente el acceso a la web de fábrica o un link
para poder bajar sin cargo todas las actualizaciones de software que se
desarrollen en el futuro, tanto para el software de control, cómo el firmware de
cada elemento.
\- Dicho servicio de actualización deberá tener antecedentes de servicio a
usuarios por más de dos años. Se solicitarán referencias de éste servicio.

Seguridad de la Solución

\- La solución proveerá niveles de Autenticación, Autorización y Registro de
actividades del usuario (Accounting).
\- El acceso a las aplicaciones requerirá identificación de usuario/contraseña.
\- La solución debe prever al menos 2 niveles de perfil de usuario:
\- Usuarios Administradores (gestión de usuarios, configuración general,
procesos especiales). Se valorará que pueda separarse la gestión de usuarios de
la gestión de administración.
\- Usuarios de Monitoreo (visualización) y Reproducción.
\- El log de actividades deberá ser auditado a través de la aplicación por
usuarios autorizados. Deberá contar con reportes y búsqueda de fácil uso al
perfil de usuario correspondiente. Debe incluir al menos:
\- Registro de inicio y fin de sesión del usuario.
\- Registro de Inicio del sistema.
\- Registro de interrupciones en las señales de video de las cámaras.
\- Registro de cambios en la configuración del sistema.
\- Registro de eventos disparados.
\- Registro de Modificación de Usuarios.

La configuración total del sistema debe contemplar:

\- Las Función de configuración total del sistema deberá contar con
posibilidad de realizar la función de backup/recovery de dicha configuración.
\- La configuración y programación del Backup debe poder realizarse en las
funciones de Administración, debiendo registrar un log de cualquier cambio del
mismo.
\- Gestión de Alertas. Todo cambio de configuración o de eventos especiales
deberá ser alertado en un log central, accesible por los administradores.
\- Se valorará que se pueda configurar la grabación para cada cámara por
calendario y horario en al menos estas tres modalidades:
\- Normal: graba a una tasa de cuadros/seg fija establecida.
\- Eventos: graba a una tasa de cuadros/seg fija establecida, con un tiempo
de pre-evento de 15 segundos y un post-evento de 30 segundos como mínimo.
\- Híbrida: graba a una tasa de cuadros/seg fija y pasa a una tasa mayor al
ocurrir un evento.

<!-- p. 40 -->

La solución debe proveer al menos las siguientes funcionalidades

\- Se pretende que como mínimo puedan visualizarse al menos 16 cámaras
simultáneamente (en modo online o reproducción).
\- Se deberá indicar el algoritmo de compresión utilizado (Mpeg4, H.264, etc.),
así como la certificación de los componentes de la solución respecto al mismo.
En caso de ser un algoritmo propietario deben proveerse las herramientas de
exportación a algún formato no propietario. Se deberán incluir todas las
licencias necesarias para la puesta en marcha de la solución.
\- El Software de Monitoreo:
\- Debe Alertar ante una detección de eventos (acústico y visual). En
determinados eventos puede configurarse otro tipo de comunicación.
\- Dispondrá de aviso sonoro, visual para el caso de perdida de video.
\- Debe permitir la detección de movimiento multizona, indicando los
elementos comprometidos.
\- Debe permitir la grabación de imágenes de algún evento ocurrido durante
el período del evento en forma local (disco duro, Grabación CD/DVD o
dispositivo USB).
\- De la misma forma deberá permitir el realizar una grabación local en el
momento en que se está monitoreando en vivo. Dicha grabación se iniciará a
demanda del operador, en no más de 2 pasos.

\- La gestión de los videos debe contemplar al menos:
\- Posibilidad de exportación de imágenes a formato convencional
reproducidos por software de uso común (Quick, Windows Media, etc.) (AVI,
3Gp,etc)
\- Se deben integrar los eventos detectados con la información de registro de
las filmaciones. La estructuración de los registros de eventos permitirá a al menos
ubicar dichos eventos por tipo de evento y/o fecha y/o hora, posibilitando la
rápida ubicación de las grabaciones.
\- No debe detenerse en ningún momento la grabación aun cuando varios
usuarios estén revisando la misma en forma concurrente y debe continuar
dando el monitoreo simultaneo tanto en la salida analógica como por
intermedio de red.

Con respecto al almacenamiento

\- La solución debe proveer el almacenaje para un mínimo de 10 días
tomando como referencia todas las cámaras a un mínimo de 5 cuadros por
segundo cada una, debiendo incluirse en el almacenaje:
\- Espacio para la grabación del video producido en dicho período.
\- Espacio para el respaldo diario en una ventana del mínimo propuesto.
\- Espacio para poder recuperar información del respaldo de 1 día.
\- Espacio para sistema operativo y todo software que sea necesario instalar.

<!-- p. 41 -->

\- Espacio para archivos de configuración y archivos temporales requeridos
para el uso intensivo de la solución.
\- La solución deberá gestionar en forma automática el espacio libre,
eliminando las grabaciones más antiguas y remplazarlas por las actuales, de
acuerdo a la configuración establecida.
\- Los componentes de almacenamiento ofrecerán una garantía para un uso
del sistema por al menos 3 años.
\- La solución de almacenamiento deberá permitir el crecimiento de un 100%
de los criterios de grabación establecidos, con la incorporación solamente de
unidades de almacenamiento (discos).

9.2.2 CAMARAS

A continuación se detallan las configuraciones mínimas para los distintos tipos de
cámaras analógicas:
• Alimentación 12/24 V.
• Color.
• Norma PAL
• Formatos de acuerdo a lo establecido para algoritmos y formatos de
compresión.
• Resolución mínima 420 lineas.
• Se considerará la posibilidad de al menos un stream de video de 25
imágenes por segundo (25 ips).
• Sensor de Imagen CCD 1/3” (en caso de presentar propuestas CMOS se
deberá indicar). En los casos en que la ubicación requiera mayor distancia y
definición se podrá utilizar otros sensores.
• Sensibilidad a la luz: mínima 0,5 lux(Color) Indicar rango mínimo color y B/N.
• Lentes. Se preferirán lentes del mismo proveedor que el resto del
equipamiento de CCTV. El tipo de lente se ajustará de acuerdo ala disposición y
contexto de las cámaras según lo establecido. Algunas consideraciones
generales:
o Acople a cámara CS.
o Lente de distancia focal variable(varifocal) de al menos 3.5 a 8mm.
o Lentes según características de cada lugar permitiendo al menos ángulos
de visión entre 20 y 70 grados.
o Iris ajustable automáticamente. Autoiris mediante DC (Se acepta por ajuste
de exposición).

• Las cámaras que lo requieran, deberán cambiar de modo color diurno a
modo B/N nocturno (visión nocturna de al menos 50 metros)
• Configuración de al menos las siguientes características de Video: color,
brillo, contraste y calidad de compresión de video, cantidad de ips.
• Se deberá indicar detalles de Zoom.

<!-- p. 42 -->

• Indicar la cantidad de Entradas y Salidas de alarma configurable por
eventos.
• Soportes de fijación de mínimo 15cm.

La empresa instaladora proporcionará el detalle de tipos de Cámaras que
utilizará de acuerdo a las características de ubicación, luz y espacio de visión
para cumplir con los requerimientos de seguridad exigidos por la Dirección de
Obra.

9.2.3 CALEADO

El cableado de video y la alimentación eléctrica para las cámaras será realizado
por la Empresa Instaladora. La alimentación eléctrica de los equipos en la sala
Central de Datos será proporcionada por la Alimentación Eléctrica General del
Establecimiento.

\- Se podrá cotizar como oferta principal u opcional una solución UTP, para el
transporte de video. (estableciéndose al menos UTP cat5e certificada). Para este
caso se deben proporcionar baluns (balanced-unbalanced lines transformer) o
componentes similares.
\- Los cables serán de marca reconocida.

9.2.4 UPS

Se plantea la instalación de una UPS que alimente la solución propuesta,
incluyendo los puestos de Control y Monitoreo, cuya potencia será un 30% más
que las de equipos.
Serán UPSs monofásicas del tipo “on line”, tendrán protección contra descargas
eléctricas y sobretensiones, aptas para trabajar en 230V y 50 Hz, Tendrán salida
de tensión regulada, baterías del tipo sellada sin mantenimiento, autonomía de
20 minutos a plena carga, alarmas por: baterías bajas, sobre-temperatura
ambiente y sobrecarga de salida.
Características mínimas: capacidad de 125% de la máxima carga; protecciones
de entrada por fusibles; rango de tensión de entrada +/- 15%; variación de
frecuencia admisible +/- 5%; cargador de baterías incorporado.

El equipo se entregara configurado e instalado en el rack metálico normalizado.

<!-- p. 43 -->

9.2.5 PUESTOS DE MONITOREO

El tipo de puesto de monitoreo se acordará con la Dirección de Obra de
acuerdo a funcionalidades requeridas y funcionalidades ofrecidas por la
Empresa Instaladora.

El puesto de monitoreo puede variar entre puestos de monitoreo
convencionales (tipo PC o Laptops) o monitores conectados a los equipos
ofrecidos. La cantidad de puestos o monitores los establecerá la Dirección de
Obra.

\- Los monitores deberá ser de tipo LCD y como mínimo de 20”.
\- Se deberá proporcionar la funcionalidad de grabación local de videos
deberán proporcionar al menos lectora grabadora de CD/DVD, pudiendo
ofertar opcionalmente medios externos de almacenamiento por USB (mínimo USB
2.0).
\- Se deberán entregar y suministrar todos los periféricos necesarios, como
teclado y ratón. En el caso de requerirse joystick u otro elemento para la gestión
deberá ser proporcionado y configurado.

9.2.6 TRANSFERENCIA TECNOLOGICA Y CAPACITACION

La solución llave en mano debe incluir la transferencia tecnológica y de
capacitación de usuarios establecidos por la Dirección de Obras.

Se entregará los documentos de diseño, utilizando diagramas de diseño, la
documentación de la red estructurada de datos, así como los manuales de
cada componente proporcionado.

\10) SISTEMA DE CONTROL DE ACCESOS

10.1) Control de Acceso

Está proyectado para control de acceso de personas dentro de determinadas
áreas sensibles del complejo, que se realizará a través de lectoras de proximidad
con accionamiento de trabas magnéticas de 600 Lbs.
La PC de control se instalará en la oficina indicada en planos.

<!-- p. 44 -->

10.2) Descripción del sistema

El sistema deberá tener la capacidad de habilitar y registrar el ingreso y egreso
de toda persona al edificio y/o a áreas restringidas dentro del mismo.

El sistema de lectura a utilizar será el de Proximidad.

El movimiento será registrado automáticamente a través de las lectoras ubicadas
en el acceso a puertas de áreas restringidas. Todas las puertas tendrán lectoras
de entrada. La identificación se realizará por medio de credenciales
codificadas.

Esta credencial individual permitirá, al ser utilizada en la lectora, habilitar el
acceso solamente a las personas que estén habilitadas para hacerlo en ese
acceso, en ese día y a esa hora. Los rechazos serán registrados consignando el
motivo. El sistema permitirá determinar en qué casos ésta tentativa de ingreso no
autorizada generará una alarma.

El sistema proveerá control de personas y acceso a áreas restringidas al mismo
tiempo que se realiza la actualización de la base de datos, el archivo de
transacciones y la emisión de reportes de todas las actividades controladas.

Determinará en todo momento la ubicación de las personas controladas
(personal permanente, personal temporario, personal contratado, contratistas,
proveedores y visitas).

El sistema deberá poder impedir el uso de una misma credencial para dos o más
ingresos consecutivos (antipasback global) sin que medie una salida intermedia,
el registro de más de una credencial sin que se produzca efectivamente el
ingreso y el ingreso de más de una persona con una sola tarjeta.

Los registros diarios serán almacenados y utilizados para estudios estadísticos de
acuerdo a los requerimientos.

La habilitación de entrada o salida será indicada por una señal luminosa y
sonora adecuada, y por el accionamiento del dispositivo correspondiente según
corresponda. Asimismo, se registrarán las señales de alarma de acuerdo a los
dispositivos cuya instalación se solicite (contactos magnéticos de puerta,
sensores de intrusión, etc.). Se proveerá temporización para los contactos
magnéticos de puertas para poder establecer el tiempo máximo de apertura
antes de generar la alarma.

El sistema permitirá la interacción de sensores con el sistema de Circuito Cerrado
de Televisión de acuerdo a los requerimiento de seguridad.

El sistema permitirá la programación de entradas de alarma provenientes de los
sistemas de detección y aviso de incendio y detección de robo o intrusión.

El sistema proveerá interfaces gráficas para la visualización de alarmas con
indicación precisa de la ubicación y el tipo y motivo de la alarma.

<!-- p. 45 -->

El sistema proveerá capacidad de autodiagnóstico de fallas que
automáticamente desarrolle controles operacionales al encendido o después de
una interrupción de energía para asegurar el normal funcionamiento.
Elementos constitutivos del sistema

Computadora

Server de Red

Se proveerá una computadora de marca reconocida utilizando procesador
Pentium de Intel con sistema operativo Windows 7 o similar

Se proveerá una impresora para la emisión de reportes, una impresora para el
registro permanente de eventos (opcional) y una UPS para mantenimiento de la
operación en caso de interrupción del suministro eléctrico.

Se proveerá la interface Ethernet para su conexión a la Red.

10.3) Software

El software del sistema proveerá las siguientes prestaciones mínimas:

Permitirá establecer un código de establecimiento (facility code) único y
exclusivo para cada sistema.

Generación y mantenimiento de bases de datos.

Habilitación y registro automático de ingresos y egresos.

Emisión de informes y listados definibles por el usuario por campos de
clasificación.

Registro de visitas con almacenamiento de los datos personales, horario de
ingreso y egreso y área habilitada de acceso.

Registros de auditoría de las operaciones realizadas con individualización del
operador.

Habilitar o restringir el acceso al sistema con claves de distintos niveles,
protegiendo la información e impidiendo cualquier operación no autorizada.

Generación y mantenimiento de un archivo histórico.

Registro de los accesos denegados con especificación del motivo.

Resguardar los registros en back-ups.

Verificación del estado de funcionamiento de todas las líneas instaladas
generando la alarma correspondiente en caso de falla con identificación
precisa del origen de la misma.

Llevar un registro de auditoría de la actividad de cada operador.

<!-- p. 46 -->

10.4) Lectoras compatibles

Todas las lectoras ofrecerán la opción de ser configuradas para colocar la
electrónica del lado interior del acceso, de modo que sólo la lectora y los LED
indicadores estén del lado exterior del acceso. Esta solución será adoptada en
caso en que se necesite máxima seguridad.

Las lectoras deberán poder ser ocultadas para evitar el vandalismo.

Tecnología de Proximidad

10.4.1) Rango de lectura estándar

La lectora será integrada y toda su electrónica contenida en un gabinete de
policarbonato.

Ofrecerá la opción de ser configurada para colocar la electrónica del lado
interior del acceso, de modo que sólo la antena, los LED indicadores y el buzzer
estén del lado exterior del acceso. Esta solución será adoptada en caso en que
se necesite máxima seguridad.

La lectora deberá operar cuando es montada en una gran variedad de
superficies, incluyendo metálicas. La máxima degradación en el rango de
lectura cuando se monte en una superficie metálica será del 50%.

La lectora contendrá un LED integral bi-color y una señal de audio para indicar si
la tarjeta ha tenido una lectura exitosa.

El rango de lectura será de hasta 12 cms.

La lectora deberá operar entre los -15º C y los 65º C.

La tarjeta de proximidad estará confeccionada en plástico sellado con una
superficie apta para recibir una foto de identificación con adhesivo en el dorso.

Opcionalmente podrá solicitarse que las tarjetas sean construídas en PVC de
calidad, durables y resistentes aptas para su impresión color en sistemas Die
Sublimation.

Las tarjetas deberán ser codificadas por su fabricante con un algoritmo de
encripción de alta seguridad. Cada tarjeta deberá ser grabada con un código
de establecimiento único para el sistema de seguridad (facility code), un número
individual de tarjeta y uno opcional de ocho números de nivel de emisión.

Las tarjetas deberán tener las medidas ISO standard de tarjetas de crédito.

Las tarjetas tendrán una perforación en un extremo para la colocación de un
clip para sujetar a la ropa del usuario. Se proveerá el clip.

<!-- p. 47 -->

10.5) Cerraduras eléctricas, electromagnéticas o electromecánicas.

Permitirán la apertura de puertas bajo control de la unidades controladoras. Las
mismas podrán ser desactivadas permitiendo la apertura y cierre ante la falta de
energía.

Serán marca Locknetics, Securitron, Rutherford, Folger Adams, Adams Rite, Lee o
de calidad superior de 600 Lbs con sensor de apertura incorporado.

10.5.1) Detectores magnéticos.

Informarán al sistema acerca del estado de las puertas, permitiendo su
temporización a efectos de no generar alarmas ante la apertura autorizada del
acceso.

Pulsador para requerimiento de salida.

Seran aptos para tal fin permitiendo la apertura de la puerta, a la vez que anulan
por el tiempo programado el contacto magnético de alarma de puerta.

Serán marca SECURITRON o similar con modelo a aprobación por la Dirección
de Obra.

10.6) Tarjetas

El oferente deberá proveer las tarjetas acordes con el sistema instalado,
personalizadas y codificadas.

Opcionalmente, se ofrecerán los equipos necesarios para la personalización.

El sistema propuesto debe poder ser integrado al control de acceso, con la
opción de operar desde la misma computadora que opera como servidor del
sistema de acceso ó desde una computadora independiente, pero
compartiendo las mismas bases de datos.

El sistema deberá tener capacidad de diseño e impresión de credenciales. La
impresora deberá poder imprimir la credencial a todo color directamente sobre
la misma por el sistema “Die Sublimation” y tener la opción de laminarle
automáticamente y en la misma pasada, una cobertura protectora transparente
con holograma de seguridad.

<!-- p. 48 -->

La captura de imágenes deberá poder ser efectuada por medio de una
cámara de vídeo color o por medio de una cámara digitalizadora. El archivo de
imágenes así generado, deberá ser de formato gráfico estándar.
Capacidades

\11. PRECIO Y DESGLOSE

Los precios indicarán el valor total de la obra, incluyendo todos los costos y gastos en
que incurrirse para la ejecución de los suministros y servicios, así como los riesgos,
responsabilidades y obligaciones que surjan del contrato.-

Se presentará un precio global y por obra completa.-
Los precios unitarios se tendrán en cuenta para los eventuales aumentos o
disminuciones de obra, y para la certificación mensual.-
En la oferta se detallarán además, las condiciones de pago, y el plazo de validez de la
misma.-
A fin de uniformizar la presentación de las propuestas y facilitar el estudio comparativo
de las mismas, los rubros a que se hace referencia se indican en planilla adjunta.

El proponente deberá efectuar su propio metraje en base a estos recaudos y a las
observaciones que le merezca la inspección al sitio.-
Para cada rubro, los precios unitarios y globales se expresarán en la planilla. La suma de
los parciales por rubro deberá coincidir con el precio total de la oferta.-
Se incluirán todos los materiales y servicios que aunque no estén expresamente
indicados en ésta documentación, sean no obstante necesarios para el correcto
funcionamiento y buena terminación de las instalaciones y/o cumplimiento de las
reglamentaciones vigentes .-

\12. INFORMACION TECNICA.

Conjuntamente con la oferta se presentará información técnica de los siguientes
elementos:

\- Interruptores termo magnéticos.

\- Caños, cajas, etc.

\- Tableros.

\- Conductores.

<!-- p. 49 -->

\- UPS.

\- Central de Incendios y Control de accesos.

\- Luminarias.

\- Generador.

\- Sistema de CCTV.

\- Sistema de Telefonía y datos

\13. GARANTÍA.

El oferente garantizará que los equipos propuestos cumplen con las
especificaciones solicitadas en esta Memoria Descriptiva, y estén libres
de defectos en cuanto a su montaje, materiales empleados, diseño y
todo otro elemento que asegure su buen y eficaz funcionamiento por un
período mínimo de 12 (doce) meses, contados a partir de la fecha de
aceptación de los equipos por parte del Propietario, la que se
documentará mediante la conformidad de la factura. Si se comprobare
que durante ese período alguno de los equipos es defectuoso o no
funciona en las condiciones requeridas en esta Memoria Descriptiva, la
firma adjudicataria adoptará las medidas necesarias para ajustar,
reparar o reemplazar las piezas, componentes o equipos defectuosos
que causen una operación anormal.
La garantía cubrirá los costos totales (materiales y mano de obra) de
cualquier tipo de reparación y/o sustitución dentro del plazo de vigencia.

\*-*-*-*-*-*-*-*-*-*-*-*-*
