---
type: libro
title: "1) Proyecto de Instalaciones Eléctricas"
author: "arce"
categoria: "MATERIAL O.R.T"
paginas: 5
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/MATERIAL O.R.T/electrico-acustica/1) Proyecto de Instalaciones Eléctricas.pdf"
convertido: 2026-10-16
---

# \1) Proyecto de Instalaciones Eléctricas

> Texto extraído de `MATERIAL O.R.T\electrico-acustica\1) Proyecto de Instalaciones Eléctricas.pdf` (5 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

Esquema General de las Instalaciones Eléctricas:

El Reglamento de la Asociación Electrotécnica Argentina dispone el siguiente esquema general
al que deben ajustarse las instalaciones eléctricas en inmuebles

Para el cálculo de la instalación el citado Reglamento prevee una serie de reglas, entre las que
se puede citar:
• El "Grado de Electrificación".
• El "Número de Circuitos Necesarios".
Los "Puntos Mínimos de Utilización".

Grados de Electrificación:

De acuerdo a los consumos previstos y a la demanda de potencia máxima simultánea, la
reglamentación prevee tres grados de electrificación para una unidad de vivienda:

Tipo de inmueble al que se
Grado de electrificación Consumo
corresponde
Mínimo \< a 3000 V A Hasta 60 m2
Medio de 3000 a 6000 V A Hasta 150 m2
Elevado > a 6000 V A Mayores de 150 m2

<!-- p. 2 -->

Grados de electrificación - Circuitos necesarios:

El número mínimo de circuitos que se deben prever también está determinado por el grado de
electrificación, según el siguiente detalle:

Grado de Circuitos necesarios
Electrificación Bocas de alumbrado Tomacorrientes Usos especiales
Mínima 1 1 -
Media 1 1 1
Elevada 2 2 2

Se advierte que aún en el caso mínimo se solicitan dos circuitos, uno para alumbrado y otro
para toma corrientes. Ello permite que en caso de falla de alguno de ellos el local siempre
pueda ser alimentado por el otro.
Asimismo, permite reforzar el circuito de toma corrientes, en donde generalmente existe una
indefinición en el tipo de aparatos que se van a conectar. No obstante, a efectos de no recargar
las líneas no se admiten más de 15 bocas de salida por circuito.
Se permite que las líneas de los circuitos de alumbrado y toma corrientes estén alojadas en
una misma cañería, pero no deben alimentar una misma boca de salida. Por lo tanto, en bocas
de salida mixtas (interruptor y toma corriente) cada una de ellas debe estar conectada al
circuito de alimentación correspondiente.
Se consideran casos especiales, y deberán estar en cañerías independientes, aquellos con
cargas individuales superiores a 8 A en 220 V c a. (Ej. los de aire acondicionado). Se deben
proyectar todos los toma corrientes necesarios para los lugares de empleo de equipos.
Dentro de cada cañería se pueden colocar hasta tres líneas de circuitos de uso general
siempre que pertenezcan a la misma fase y que la suma de sus cargas no supere los 20 A y el
número de bocas de salida las 15.

Puntos mínimos de utilización:

Según el grado de electrificación se deben prever como mínimo los siguientes puntos de
utilización por ambiente:

Electrificación Mínima Electrificación Media y elevada Tipo de
ambiente Bocas de Bocas de
Tomacorrientes Tomacorrientes
alumbrado alumbrado
Sala de
1 c/20 m2 1 c/6 m2 1 c/20 m2 1 c/6 m2
estar
Comedor 1 c/20 m2 1 c/6 m2 1 c/20 m2 1 c/6 m2
Dormitorios 1 2 1 3
Cocina 1 3 2 3
Baño 1 1 2 1
Vestíbulos 1 1 2 1 c/12 m2
Pasillos 1 - 1 1 c/5 m2

Determinación de la potencia simultánea en cada unidad de vivienda:
Para su cálculo se debe efectuar el siguiente procedimiento:
• Cálculo de la cantidad de bocas de iluminación y de toma corrientes por cada ambiente.
• Determinación del número de circuitos necesarios.
• Cálculo de la carga probable según un coeficiente de simultaneidad.
Cálculo de la carga de cada circuito:

<!-- p. 3 -->

La carga de cada circuito se determinará tomando como base los siguientes valores mínimos
para los coeficientes de simultaneidad, establecidos de acuerdo al tipo de circuito y uso.

Tipo de circuito Tipo de uso
Oficinas, Negocios
Circuitos de Hoteles Escuelas Espacios comunes
Uso habitacional
alumbrado Hospitales con iluminación
permanente
66% de la suma de
75% de la suma de 90% de la suma de
todos los puntos de
las potencias las potencias
utilización previstos.
Potencia por circuito requeridas por todos requeridas por todos
Sin datos se
los puntos de los puntos de
considerará 125 VA
utilización. utilización.
c/u.

La potencia por circuito para tomacorrientes se puede calcular con la siguiente tabla:

Uso
Uso
habitacional Hoteles
Tipo de habitacional Oficinas
(Electrificación Hospitales
circuito (Electrificación Negocios
media o Escuelas
mínima)
elevada)
2200 V A en el 2200 V A en el
2200 V A en un 2200 V A en un
Comunes 50% de los toma 50% de los
toma corriente toma corriente
corriente toma corriente
35200 V A en el
3520 V A en un 3520 V A en el
50% de los
Especiales - toma corriente 50% de los toma
toma corriente
(1) corriente (1)
(1)

(1) La norma exige 2750 VA (12,5 A en 220 V c a) pero se considera conveniente adoptar 3520 VA (16 A
en 220 V c a).

Determinación de la carga total de un edificio o complejo habitacional:
Se obtiene como la suma de la potencia requerida por el conjunto de unidades de vivienda,
más la de servicios generales, espacios comunes y locales comerciales.
La carga del conjunto de viviendas se obtiene aplicando a la suma de potencias unitarias
simultáneas de cada una de las viviendas los siguientes coeficientes de simultaneidad en
función del grado de electrificación y la cantidad de viviendas.

Número de Coeficiente de simultaneidad Coeficiente de simultaneidad
viviendas (Electrificación mínima y media) (Electrificación elevada)
2 a 4 1 0,8
5 a 15 0,8 0,7
15 a 25 0,6 0,5
\> 25 0,5 0,4

La carga de los servicios generales del edificio se obtiene sumando a la carga de iluminación
de espacios comunes la carga de bombas, ascensores y otros servicios generales.
Para el cálculo de la carga de la iluminación de espacios comunes se suele utilizar un
coeficiente de simultaneidad del 90% de la sumatoria de todos los puntos de utilización, para
los motores de bombas y ascensores se tomará un coeficiente de simultaneidad de uno para
dos ascensores y de 0,7 por cada unidad adicional.
La carga de los locales comerciales se obtiene de acuerdo a lo indicado precedentemente,
tomando como mínimo 3750 V A por local

<!-- p. 4 -->

Cálculo de alimentadores en edificios o complejos habitacionales:

Se denomina Alimentador Principal al conductor que une la acometida con el tablero principal
(denominado en los edificios Tablero General de Medidores).
En grandes instalaciones de edificios de departamentos, el alimentador Principal se calcula
según la potencia total instalada multiplicada por un coeficiente de simultaneidad según
recomendación AEA. En otros casos, se recomiendan los siguientes coeficientes:

Destino del Inmueble Consumo Coeficiente
Hospitales hasta 50.000 W 0,40
Hospitales más de 50.000 W 0,20
Hoteles hasta 20.000 W 0,50
Hoteles 20.000 a 100.000 W 0,40
Hoteles más de 100.000 W 0,30
Oficinas hasta 20.000 W 1,00
Oficinas más de 20.000 W 0,80
Escuelas hasta 15.000 W 1,00
Escuelas más de 15.000 W 0,50
Almacenes, depósitos hasta 125.000 W 1,00
Almacenes, depósitos más de 125.000 W 0,50

Se denomina Alimentador Seccional al conductor que une el tablero general de medidores con
el tablero de cada departamento. La sección de este conductor se calcula teniendo en cuenta
el grado de electrificación del departamento; luego deberá verificarse esta sección por caída de
tensión según la altura del piso considerado.
Este conductor Alimentador Seccional llega hasta los departamentos a través de la
denominada Columna Montante, que puede estar realizada con cañería independiente para
cada departamento o bien una cañería amplia, común para todos. La AEA permite hasta 3
líneas de 220 V. que sean de la misma fase.
Consumos de los equipamientos más usuales:

Electrodomésticos Potencia (Watts)
Lámpara incandescente 60 - 100
Televisor 60 - 300
Heladera 400 - 800
Acondicionador de aire 4000 - 6000
Microondas 800 - 1500
Cafeteras 500 - 1200
Computadores pesonales 200 - 600
Equipos de sonido 30 - 100
Motores grandes (más de 1/2 hp) 1000 por HP
Motores medianos (1/2 hp) 450 - 600
Motores pequeños (1/4 hp) 300 - 400
Planchas de ropa 600 - 1200
Secadores de cabello 250 - 1200
Ventiladores 50 - 200

Para calcular el costo de funcionamiento de cada equipamiento se divide la potencia en Watt
por 1000 para obtenerla en kilowatt; luego se multiplica por el costo del Kilowatt hora para
saber el costo de operación de una hora.

<!-- p. 5 -->

Como ejemplo una carga de 1000 Watt = 1 kW con una tarifa de 0,08 $ / kW hora nos daría un
costo de consumo de 8 centavos por hora.

Conversión de Unidades:

(*) 1 M Pa = 1 N / mm2

Convertir de Convertir a Multiplicar por
Longitud in mm 25,4
Longitud mm in 0,03937
Longitud ft m 0,3048
Longitud m ft 3,2808
Area in2 mm2 645,16
Area mm2 in2 0,00155
Area in2 circular mil 1273240
Area circular mil in2 7,854 x 10-7
Area circular mil mm2 5,0671 x 10-4
Area mm2 circular mil 1973,51
Masa lbs kg 0,4536
Masa kg lbs 2,2046
Masa lbs / 1000ft kg / km 1,4882
Masa kg / km lbs / 1000 ft 0,6720
Eléctricas ohms / 1000 ft ohms / km 3,2808
Eléctricas ohms / km ohms / 1000 ft 0,3048
Mecánicas lbs / in2 k Pascal (*) 6,895
Mecánicas k Pascal (*) lbs / in2 0,1451
