---
type: libro
title: "Seguridad en Trabajos y Maniobras Eléctricas:"
author: "Arce"
categoria: "MATERIAL O.R.T"
paginas: 10
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/MATERIAL O.R.T/electrico-acustica/2) Seguridad y Protección Eléctricas.pdf"
convertido: 2026-10-16
---

# Seguridad en Trabajos y Maniobras Eléctricas:

> Texto extraído de `MATERIAL O.R.T\electrico-acustica\2) Seguridad y Protección Eléctricas.pdf` (10 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

Seguridad en Trabajos y Maniobras Eléctricas:

Seguridad en el Es el conjunto de medidas y procedimientos que se adoptan para evitar
trabajo accidentes que pongan en peligro la integridad física de las personas.
Para ello se planifica el trabajo de modo de eliminar las operaciones
peligrosas o sustituirlas por otras que no lo son.
Situación de peligro Es aquella que excede el límite de riesgo aceptable (es grave) y es
inminente (existe alta probabilidad).
Riesgo aceptable En contraposición con el caso anterior es el riesgo no inminente, poco
grave y de escasa frecuencia.
Riesgo de Existe riesgo de electrocución cuando puede circular corriente a través
electrocución del cuerpo humano (ver efectos del paso de la corriente).
Accidentes Es todo acontecimiento indeseado que interrumpe el desarrollo normal de
una actividad.
Daños Son las pérdidas materiales o consecuencias negativas de los
accidentes.

Trabajos y Maniobras en Instalaciones Eléctricas:

Tareas • Identificar el conductor o instalación sobre los que se debe trabajar.
preliminares • Considerar a toda la instalación bajo tensión mientras no se compruebe
lo contrario.
• No emplear escaleras metálicas, u otros elementos de material
conductor en instalaciones con tensión.
• Siempre que sea posible dejar sin tensión la parte de la instalación sobre
la que deba trabajarse.

Material de • Además del equipo de protección personal que debe utilizarse en cada
seguridad caso particular (casco, visera, calzado, etc.) se recomienda el empleo
del siguiente material de seguridad:
\- Guantes aislantes.
\- Protectores faciales.
\- Pértigas de maniobra aisladas.
\- Vainas aislantes.
\- Detectores o verificadores de tensión.
\- Herramientas aisladas.
\- Materiales de señalización (discos, vallas, cintas, banderines, etc.)
\- Lámparas portátiles.
\- Transformadores de seguridad para 24 V. de salida (máximo).
\- Interruptores diferenciales de alta sensibilidad.
Ejecución de • En los puntos de alimentación se deberá seccionar la parte de la
trabajos sin instalación sobre la que se va a trabajar, verificar la ausencia de tensión
tensión en cada una de las partes de la instalación en que ha quedado
seccionada y descargar a tierra la instalación. Los mismos cuidados se
tomarán en los lugares de trabajo.
• La reposición de tensión se efectuará una vez que se hayan retirado
todas las puestas a tierra y en cortocircuito colocadas para los trabajos y
se hayan retirado las herramientas y elementos de señalización.
Ejecución de Se suelen emplear tres métodos de trabajo:
trabajos con • A contacto: usado en instalaciones de BT y MT, consiste en separar al
tensión o operario de las partes con tensión y de tierra con elementos y
próximos a herramientas aisladas.
instalaciones • A distancia: consiste en la aplicación de técnicas, elementos y
en servicio disposiciones de seguridad, tendientes a alejar los puntos con tensión
del operario, empleando equipos adecuados.
• A potencial: Usado para líneas de transmisión de más de 33 kV.,
consiste en aislar al operario del potencial de tierra y ponerlo al mismo
potencial del conductor.
El personal que realice trabajos bajo tensión deberá conocer la modalidad de

<!-- p. 2 -->

empleo de todos los materiales de seguridad requeridos.
Trabajos en • En trabajos con líneas aéreas de diferentes tensiones se considerará, a
líneas aéreas efectos de las medidas de seguridad, observar la tensión más elevada
que exista.
• Se suspenderán los trabajos en caso de tormentas.
• En las líneas de dos o más circuitos, no se realizarán trabajos en uno de
ellos estando los otros en tensión, si para su ejecución es necesario
mover los conductores de forma que puedan entrar en contacto o
acercarse excesivamente.
• En los trabajos a efectuarse en postes debe utilizarse casco, trepadores
y cinturones de seguridad y, si se utilizan escaleras, serán de material
aislante en todas sus partes.
Trabajos en • Para interrumpir la continuidad del circuito de una red a tierra en servicio, se
canalizaciones colocará previamente un puente conductor a tierra en el lugar de corte y la
subterráneas persona estará perfectamente aislada.
• Deberán colocarse obstáculos y señalizarse los lugares de trabajo.
• En previsión de atmósfera peligrosa o cuando exista riesgo de incendio en la
instalación subterránea se utilizarán máscara protectora y cinturón de seguridad
con cable sujetado desde el exterior por otro operario.
• En las redes generales de puesta a tierra de las instalaciones eléctricas se
suspenderá el trabajo al probar las líneas y en caso de tormentas.
Trabajos y • En las celdas y locales para instalaciones se debe dejar sin tensión la
maniobras en instalación antes de quitar las puertas o rejas; del mismo modo, sólo se
dispositivos y dará tensión luego de cerrarlas.
locales • En los aparatos de corte y seccionamiento los seccionadores se abrirán
eléctricos después de haberse extraído o abierto el interruptor correspondiente; del
mismo modo, para reponer el servicio primero se cerrarán los
seccionadores y luego se cerrarán los interruptores. Los aparatos de
corte con mando manual deberán poseer un enclavamiento que evite su
funcionamiento intempestivo.
• Para sacar de servicio un transformador se abrirá el interruptor
correspondiente a la carga conectada, o bién se abrirán primero las
salidas del secundario y luego el aparato de corte del primario; a
continuación se procederá a descargar la instalación. El secundario de
un transformador de intensidad nunca deberá quedar abierto.
• En el caso de transformadores con protección fija contra incendios
deberá asegurarse que la misma no funcionará intempestivamente
durante las operaciones, y que su funcionamiento se podrá efectuar en
forma manual.
• En el caso de trabajarse en aparatos con sistemas de control remoto, los
mismos deberán bloquearse en posición de apertura antes de iniciar los
trabajos. Asimismo, deberán abrirse las válvulas de escape de los
depósitos de aire comprimido pertenecientes a comandos neumáticos.
• En el caso de existir condensadores estáticos en los puntos de
alimentación deberán ponerse a tierra y en cortocircuito con elementos
apropiados, después de haber sido desconectados de su alimentación.
En el lugar de trabajo deberá esperarse el tiempo suficiente para que se
descarguen los condensadores y luego se los pondrá a tierra.
• En los alternadores y motores eléctricos antes de manipular en su
interior deberá asegurarse que:
\- la máquina no está en funcionamiento,
\- los bornes de salida estén en cortocircuito y puestos a tierra,
\- esté bloqueada la protección contra incendios,
\- se hayan retirado los fusibles de la alimentación del rotor cuando éste
mantenga en tensión permanente la máquina,
\- la atmósfera no sea inflamable o explosiva.
• En las salas de baterías, cuando puedan existir riesgos, no se debe
trabajar con tensión, fumar o utilizar fuentes calóricas peligrosas.

<!-- p. 3 -->

Elementos de Protección para el personal dedicado a Trabajos Eléctricos:

Casco de seguridad aislante: Es el elemento de
protección de la cabeza frente a los riesgos de
choques, golpes, caídas o proyecciones de objetos,
descargas eléctricas y otros riesgos derivados del tipo
de trabajo. Se recomienda su uso en todos los casos
que se realicen trabajos a distinto nivel y en las
maniobras eléctricas (tanto en baja, media o alta
tensión) por su condición de aislante eléctrico.

Protectores auditivos: Constituyen una protección
simple pero eficaz para la atenuación del ruido
ambiente.
Los de material sintético esponjoso se emplean en
lugares ruidosos hasta 90 dB., a partir de los cuales
se utilizan los de copa, constituídos por dos
casquetes.

Máscara antipolvo: Es la protección de las vías
respiratorias para ambientes con polvo en suspensión
y humos de escasa toxicidad.
Se emplearán en los lugares de trabajo donde se
generen polvos en suspensión o neblinas por
manipulación de productos polvorientos o
pulverización por medios mecánicos.

Máscara antigas: Se diferencia de las anteriores por
llevar incorporados dos portafiltros intercambiables y
una válvula de exhalación descargando al exterior.
Deben emplearse cuando se trabaje o permanezca
en ambientes nocivos cuyo contaminante gaseoso,
neblina o polvo sea de riesgo tóxico no inmediato.

Protector facial levadizo: Se emplea para la
protección del rostro frente al riesgo de salpicaduras
e impactos de partículas.
Se emplea en trabajos que ofrecen riesgos de
proyecciones, tanto de sólidos (partículas activas o
inertes) como de líquidos (salpicaduras de ácidos o
de resinas como las empleadas en la confección de
empalmes).

<!-- p. 4 -->

Máscara parallamas: Es el elemento de seguridad
empleado para la protección del rostro frente a un
arco voltaico. Debe emplearse ante el riesgo de
cortocircuitos o arcos voltaicos (manipulación de
medidores, reposición de fusibles, medición de
magnitudes, etc.); se pueden usar en combinación
con los anteojos recetados.

Anteojos de seguridad contra impacto: Tiene por
función lograr una eficaz protección de los ojos frente
a los riesgos de impactos de objetos o partículas
sólidas. Se emplean en trabajos en que puede haber
proyecciones de partículas sólidas, líquidas o
gaseosas, trabajos con tela esmeril, empleo de
pistola fijaclavos y en general, ante un posible
contacto de los ojos con cuerpos fijos o móviles,
cuando exista ambiente polvígeno o riesgo de arco
voltaico.

Antiparras para soldadura autógena: Deben
emplearse para la protección en trabajos de
soldadura y corte oxiacetilénico.
Además de ser ópticamente neutros deben ofrecer un
grado de protección adecuado al tipo de trabajo que
se realice, por lo que existen distintos tipos de
oculares.

Guantes de protección para trabajos mecánicos: Se
utilizan en los trabajos de manipulación de materiales
que pueden producir cortes, pinchazos o abrasión,
como hierros, postes, piedras y cascotes, cables,
embalajes, maderas, vidrios, cementos.
Se emplean en todo tipo de trabajos de construcción
en los que no intervengan máquinas en movimiento
que puedan atrapar el guante y la mano. Tampoco
son aptos para la manipulación de ácidos ni como
sustitutos de los guantes dieléctricos.

Guantes dieléctricos: Se recomiendan para
maniobras en las que exista o pudiera existir tensión,
como empalmes, conexiones, derivaciones, etc.
Existen diferentes tipos para su empleo en baja,
media o alta tensión.
Antes de su empleo se debe verificar la ausencia de
poros, perforaciones o cortes no visibles, así como
que estén exentos de humedad u otras sustancias
que alteren sus propiedades aislantes.

<!-- p. 5 -->

Guantes ignífugos: Están confeccionados en tejido de
Kevlar y son resistentes al calor e incombustibles a la
llama directa de poca duración.
Protegen contra el efecto de arcos voltaicos o
aparición súbita de temperaturas elevadas. En
operaciones con tensión se colocan por encima de
los guantes dieléctricos.

Cinturón de seguridad: Es un equipo de seguridad
cuya finalidad es sostener el cuerpo del usuario en
determinados trabajos con riesgos de caídas,
evitando los peligros derivados de las mismas.
Debe utilizarse en cualquier tipo de trabajo en altura,
como reparación de líneas aéreas, trabajos en
escaleras, etc. Se debe prestar atención al punto de
anclaje donde se va a sujetar la cuerda.

Pértiga aislante: Aptas para trabajos con tensión en
líneas, como las operaciones en cajas seccionadoras,
desenganches, recambios de fusibles y detección.

Detector de baja tensión: Indicador acústico y
luminoso de la tensión medida, distingue fase y
neutro y permite comprobar el orden de sucesión de
fases.
Debe utilizarse para comprobar la ausencia de
tensión en todos los trabajos que se realicen sin
tensión antes del comienzo de los mismos y para
discriminar qué tensión hay en la red antes de
conectar cualquier equipo eléctrico a una instalación
desconocida.

Peligros de la Corriente Eléctrica:
Los accidentes eléctricos, también llamados choques eléctricos, se producen cuando el hombre toca
partes de una instalación eléctrica bajo tensión, encontrándose a la vez sobre un suelo de buena
conductividad, o estando en contacto con cualquier elemento conductor conectado a tierra, se forma un
circuito eléctrico entre el hombre y la tierra.
Los efectos fisiológicos de la corriente que circula por el organismo, dependen de los siguientes factores:
• Intensidad de corriente
• Tiempo de contacto
• Tensión
• Resistencia del cuerpo entre los puntos de contacto
• Recorrido de la corriente por el cuerpo
• Frecuencia de la corriente
• Condiciones fisiológicas del accidentado

<!-- p. 6 -->

Peligros de la Corriente Eléctrica - Influencia de la corriente:
Considerando el cuerpo humano como una resistencia eléctrica, la intensidad de corriente que recibe un
accidentado es, de acuerdo a la ley de Ohm, función de la tensión y de la resistencia eléctrica, a saber:
Intensidad = Tensión / Resistencia
Por lo tanto, cuanto mayor sea la tensión mayor será la intensidad, siempre que haya suficiente potencia
de alimentación. Voltajes considerados como de baja tensión, como 220 V. y 380 V. pueden producir
intensidades que provoquen la electrocución.
Los efectos fisiológicos producidos por la corriente eléctrica en el organismo humano, en situaciones
normales para personas adultas con un peso mínimo de 50 kg., suponiendo que la corriente circula al
tocar la parte externa de dos extremidades y para la frecuencia de 50/60 Hz., son las siguientes:

De 0 a 10 mA. Movimientos reflejos musculares y calambres
Se producen contracciones musculares y comienza la tetanización (parálisis)
De 10 a 25 mA. de los músculos de brazos y manos, que se oponen a soltar los objetos que
se tienen asidos. La corriente se superpone a los impulsos de comando de
la mente produciendo su anulación, pudiendo bloquear un miembro o el
cuerpo entero. De nada vale en esos casos la conciencia de los individuos y
su voluntad de interrumpir el contacto.
También se produce una dificultad en la respiración y un aumento de la
presión arterial.
Se producen irregularidades cardíacas y fuerte efecto de tetanización.
De 25 a 30 mA Cuando se afectan los músculos pectorales, se bloquean los pulmones y se
interrumpe la función vital de la respiración. Se trata de una situación de
emergencia dado que a partir de los 4 minutos aparecen los síntomas de
asfixia.
El pasaje de la corriente eléctrica es acompañada por el desarrollo de calor
que produce el efecto Joule, pudiendo generar quemaduras. En los puntos
de entrada y salida de la corriente la situación es más crítica en razón de la
resistencia de la piel y la mayor densidad de corriente en esos puntos. Las
quemaduras producidas por la corriente eléctrica son muy profundas y
difíciles de curar, pudiendo producir la muerte por insuficiencia renal.
Se produce la fibrilación ventricular del corazón. Si la corriente afecta
De 40 mA a 10 directamente el músculo cardíaco puede perturbar su funcionamiento
A regular. Los impulsos periódicos, que en condiciones normales regulan las
contracciones (sístole) y las expansiones (diástole) son alteradas; el corazón
vibra desordenadamente y, en términos técnicos "pierde el paso". Es una
situación de emergencia extrema dado que cesa el flujo de sangre en el
cuerpo. Debe tenerse en cuenta que éste es un proceso irreversible que
continúa aún cuando cesa el flujo de corriente. Sólo puede ser anulado con
un equipo denominado desfibrilador, disponible en hospitales y en equipos
de socorro.
El corazón sufre una parada durante la circulación de la corriente y si el
Superior a 10 tiempo es corto, menos de 1 minuto, puede recuperar su actividad normal.
A. La corriente actúa a la vez como agente de fibrilación y desfibrilación. Las
quemaduras eléctricas se producen por efecto térmico desarrollado en la
trayectoria de la corriente. La cantidad de calor desprendido está ligada a los
parámetros físicos de la Ley de Joule:
Q = 0,24 * R * I2 * t
Cantidad de Calor = 0,24 * Resistencia * intensidad2 * Tiempo

<!-- p. 7 -->

Peligros de la Corriente Eléctrica - Influencia del tiempo de contacto:
Diversas normas, como la CEI 479-2, de la Comisión Electrotécnica Internacional, han establecido
curvas que delimitan las zonas de peligro de la corriente eléctrica en función del tiempo. En dichos
diagramas (que corresponden al efecto del paso de la corriente eléctrica de 50 Hz., a través de las
extremidades del cuerpo humano con un peso superior a los 50 kg.) se marcan las siguientes zonas:

Zona 1 No aparece ninguna reacción. Está limitada superiormente por los 0,5 mA (0,0005 A) y
es independiente del tiempo de actuación.
La corriente "se nota", produciendo cosquilleo e incluso dolor, pudiendo el sujeto
Zona 2 soltarse del electrodo. Generalmente no es de esperar ningún efecto fisiopatológico.
Esta zona está limitada por la recta I=0,5 mA y una curva (denominada de seguridad)
que responde a la expresión:
Im = 10 + 10 / t
siendo:
Im. = corriente de seguridad en mA.
I0 = corriente límite de tetanización muscular (10 mA).
t = tiempo en segundos.
Por ejemplo: tiempo de contacto 0,1 segundo:
Im = 10 + 10/0,1 = 110 mA.
No representa habitualmente riesgo de fibrilación ventricular. Existe riesgo de asfixia y
Zona 3 de tetanización.
Existe riesgo de fibrilación ventricular. Los riesgos en el interior de cada zona se
Zona 4 agravan en función de la intensidad de corriente y del tiempo de circulación de ésta.
Los efectos de la corriente continua son, en general, cuatro veces menos peligrosos
que los efectos de la corriente alterna de 50 Hz., en igualdad de tensión e intensidad,
ya que hay que tener en cuenta los fenómenos electrolíticos que, sobre el cuerpo
humano, puede ocasionar la corriente continua.

Peligros de la Corriente Eléctrica - Influencia de la tensión y la resistencia del organismo:
Estos valores son aplicables para corriente alterna hasta 100 Hz. y corriente continua. Las mejores
condiciones se han efectuado entre extremidades, de mano a mano y de mano a pie. Debe considerarse
que estos valores se aceptan como mínimos y normalmente con la piel seca. De acuerdo con estas
cifras se puede calcular la tensión de seguridad en locales húmedos o secos, sin que aparezcan
intensidades superiores a 10 mA., considerada como valor que no produce ningún efecto fisiológico
nocivo.
Tensión de contacto = 25 Voltios. Resistencia piel mojada = 2500 .
I = V / R = 25 / 2500 = 10 mA
Tensión de contacto = 50 Voltios. Resistencia piel normal = 5000 Ohm.
I = V / R = 50 / 5000 = 10 mA
Luego se pueden considerar como tensiones de seguridad:
• Vs = 25 Volt en locales húmedos o mojados.
• Vs = 50 Volt en locales secos o no conductores.
La influencia de la tensión se manifiesta por cuanto de ella depende la intensidad de la corriente que
pase por el cuerpo, ya que:
I = V / R = Tensión / Resistencia
Cuanto mayor sea la tensión, mayor podrá ser el valor de la corriente eléctrica, es decir, una tensión de
380 V. es más peligrosa que una de 220 V., pero se pueden producir efectos desconcertantes.
Para una tensión fija aplicada al cuerpo humano, la corriente que circula depende de la resistencia que
presenta el organismo. Sin embargo ésta es muy variable y depende de una multitud de circunstancias,
tanto internas como externas, tales como:
• Condiciones fisiológicas y estado de la piel.
• Tensión de contacto.
• Espesor y dureza de la piel.
• Presión de contacto.
• Superficie de contacto.
• Recorrido de la corriente por el cuerpo.
• Estado fisiológico del organismo.
La piel es un órgano que aísla al cuerpo humano del medio exterior.

<!-- p. 8 -->

Efectivamente, ofrece una determinada resistencia al paso
de la corriente porque los tejidos que la componen son muy
malos conductores. Estos tejidos pueden ser comparados
con un dieléctrico, formando el conjunto de la dermis y la
epidermis un sistema capacitivo análogo a un condensador.
Frente a una corriente continua, la piel opone mayor
resistencia que ante una corriente alterna. Una piel rugosa y
seca puede ofrecer una resistencia de 50000 . Sin
embargo, una piel fina y húmeda por su sudor o por el
agua, puede presentar una resistencia de sólo 1000 . La
resistencia de los tejidos internos es muy pequeña, debido
a que están impregnados de líquidos conductores, y no
depende de la longitud del camino recorrido. Se estima una
resistencia media de 500 . La presión sobre el punto de contacto influye negativamente en la
resistencia, en último caso, lo decisivo en el accidente eléctrico es la densidad de corriente en las zonas
de contacto.
D = Intensidad / Superficie.
En baja tensión, cuando el contacto es puntiforme, actúa sobre la piel una gran densidad de corriente. El
intenso desarrollo de calor conduce a las típicas marcas en la piel; si el contacto es más amplio en su
superficie, no hay destrucción de la piel y faltan las marcas por quemaduras, solamente queda la
resistencia de los tejidos internos. Se puede pasar de valores de resistencia de 50000 en la piel seca a
unos 500 al ser destruída ésta y quedar solamente la resistencia interna. El valor de la resistencia del
cuerpo varía en función de la tensión que se aplica al mismo, debido al mayor número de puntos de éste
que sufren perforación eléctrica, según va aumentando la tensión. De numerosos exámenes realizados
en determinadas condiciones, se pueden extraer las siguientes conclusiones:

Tensión de Valor de Valor de
contacto resistencia resistencia
Volt Piel mojada Piel normal
25 V. 2500 Ohm 10000 Ohm
50 V. 2000 Ohm 5000 Ohm
250 V. 1000 Ohm 2000 Ohm
Valor asintónico. 650 Ohm 1000 Ohm

Estos valores son aplicables para corriente alterna hasta 100 Hz. y corriente continua. Las mejores
condiciones se han efectuado entre extremidades, de mano a mano y de mano a pie. Debe considerarse
que estos valores se aceptan como mínimos y normalmente con la piel seca. De acuerdo con estas
cifras se puede calcular la tensión de seguridad en locales húmedos o secos, sin que aparezcan
intensidades superiores a 10 mA., considerada como valor que no produce ningún efecto fisiológico
nocivo.
Tensión de contacto = 25 Voltios. Resistencia piel mojada = 2500 .
I = V / R = 25 / 2500 = 10 mA
Tensión de contacto = 50 Voltios. Resistencia piel normal = 5000 Ohm.
I = V / R = 50 / 5000 = 10 mA
Luego se pueden considerar como tensiones de seguridad:
• Vs = 25 Volt en locales húmedos o mojados.
Vs = 50 Volt en locales secos o no conductores.
Peligros de la Corriente Eléctrica - Influencia de la frecuencia de la corriente:
En todo cuanto llevamos expuesto sobre los efectos fisiológicos de la corriente eléctrica nos hemos
referido a corriente alterna de baja frecuencia y a corriente continua. Si se trata de corriente alterna de
alta frecuencia, harán falta intensidades mayores para producir los mismos efectos.
Cualitativamente la afirmación anterior es exacta, ya que debido al efecto Kelvin o pelicular de la
corriente alterna, la corriente eléctrica tiende a circular por la piel sin atravesar órganos internos. A partir
de una frecuencia de 100000 Hz. se empieza a tener efecto pelicular apreciable, no produciéndose en el
organismo más efecto que el calentamiento de los tejidos, por efecto Joule.
Se trabaja con altas frecuencias en aparatos electroquirúrgicos o electrobisturíes (del orden de los
450000 Hz.) en los que la corriente eléctrica se aprovecha como fuente calorífica y no afecta órganos
vitales. De trabajar con frecuencias industriales, del orden de los 50 / 60 Hz. los efectos seríanmortales.

<!-- p. 9 -->

Peligros de la Corriente Eléctrica - Influencia del recorrido
La corriente eléctrica se establece entre los puntos de contacto, por la trayectoria más corta dentro del
cuerpo, o de menor resistencia. Evidentemente los accidentes serán mucho más graves si en el trayecto
de la corriente están órganos vitales como el corazón, los pulmones o el cerebro, que si se producen
entre dos de los dedos de una mano, puestos en los contactos de una toma de corriente. En el primer
caso, y si la intensidad y tiempo es suficiente, se producirá la electrocución y en el segundo caso,
generalmente, todo se reducirá a un calambre y una quemadura entre los dedos. Con respecto a la
naturaleza del accidentado, se pone de manifiesto por que todas las personas no soportan igual una
descarga eléctrica. La edad, el sexo, la fatiga, el alcohol y el miedo afectan la sensibilidad a los efectos
de la corriente eléctrica. Las personas dormidas resisten mejor la corriente eléctrica que las despiertas.

Huella eléctrica en el pulgar izquierdo
Distancias de Seguridad:
De acuerdo a la ley 19587 - decreto 351/79, para prevenir descargas disruptivas en trabajos efectuados
en la proximidad de partes no aisladas de instalaciones eléctricas en servicio, las separaciones mínimas
medidas entre cualquier punto con tensión y la parte más próxima del cuerpo del operario o de las
herramientas no aisladas por él utilizadas son, en la situación más desfavorable:

Nivel de Tensión Distancia mínima
0 a 50 V. ninguna
más de 50 V. hasta 1 kV. 0,80 m.
más de 1 kV. hasta 33 kV. 0,80 m.
más de 33 kV. hasta 66 kV. 0,90 m.
más de 66 kV. hasta 132 kV. 1,50 m.
más de 132 kV. hasta 150 kV. 1,65 m.
más de 150 kV. hasta 220 kV. 2,10 m.
más de 220 kV. hasta 330 kV. 2,90 m.
más de 330 kV. hasta 500 kV. 3,60 m.

Modo de Actuar en Accidentes Eléctricos:

\1. Desconectar la En el momento del accidente la actitud instintiva es ir directamente en
corriente su auxilio. Ello es causa de nuevos y lamentables accidentes.
En realidad, se debe desconectar la corriente por medio de la
herramienta aislada que corresponda, o la que se tenga más a mano.
De ser posible deberá intentarse llegar al interruptor con un objeto
aislante, por ejemplo una pértiga.
\2. Alejar al accidentado Nunca tocar al accidentado sino a través de herramientas aislantes,
de la zona de peligro las que permitirán por su longitud mantenerse alejados de la zona de
peligro.
Verificar con el detector si hay o no tensión. En caso de no poseer
pértigas de longitud adecuada, se haya o no logrado desconectar la
corriente, el que pretenda prestar ayuda deberá aislarse de tierra,
mediante el taburete aislado o las alfombras aislantes que hubiere en
el lugar.

<!-- p. 10 -->

\3. Apagar el fuego En los accidentes eléctricos se producen con frecuencia arcos
voltaicos que provocan incendios. Deberán apagarse con extintores
adecuados. Sólo podrá utilizarse agua cuando se tenga la certeza de
que se ha interrumpido la energía.
Si el lesionado tiene quemaduras podrán enfriarse con agua pero
jamás se deberá utilizar talcos o pomadas salvo que sean
específicamente indicados para su uso.
\4. Llamar al médico Antes de pasar a otras medidas se deberá llamar al médico o a una
ambulancia. Mientras se espera su llegada se deberán realizar
algunas tareas.

\5. Determinar las Hay que determinar si además de las posibles lesiones externas (por
lesiones ejemplo quemaduras) existen dificultades respiratorias o cardíacas.

\6. Paro respiratorio Frente a la boca o nariz se coloca un espejo, si no se empaña existe
un paro respiratorio. Otra alternativa es colocar un trozo de papel
sobre la boca o nariz del accidentado, si respira se debe mover.
En el caso del paro respiratorio realizar respiración artificial, es
necesario darse prisa ya que la falta de oxigeno provoca que las
células cerebrales mueran al cabo de 4 minutos.
Todo operario o técnico deberá haber realizado un curso de primeros
auxilios, con clases especiales sobre reanimación del corazón y
pulmones.

\7. Shock El pulso del accidentado se acelera y debilita simultáneamente. El
accidentado tiene frío y la frente sudorosa. Deberá colocarse de
espaldas sobre el piso y levantarle las piernas para que la sangre
fluya al cuerpo.

\8. Colocar al Luego que se ha comprobado que la respiración y la circulación
accidentado sobre un funcionan y que no existe shock, el accidentado se deberá apoyar en
costado el piso sobre un costado, la cabeza deberá quedar ligeramente hacia
atrás.

\9. Hacer examinar al En cualquier caso el accidentado deberá ser examinado por un
accidentado por un médico ya que las lesiones internas pueden tener al cabo de un
médico tiempo, y en determinadas condiciones, efectos mortales. La persona
que ayuda deberá encargarse de que esto se cumpla aunque el
accidentado no lo crea conveniente.
