---
type: libro
title: "PU_UNIT_24_20190510 Eléctrica"
author: ""
categoria: "NORMATIVAS Y DOCUMENTACIÓN"
paginas: 30
extraccion: "texto"
fuente: "local:E:/MATERIAL DE CONSULTA/NORMATIVAS Y DOCUMENTACIÓN/UNIT/Electricidad/PU_UNIT_24_20190510 Eléctrica.pdf"
convertido: 2026-10-16
---

# PU_UNIT_24_20190510 Eléctrica

> Texto extraído de `NORMATIVAS Y DOCUMENTACIÓN\UNIT\Electricidad\PU_UNIT_24_20190510 Eléctrica.pdf` (30 páginas, texto). El PDF original está en el disco E: (MATERIAL DE CONSULTA); `<!-- p. N -->` marca el inicio de cada página.

<!-- p. 1 -->

INSTITUTO URUGUAYO PU UNIT
DE NORMAS TÉCNI CAS 24:2019

PROYECTO UNIT
EN ENCUESTA

Desde 2019-05-10 hasta 2019-07-05

Símbolos gráficos para instalaciones
eléctricas

Número de referencia
PU UNIT 24:2019

<!-- p. 2 -->



<!-- p. 3 -->

Índice Página

1 Objeto .................................................................................................................................................................. 1
2 Referencias normativas ................................................................................................................................ 1
3 Símbolos gráficos ............................................................................................................................................ 1
3.1 Diagramas Unifilares ............................................................................................................................................... 1
3.2 Planos de planta ..................................................................................................................................................... 12
3.3 Diagramas multifilares ........................................................................................................................................ 20
Anexo A (informativo) Índice alfabético ............................................................................................................22
Informe correspondiente al Proyecto de Norma UNIT 24:2019 ..............................................................25

iii

<!-- p. 4 -->



<!-- p. 5 -->

INSTITUTO URUGUAYO DE NORMAS TÉCNICAS PU UNIT 24:2019

Símbolos gráficos para instalaciones eléctricas

1 Objeto

Este documento establece los símbolos gráficos a emplear en los diagramas y planos de instalaciones
eléctricas de baja tensión y tensiones débiles.

No se incluyen los símbolos utilizados en los proyectos de detección y alarma contra incendio.

Este documento no pretende ser una lista exhaustiva de símbolos, pueden utilizarse otros símbolos
siempre que estos estén referenciados.

2 Referencias normativas

El presente documento no contiene referencias normativas.

3 Símbolos gráficos

En los apartados 3.1 a 3.3 se especifican los símbolos gráficos a emplear en diagramas unifilares,
planos de planta y diagramas multifilares respectivamente.

Si en un plano de instalación eléctrica se utilizan otros símbolos gráficos que no estén especificados en
esta norma, tales símbolos deben ser referenciados en el propio plano.

Se recomienda que se incluya en todo plano de instalación eléctrica una tabla con los símbolos gráficos
utilizados, indicando su significado.

En los casos en que el símbolo utilizado refiera a un elemento que requiera un grado de protección
específico, contra el ingreso de cuerpos sólidos o agua, se debe indicar a su lado la clasificación IP
correspondiente. Por ejemplo, ver símbolo Nº 113 de Tabla 2 en apartado 3.2.

3.1 Diagramas Unifilares

En la Tabla 1 se indican los símbolos gráficos para diagramas unifilares.

Tabla 1 — Símbolos gráficos para diagramas unifilares

Nº Descripción Símbolo

Conductor de un circuito y, si corresponde, 1
también su canalización.

NOTA 1 El número de conductores se indica
mediante trazos oblicuos.

1

<!-- p. 6 -->

PU UNIT 24:2019

Nº Descripción Símbolo

NOTA 2 El tipo de canalización, el material, las
secciones y dimensiones (mm) de cada uno de los
conductores de fase, neutro y protección se indica
junto al trazo que representa a los conductores.
También se puede representar el metal del
conductor (en caso de no ser cobre) y el tipo de
aislación.

NOTA 3 Las secciones de los diferentes conductores
que componen un mismo circuito se separan con un
signo positivo (+). A la sección de los conductores de
neutro se le antepone la letra N y a los de protección
la letra T.

NOTA 4 Cuando se instalen conductores unipolares
formando un circuito se debe anteponer un 1x
delante de la sección del mismo.

NOTA 5 Cuando se instalen conductores
multipolares se indica el número de conductores de
igual sección delante de la sección de los
conductores.

NOTA 6 Cuando el circuito se forme con
conductores en paralelo, se indica el número de
conductores que forma el circuito entre paréntesis y
delante del paréntesis la cantidad de circuitos en
paralelo.

2 Seccionador para operación en vacío, el número
de polos se indica con trazos inclinados. Junto al
mismo se indica su corriente nominal.

NOTA Junto al seccionador se indican sus elementos
accesorios como ser motores de carga de resortes,
bobinas de cierre y/o apertura, con protección
contra sobrecarga y/o cortocircuito, bobinas de
mínima tensión, etc.

Seccionador para operación en carga, el número
3 de polos se indica con trazos inclinados. Junto al
mismo se indica su corriente nominal y demás
características.

2

<!-- p. 7 -->

PU UNIT 24:2019

Nº Descripción Símbolo

NOTA Junto al seccionador bajo carga se indican sus
elementos accesorios como ser motores de carga de
resortes, bobinas de cierre y/o apertura, con
protección contra sobrecarga y/o cortocircuito,
bobinas de mínima tensión, etc.

Interruptor automático con protección contra
4 sobreintensidad, el número de polos se indica
con trazos inclinados. Junto al mismo se indica
su corriente nominal y poder de corte (fijo o
regulable). En aquellos casos en el que el polo
neutro no cuente con protección, se indica con
texto.

NOTA Junto al interruptor automático se indicarán
accesorios tales como ser motores de carga de
resortes, bobinas de cierre y/o apertura, bobinas de
mínima tensión, etc.

Interruptor automático con protección contra
cortocircuito, el número de polos se indica con
trazos inclinados. Junto al mismo se indica su
5 corriente nominal y poder de corte (fijo o
regulable). En aquellos casos en el que el polo
neutro no cuente con protección, se indica con
texto.

Interruptores automáticos combinados con
protección diferencial, el que además de lo
6
indicado para el interruptor automático incluirá
el valor de actuación por corriente diferencial.

Interruptores automáticos con protección solo
7
diferencial

Contactor en aire, el número de polos se indica
8 con trazos inclinados. Junto al mismo se indica
su corriente nominal y clase de uso.

9 Enclavamiento mecánico

3

<!-- p. 8 -->

PU UNIT 24:2019

Nº Descripción Símbolo

10 Enclavamiento eléctrico

11 Guardamotor

Telerruptor, el número de polos se indica con
12 trazos inclinados. Junto al mismo se indica su
corriente nominal.

Relé térmico, el número de polos se indica con
13 trazos inclinados. Junto al mismo se indica su
rango de regulación.

Transformador de corriente para medición o
protección, junto al mismo se indica cantidad de
14
transformadores, su relación de transformación,
potencia aparente y clase de medida.

Fusible fijo. Se indica su tipo, corriente nominal
15
y clase.

Fusible seccionable. Se indica su tipo, corriente
16
nominal y clase.

17 Medidor universal

Banco de condensadores para compensación de
18 energía reactiva. Se indica la potencia aparente
y tensión de aislamiento.

Controlador automático de compensación de
19
energía reactiva.

Amperímetro. Se indica su rango de
20
funcionamiento.

21 Selectora amperimétrica

4

<!-- p. 9 -->

PU UNIT 24:2019

Nº Descripción Símbolo

Voltímetro. Se indica su rango de
22
funcionamiento.

23 Selectora voltimétrica

Descargador de sobretensión. Se indica clase y
24
corriente de descarga.

25 Pulsador

26 Pulsador en piso

27 Pulsador doble

Comando de cortinas (embutido “E”, aparente
28
“A”)

29 Resistencia anticondensación

30 Termostato de temperatura regulable

31 Termostato de temperatura fija

32 Extractor/Ventilador

33 Ventilador de techo

34 Ventilador de techo con luz

35 Arranque por autotransformador

5

<!-- p. 10 -->

PU UNIT 24:2019

Nº Descripción Símbolo

36 Arrancador Estrella - Triángulo

37 Arrancador de Estado Sólido

38 Variador de velocidad

Equipo de supervisión de red y
39
grupoelectrógeno

40 Motor monofásico. Se indica potencia mecánica.

41 Motor trifásico. Se indica potencia mecánica.

42 Motor trifásico con rotor bobinado

43 Alternador grupo electrógeno

44 Horímetro

45 Relé auxiliar

46 Relé temporizado

47 Relé de secuencia de fase

48 Electrodo de puesta a tierra

49 Sirena

6

<!-- p. 11 -->

PU UNIT 24:2019

Nº Descripción Símbolo

50 Tablero de distribución

Panel de control con agrupamiento de
51
comandos

Transformador de potencia, junto al mismo se
52 indica la relación de transformación, su
potencia y sistema de conexión.

53 Autotransformador

Transformador monofásico de dos
arrollamientos. Se indica tensiones nominales
54
de cada arrollamiento y potencia nominal en
kVA (o MVA) del transformador.

55 Conexión estrella

56 Conexión triángulo

Transformador trifásico de dos arrollamientos.
Se indica tensiones nominales de cada
57 arrollamiento, potencia nominal en kVA (o
MVA) del transformador, grupo de conexión e
índice horario.

58 Caja de piso/Registro de piso

59 Caja honda de embutir con dado

60 Puesto de trabajo en pared

61 Puesto de trabajo en piso

62 Fotocélula/Célula fotoeléctrica

7

<!-- p. 12 -->

PU UNIT 24:2019

Nº Descripción Símbolo

63 Campanilla

64 Llave de corte unipolar

Llave de corte unipolar de "n" secciones.
Cuando las llaves de corte sean de varias
secciones, se agrega la letra "s" y un número “n”
65 indicando el número de derivaciones
alimentadas por la llave. Ej.: llave de corte
unipolar de dos secciones/llave de corte
unipolar de tres secciones.

66 Llave de corte bipolar

Llave de corte bipolar de "n" secciones. Cuando
las llaves de corte sean de varias secciones, se
agrega la letra "s" y un número “n” indicando el
67 número de derivaciones alimentadas por la
llave. Ej.: llave de corte bipolar de dos
secciones/llave de corte bipolar de tres
secciones.
Conmutador para comando de circuitos
68 unipolares, desde varios lugares, conmutador
en extremo.
Conmutador para comando de circuitos
69 unipolares, desde varios lugares, conmutador
intermedio.

70 Llave de corte con atenuador (dimmer)

Caja de centro de montaje en techo (embutido
71
“E”, aparente “A”) para conexión de luminaria

Caja de brazo de montaje en pared (embutido
72
“E”, aparente “A”) para conexión de luminaria

Luminaria de montaje en techo, se puede
73
utilizar un símbolo para cada tipo.

74 Luminaria tipo proyector

8

<!-- p. 13 -->

PU UNIT 24:2019

Nº Descripción Símbolo

75 Luminaria de embutir en piso

Luminaria tipo vial , se puede agregar potencia
76
de la lámpara

Luminarias autónomas de seguridad o
77 indicadoras de vías de evacuación. Se usa un
símbolo u otro según corresponda.

78 Iluminación de seguridad

Sensor de movimiento omnidireccional
79
instalado en losa o cielorraso

Sensor de movimiento direccional instalado en
80
pared

81 Programador horario

Tomacorriente monofásico tipo "tres en línea".
82 Corresponde a hoja de Normalización N°5,
UNIT 821:2015.

Plaqueta con "n" cantidad de tomacorrientes
83
monofásicos tipo "tres en línea"

Tomacorriente monofásico tipo "tres en línea"
84
en caja de piso

Tomacorriente monofásico tipo "tres en línea"
85
con llave de corte bipolar dentro de la caja

Plaqueta que contiene un tomacorriente
86 monofásico tipo "tres en línea" y un
tomacorriente monofásico tipo Schuko
Tomacorriente monofásico tipo Schuko.
87 Corresponde a hoja de Normalización N°7,
UNIT 821:2015.

Tomacorriente monofásico tipo Schuko en caja
88
de piso

9

<!-- p. 14 -->

PU UNIT 24:2019

Nº Descripción Símbolo

Tomacorriente monofásico tipo Schuko con
89
llave de corte bipolar dentro de la caja

Tomacorriente industrial. Se indica número de
polos, neutro si corresponde, tierra, corriente
90
nominal, tensión, norma de fabricación e índice
de protección.

91 Medidor de energía

92 Agrupamiento de “n” medidores.

Doble vía automática. Se indica corriente
93 nominal. Puede ser doble vía automática con
seccionadores o interruptores automáticos.

Doble vía manual. Se indica corriente nominal.
94 Puede ser doble vía manual con seccionadores o
interruptores automáticos.

95 Rectificador/Inversor

UPS, fuente ininterrumpida de potencia. Se
96
indica potencia y autonomía.

97 Panel fotovoltaico

98 Batería

99 Relé de tensión cero

10

<!-- p. 15 -->

PU UNIT 24:2019

Nº Descripción Símbolo

100 Relé de máxima tensión

101 Relé de mínima tensión

102 Resistencia no reactiva

103 Inductancia

104 Inductancia con núcleo de hierro

105 Calefactor

Calentador de agua. Se puede indicar potencia y
106
capacidad

107 Bomba

108 Motor monofásico para cortina

Caja de conexión para equipo Split (unidad
109
interior). Se puede indicar altura

110 Conexión de secamanos. Se puede indicar altura

111 Central telefónica. Se puede indicar altura

Central de seguridad. Puede tratarse de central
112 de seguridad de alarma de incendio, alarma de
intrusos o de CCTV

113 Rack de cableado estructurado

11

<!-- p. 16 -->

PU UNIT 24:2019

Nº Descripción Símbolo

114 Portero eléctrico. Se puede indicar altura

115 Portón de acceso vehicular

Portero eléctrico con visor. Se puede indicar
116
altura

117 Control de acceso

118 Equipo de audio

3.2 Planos de planta

En la Tabla 2 se indican los símbolos gráficos para planos de planta.

Tabla 2 — Símbolos gráficos para planos de planta

Nº Descripción Símbolo
Ducto, bandeja o escalerilla portacable, se
pueden indicar a su lado las dimensiones en
119
mm. Con trama explicitar material y tipo
constructivo.

120 Canalización embutida o aparente

Canalización o conductor enterrado o por
121
contrapiso

Conductor para alimentación de equipos
122
móviles

Conductor de cobre desnudo enterrado para
123
sistema de puesta a tierra

124 Electrodo de puesta a tierra

12

<!-- p. 17 -->

PU UNIT 24:2019

Nº Descripción Símbolo

Las direcciones en que se conduce la energía se
125 representan por flechas dirigidas hacia los
tableros, circuitos o aparatos receptores.

Cuando la energía se distribuye a diferentes
niveles, se designan los lugares de cambio de
nivel mediante flechas inclinadas a 45°, que
pueden indicar también las características de
126
los conductores de cambio de nivel y llevan un
círculo en la base de la flecha cuando la energía
sale y un círculo lleno en el extremo de la flecha
cuando la energía entra.

127 Punto/Soldadura exotérmica

128 Medidor de energía

129 Montante de eléctrica

130 Tablero de Distribución

Panel de control con agrupamiento de
131
comandos

Cámaras de mampostería. Se puede indicar a su
132
lado las dimensiones

Registro. Se pueden indicar junto al símbolo las
133
dimensiones y altura de montaje.

Registro "XX". Se pueden indicar junto al
134 símbolo las dimensiones, altura de montaje e
índice de protección.

135 Caja de piso/Registro de piso

136 Caja honda de embutir con dado

13

<!-- p. 18 -->

PU UNIT 24:2019

Nº Descripción Símbolo

137 Puesto de trabajo en pared

138 Puesto de trabajo en piso

139 Llave de corte unipolar.

Llave de corte unipolar de "n" secciones.
Cuando las llaves de corte sean de varias
secciones, se agrega la letra "s" y un número “n”
140 indicando el número de derivaciones
alimentadas por la llave. Ej.: llave de corte
unipolar de dos secciones/llave de corte
unipolar de tres secciones.

141 Llave de corte bipolar.

Llave de corte bipolar de "n" secciones. Cuando
las llaves de corte sean de varias secciones, se
agrega la letra "s" y un número “n” indicando el
142 número de derivaciones alimentadas por la
llave. Ej.: llave de corte bipolar de dos
secciones/llave de corte bipolar de tres
secciones.
Conmutador para comando de circuitos
143 unipolares, desde varios lugares, conmutador
en extremo
Conmutador para comando de circuitos
144 unipolares, desde varios lugares, conmutador
intermedio.

145 Llave de corte con atenuador (dimmer)

Caja de centro de montaje en techo (embutido
146
“E”, aparente “A”) para conexión de luminaria

Caja de brazo de montaje en pared (embutido
147
“E”, aparente “A”) para conexión de luminaria

Luminaria de montaje en techo, se puede
148
utilizar un símbolo para cada tipo.

14

<!-- p. 19 -->

PU UNIT 24:2019

Nº Descripción Símbolo

149 Luminaria de embutir en piso

Luminaria tipo vial , se puede agregar potencia
150
de la lámpara

Luminarias autónomas de seguridad o
151 indicadoras de vías de evacuación. Se usa un
símbolo u otro según corresponda.

152 Iluminación de seguridad

153 Ventilador de techo

154 Ventilador de techo con luz

155 Extractor/Ventilador

Columna de hormigón. Altura libre puede ser
156
indicada junto a la misma.

Poste de Madera. Altura libre puede ser
157
indicada junto al mismo.

Columna metálica. Altura libre puede ser
158
indicada junto a la misma.

159 Pararrayos

160 Pulsador

161 Pulsador en piso

162 Pulsador doble

15

<!-- p. 20 -->

PU UNIT 24:2019

Nº Descripción Símbolo

Comando de cortinas (embutido “E”, aparente
163
“A”)

Tomacorriente monofásico tipo "tres en línea".
164 Corresponde a hoja de Normalización N°5,
UNIT 821:2015.

Plaqueta con "n" cantidad de tomacorrientes
165
monofásicos tipo "tres en línea"

Tomacorriente monofásico tipo "tres en línea"
166
en caja de piso

Tomacorriente monofásico tipo "tres en línea"
167
con llave de corte bipolar dentro de la caja

Plaqueta que contiene un tomacorriente
168 monofásico tipo "tres en línea" y un
tomacorriente monofásico tipo Schuko
Tomacorriente monofásico tipo Schuko.
169 Corresponde a hoja de Normalización N°7,
UNIT 821:2015.

Tomacorriente monofásico tipo Schuko en caja
170
de piso

Tomacorriente monofásico tipo Schuko con
171
llave de corte bipolar dentro de la caja

Tomacorriente industrial. Se indica número de
polos, neutro si corresponde, tierra, corriente
172
nominal, tensión, norma de fabricación e índice
de protección.

173 Calefactor

Calentador de agua. Se puede indicar potencia y
174
capacidad

175 Bomba

176 Alternador grupo electrógeno

16

<!-- p. 21 -->

PU UNIT 24:2019

Nº Descripción Símbolo

UPS, fuente ininterrumpida de potencia. Se
177
indica potencia y autonomía.

Transformador de potencia, junto al mismo se
178 indica la relación de transformación, su
potencia y sistema de conexión.

179 Autotransformador

180 Panel fotovoltaico

181 Motor monofásico para cortina

Caja de conexión para equipo Split (unidad
182
interior). Se puede indicar altura

183 Conexión de secamanos. Se puede indicar altura

184 Termostato de temperatura fija

185 Termostato de temperatura regulable

186 Programador horario

187 Rack de cableado estructurado

188 Toma de datos RJ45. Se puede indicar altura

189 "n" cantidad de tomas de datos RJ45

190 Teléfono, se puede indicar el tipo de conector

17

<!-- p. 22 -->

PU UNIT 24:2019

Nº Descripción Símbolo

191 Central telefónica. Se puede indicar altura

192 Campanilla

193 Cámara de CCTV fija color

194 Cámara de CCTV móvil color

195 Cámara de CCTV tipo domo en cielorraso

Cámara de CCTV tipo domo motorizado
196
cielorraso

Central de seguridad. Puede tratarse de central
197 de seguridad de alarma de incendio, alarma de
intrusos o de CCTV

198 Teclado de alarma. Se puede indicar altura

199 Sirena

Sensor de movimiento direccional instalado en
200
pared

Sensor de movimiento omnidireccional
201
instalado en losa o cielorraso

202 Equipo de audio

203 Parlante de audio en cielorraso o pared

204 Conexión TV por cable. Se puede indicar altura

18

<!-- p. 23 -->

PU UNIT 24:2019

Nº Descripción Símbolo
Emisor de red inalámbrico (en inglés, access
205 point). Se puede indicar altura y forma de
montaje.

206 Portero eléctrico. Se puede indicar altura

207 Portón de acceso vehicular

Portero eléctrico con visor. Se puede indicar
208
altura

209 Sensor magnético de puerta abierta

210 Retención magnética

211 Cerradura con retardo

212 Control de acceso

213 Lector de tarjeta

214 Lector de huellas dactilares

19

<!-- p. 24 -->

PU UNIT 24:2019

3.3 Diagramas multifilares

En la Tabla 3 se indican los símbolos gráficos para diagramas multifilares.

En los casos de diagramas multifilares en los que el símbolo no se encuentre especificado en la Tabla 3
pero que si esté representado en la Tabla 1, se puede utilizar el mismo indicando el número de polos
involucrados.

Nº Descripción Símbolo

215 Presostato P+

216 Presostato P-

217 Contacto normal abierto

218 Contacto normal cerrado

219 Pulsador normal abierto

220 Pulsador normal cerrado

221 Potenciómetro

222 Bornera

20

<!-- p. 25 -->

PU UNIT 24:2019

Nº Descripción Símbolo

223 Electroválvula

224 Termistor

225 Llave selectora

226 Contacto temporizado a la excitación

227 Contacto temporizado a la desexcitación

228 Relé auxiliar

Relé auxiliar temporizado. Se puede agregar el
229
tiempo de retardo

230 Diodo semiconductor

21

<!-- p. 26 -->

PU UNIT 24:2019

Anexo A
(informativo)

Índice alfabético

A Conductor de un circuito .............................. 1
Conductor para alimentación de
Agrupamiento de “n” medidores ............ 92 equipos móviles ............................................. 122
Alternador grupo electrógeno ................. 43/176 Conexión de secamanos ................................. 110/183
Amperímetro ................................................... 20 Conexión estrella .............................................. 55
Arrancador de Estado Sólido ................... 37 Conexión triángulo ........................................... 56
Arrancador Estrella – Triángulo ............. 36 Conexión TV por cable .................................... 204
Arranque por autotransformador .......... 35 Conmutador en extremo ................................ 68/143
Autotransformador ...................................... 53/179 Conmutador intermedio ................................ 69/144
Contacto normal abierto ................................ 217
B Contacto normal cerrado .............................. 218
Contacto temporizado a la
Banco de condensadores para desexcitación .................................................. 227
compensación de energía reactiva ..... 18 Contacto temporizado a la excitación 226
Bandeja portacable ....................................... 119 Contactor en aire ............................................... 8
Batería ................................................................ 98 Control de acceso .............................................. 117/212
Bomba ................................................................. 107/175 Controlador automático de
Bornera .............................................................. 222 compensación de energía reactiva ........ 19

C D

Caja de brazo de montaje en pared Descargador de sobretensión ...................... 24
para conexión de luminaria ................... 72/147 Diodo semiconductor ...................................... 230
Caja de centro de montaje en techo Doble vía automática ....................................... 93
para conexión de luminaria ................... 71/146 Doble vía manual .............................................. 94
Caja de conexión para equipo Split ....... 109/182 Ducto ...................................................................... 119
Caja de piso ..................................................... 58/135
Caja honda de embutir con dado ............ 59/136 E
Calefactor .......................................................... 105/173
Calentador de agua ....................................... 106/174 Electrodo de puesta a tierra ......................... 48/124
Célula fotoeléctrica 62 Electroválvula ..................................................... 223
Cámara de CCTV fija color ......................... 193 Emisor de red inalámbrico ........................... 205
Cámara de CCTV móvil color .................... 194 Enclavamiento eléctrico ................................ 10
Cámara de CCTV tipo domo en Enclavamiento mecánico ............................... 9
cielorraso ....................................................... 195 Equipo de audio ................................................. 118/202
Cámara de CCTV tipo domo Equipo de supervisión de red y
motorizado cielorraso ............................. 196 grupoelectrógeno .......................................... 39
Cámaras de mampostería .......................... 132 Escalerilla portacable ...................................... 119
Campanilla ........................................................ 63/192 Extractor ............................................................... 32
Canalización embutida o aparente 120
Canalización o conductor enterrado o F
por contrapiso ............................................. 121
Central de seguridad .................................... 112/197 Fotocélula ............................................................. 62
Central telefónica .......................................... 111/191 Fusible fijo ............................................................ 15
Cerradura con retardo ................................ 211 Fusible seccionable .......................................... 16
Columna de hormigón ................................. 156
Columna metálica .......................................... 158
Comando de cortinas ................................... 28/163 G
Conductor de cobre enterrado para
sistema de puesta a tierra ...................... 123 Guardamotor ...................................................... 11

22

<!-- p. 27 -->

PU UNIT 24:2019

H

Horímetro ......................................................... 44 Plaqueta con "n" cantidad de
tomacorrientes monofásicos tipo "tres
I en línea" .............................................................. 83/165
Plaqueta que contiene un tomacorriente
Iluminación de seguridad .......................... 78/152 monofásico tipo "tres en línea" y un
Inductancia ....................................................... 103 tomacorriente monofásico tipo
Inductancia con núcleo de hierro ........... 104 Schuko ................................................................. 86/168
Interruptor automático con Portero eléctrico con visor ............................116/208
protección contra cortocircuito ........... 5 Portero eléctrico .................................................114/206
Interruptor automático con Portón de acceso vehicular ............................115/207
protección contra sobreintensidad .... 4 Poste de Madera ................................................. 157
Interruptores automáticos Potenciómetro ..................................................... 221
combinados con protección ................. 6 Presostato P- ........................................................ 216
Interruptores automáticos con Presostato P+ ....................................................... 215
protección solo diferencial .................... 7 Programador horario ....................................... 81/186
Inversor ............................................................. 95 Puesto de trabajo en pared ............................ 60/137
Puesto de trabajo en piso ............................... 61/138
L Pulsador ................................................................. 25/160
Pulsador doble .................................................... 27/162
Lector de huellas dactilares ...................... 214 Pulsador en piso ................................................. 26/161
Lector de tarjeta ............................................. 213 Pulsador normal abierto ................................. 219
Llave de corte bipolar .................................. 66/141 Pulsador normal cerrado ............................... 220
Llave de corte bipolar de "n" Punto ...................................................................... 127
secciones ........................................................ 67/142
Llave de corte con atenuador ................... 70/145 R
Llave de corte unipolar ............................... 64/139
Llave de corte unipolar de "n" Rack de cableado estructurado ...................113/187
secciones ........................................................ 140/65 Rectificador .......................................................... 95
Llave selectora ................................................ 225 Registro "XX" ........................................................ 134
Luminaria de embutir en piso ................. 75/149 Registro .................................................................. 133
Luminaria de montaje en techo .............. 73/148 Registro de piso .................................................. 58/135
Luminaria tipo proyector ........................... 74 Relé auxiliar .......................................................... 45/228
Luminaria tipo vial ....................................... 76/150 Relé auxiliar temporizado .............................. 229
Luminarias autónomas de seguridad ... 77/151 Relé de máxima tensión .................................. 100
Luminarias indicadoras de vías de Relé de mínima tensión ................................... 101
evacuación ..................................................... 77/151 Relé de secuencia de fase ............................... 47
Relé de tensión cero ......................................... 99
M Relé temporizado ............................................... 46
Relé térmico ......................................................... 13
Medidor de energía ....................................... 91/128 Resistencia anticondensación ...................... 29
Medidor universal ......................................... 17 Resistencia no reactiva .................................... 102
Montante de eléctrica .................................. 129 Retención magnética ........................................ 210
Motor monofásico para cortina ............... 108/181
Motor monofásico ......................................... 40 S
Motor trifásico con rotor bobinado ....... 42
Motor trifásico ................................................ 41 Seccionador para operación en carga ....... 3
Seccionador para operación en vacío ....... 2
P Selectora amperimétrica ................................ 21
Selectora voltimétrica ...................................... 23
Panel de control con agrupamiento de Sensor de movimiento en pared ................. 80/200
comandos ....................................................... 51/131 Sensor de movimiento en losa o
Panel fotovoltaico .......................................... 97/180 cielorraso ........................................................... 79/201
Pararrayos ........................................................ 159 Sensor magnético de puerta abierta ......... 209
Parlante de audio en cielorraso o Sirena ...................................................................... 49/199
pared ................................................................ 203 Soldadura exotérmica ...................................... 127

23

<!-- p. 28 -->

PU UNIT 24:2019

T

Tablero de distribución .............................. 50/130 Tomacorriente monofásico tipo Schuko . 87/169
Teclado de alarma ......................................... 198 Tomas de datos RJ45, "n" cantidad ............ 189
Teléfono ............................................................. 190 Transformador de corriente para
Telerruptor....................................................... 12 medición o protección .................................. 14
Termistor .......................................................... 224 Transformador de potencia .......................... 52/178
Termostato de temperatura fija .............. 31/184 Transformador Monofásico de dos
Termostato de temperatura regulable 30/185 arrollamientos ................................................. 54
Toma de datos RJ45 ...................................... 188 Transformador trifásico de dos
Tomacorriente monofásico tipo "tres arrollamientos ................................................. 57
en línea" con llave de corte bipolar
dentro de la caja ......................................... 85/167 U
Tomacorriente monofásico tipo "tres
en línea" en caja de piso .......................... 84/166 UPS, fuente ininterrumpida de potencia . 96/177
Tomacorriente monofásico tipo "tres
en línea" ......................................................... 82/164 V
Tomacorriente industrial .......................... 90/172
Tomacorriente monofásico tipo Variador de velocidad ...................................... 38
Schuko con llave de corte bipolar Ventilador..............................................................
dentro de la caja ......................................... 89/171 Ventilador de techo ........................................... 33/153
Tomacorriente monofásico tipo Ventilador de techo con luz ........................... 34/154
Schuko en caja de piso ............................. 88/170 Voltímetro ............................................................. 22

24

<!-- p. 29 -->

PU UNIT 24:2019

Informe correspondiente al Proyecto de Norma UNIT 24:2019
Símbolos gráficos para instalaciones eléctricas

1 Introducción

El dibujo es un lenguaje universal a través del cual se representa una imagen en determinadas
proporciones y medidas. La necesidad de acordar requisitos que unifiquen las formas de
representación para su común interpretación, promovió la elaboración de normas técnicas en todos
los niveles.

UNIT no ha sido ajeno a estas inquietudes y desde su fundación en 1939, ha elaborado normas
nacionales de dibujo que dan soluciones armonizadas a la representación de dibujos técnicos.
Resultado de ello son las reconocidas normas de señalamiento de instalaciones sanitarias, de
instalaciones eléctricas, de plegado de planos y de dibujos topográficos, entre otras.

El ámbito de aplicación de este cuerpo normativo, trasciende el ámbito de los sectores vinculados
directamente a su utilización, constituyendo una referencia adecuada para la formación de técnicos y
profesionales y en algún caso una referencia de obligado cumplimiento para la tramitación de
permisos de construcción en ámbitos municipales.

Este año 2019, con la intención de mantener el cuerpo normativo actualizado, UNIT entendió
conveniente convocar al Comité Especializado de Símbolos para Instalaciones Eléctricas para revisar
la Norma UNIT 24:1948.

2 Comité Especializado

Para integrar el Comité Especializado se solicitó la designación de delegados a: MTOP - Dirección
Nacional de Arquitectura, MVOTMA - Agencia Nacional Vivienda, UTE, Intendencia de Montevideo,
Congreso Nacional de Intendentes, Asociación de Ingenieros del Uruguay, Sociedad de Arquitectos del
Uruguay, Liga de la Construcción, Asociación Uruguaya de Técnicos Instaladores Eléctricos, Facultad
de Ingeniería – UdelaR, Facultad de Arquitectura – UdelaR, Universidad Católica del Uruguay - Facultad
de Ingeniería y Tecnologías, Universidad de Montevideo - Facultad de Ingeniería, Facultad de
Arquitectura ORT, UTU - Consejo de educación técnico profesional, URSEA, VIVION, ANTEL, Facultad
de Ingeniería - ORT, LIMSA, estudios profesionales y proyectistas.

3 Antecedentes

Para la elaboración de la presente norma el Comité Especializado tuvo en cuenta el siguiente
antecedente:

3.1 Comisión Electrotécnica Internacional (IEC)

IEC 60617:2012 DB, Graphical symbols for diagrams

3.2 Instituto Uruguayo de Normas Técnicas (UNIT)

UNIT 24:1948, Señalamiento de instalaciones eléctricas en planos

25

<!-- p. 30 -->

PU UNIT 24:2019

4 Consideraciones

Previamente a la constitución del Comité Especializado, se entendió conveniente realizar una consulta
dirigida a un conjunto de proyectistas, docentes, instaladores y técnicos relevantes para tener una
primera impresión sobre el tema.

El propósito de la consulta fue definir, en base al análisis de las ventajas y desventajas de los
antecedentes identificados, si considerar la norma internacional IEC 60617 y tomar de ella un
subconjunto de sus símbolos para generar una nueva norma nacional o revisar directamente la Norma
UNIT 24 de 1948 y actualizarla.

Dado que la Norma UNIT 24 es de uso frecuente en el medio, se consideró que la adopción de la norma
internacional implicaría cambios importantes en la expresión de las instalaciones eléctricas a las que
estamos acostumbrados en el país y por lo tanto generaría un impacto importante a todos los actores
involucrados.

Asimismo, se entendió que los símbolos de la Norma UNIT 24 son más compactos e intuitivos en
comparación a los del documento internacional. Por lo tanto, se decidió revisar la Norma
UNIT 24:1948 y tomar del documento internacional solo aquellos símbolos que se entendiera
conveniente incorporar.

La Norma UNIT 24:2019 establece los símbolos gráficos a emplear en diagramas y planos para
instalaciones eléctricas de baja tensión e incorpora los correspondientes a tensiones débiles. En
algunos casos se mantiene o modifica el símbolo de la Norma UNIT 24:1948, en otros casos se utilizan
símbolos de la Norma Internacional IEC 60617:2012 o se incorporan símbolos propuestos y acordados
por los integrantes del comité.

Además, se eliminaron del contenido de la Norma UNIT 24:2019 los símbolos que refieren a
instalaciones que, debido a los avances en las tecnologías, se han dejado de utilizar. Por último, cabe
mencionar que se ha decidido excluir del alcance de esta norma los símbolos utilizados en los
proyectos de detección y alarma contra incendio por existir reglamentaciones específicas al respecto.

Los símbolos gráficos incluidos en este documento se organizan en tres categorías, a saber, los
utilizados en diagramas unifilares, planos de planta y diagramas multifilares. Se aclara que esta
recopilación no pretende ser una lista exhaustiva de símbolos, ya que pueden utilizarse otros símbolos
siempre que se indique su significado mediante referencia en el mismo plano o en documentos
relacionados.

Esta norma UNIT 24:2019 constituye a su vez la revisión de la Norma UNIT 24 publicada en el año
1948 a la que anula y sustituye.

El 6 de mayo de 2019 el Comité Especializado resolvió el envío a Consulta Pública del Proyecto
correspondiente a esta norma. La misma tiene lugar durante el período comprendido entre el 10 de
mayo y el 5 de julio de 2019.

26
